From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
10111,ABNE1Q      132.00,10130,ABNE3-      33.000,1,,,,,,1,1,1,10130,0,0,10130,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0105,0.2798,60,60,60,0,0,1,1,0,1,0,1,0,1,100,0.9833,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0105,0.2798,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),4.95,0,0.0105,0.2798,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.82952,48.752352
10112,ABNE1R      132.00,10130,ABNE3-      33.000,2,,,,,,1,1,1,10130,0,0,10130,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0105,0.285,60,60,60,0,0,1,1,0,1,0,1,0,1,100,0.9833,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0105,0.285,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),4.95,0,0.0105,0.285,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.82952,49.6584
10132,JAMB3-      33.000,10182,JAMB8-      0.4000,1,,,,,,1,1,1,10182,0,0,10182,18,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00571,0.1143,52.5,52.5,52.5,0,0,1,1,0,1,0,1,0,1,52.5,1,0,0,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00571,0.1143,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0053,0.1074,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,20.74285714,0.109937143,2.227782857
10211,AIGA1Q      132.00,10250,AIGA5-      11.000,1,,,,,,1,1,1,10250,0,0,10250,15,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0176,0.4489,22.5,22.5,22.5,0,0,1,1,0,1,0,1,0,1,100,1.005,0,30,1,0,1.08,0.87,1.03,0.98,0,0,0,0,0.0176,0.4489,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),0,0,0.0176,0.4489,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,3.066624,78.216336
10311,ALNE1Q      132.00,10330,ALNE3J      33.000,1,,,,,,1,1,1,10330,0,0,10330,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00365,0.26,120,120,120,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00365,0.26,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.0033,0.2359,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.574992,41.103216
10312,ALNE1R      132.00,10330,ALNE3J      33.000,2,,,,,,1,1,1,10330,0,0,10330,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00365,0.26,120,120,120,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00365,0.26,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.0033,0.2359,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.574992,41.103216
10336,COIN3-      33.000,10386,COIN8-      0.6900,1,,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.005,0.1,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,33,0,1,0.69,1.05,0.95,1.01,0.98,0,0,0,0,0.005,0.1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0047,0.094,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.051183,1.02366
10337,NOVW32      33.000,10387,NOVW82      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.1,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.01,0.1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01,0.1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1089,1.089
10338,NOVA3-      33.000,10388,NOVA8W      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.04,0.4,20,20,20,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.01,0.98,0,0,0,0,0.04,0.4,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.04,0.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.4356,4.356
10339,BETH3-      33.000,10389,BETH8W      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.02,0.2,40,40,40,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.01,0.98,0,0,0,0,0.02,0.2,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.02,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.2178,2.178
10411,ARBR1Q      132.00,10430,ARBR3-      33.000,1,,,,,,1,1,1,10430,0,0,10430,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.007,0.2829,45,45,45,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.007,0.2829,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),9.93,0,0.007,0.2829,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.21968,49.292496
10412,ARBR1R      132.00,10430,ARBR3-      33.000,2,,,,,,1,1,1,10430,0,0,10430,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.007,0.2829,45,45,45,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.007,0.2829,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),9.93,0,0.007,0.2829,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.21968,49.292496
10431,ARBS31      33.000,10481,ARBS81      0.4000,1,,,,,,1,1,1,0,0,0,,18,Voltage,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0075,0.15,40,40,40,0,0,1,1,0,1,0,1,0,1,54,0.9941,33,0,1,0.4,1.1,0.8,1.03,0.98,0,0,0,0,0.0075,0.15,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.007,0.141,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,20.16666667,0.141166667,2.8435
10520,BEAT2-      220.00,10530,BEAT3-      33.000,1,,,,,,1,1,1,10530,0,0,10530,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.000189,0.027343,640,640,640,0.00081,-0.0031,1,1,0,1,0,1,0,1,640,1,220,30,1,33,1.15,0.85,1.03,0.98,0,0,0,0,0.00019,0.02734,YNd1,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.00018,0.0257,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,75.625,0.0136125,1.9435625
10520,BEAT2-      220.00,10540,BEAT4-      400.00,1,,,,,,1,0,0,10520,0,0,10520,33,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.000119,0.026562,640,640,640,0.00076,-0.00116,1,1,0,1,0,1,0,1,640,1,400,0,1,220,1.15,0.85,1.03,0.98,0,0,0,0,0.00012,0.02656,YNyn0,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00011,0.02497,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,75.625,0.00831875,1.88835625
10530,BEAT3-      33.000,10580,BEAT8-      0.6900,1,,,,,,1,1,1,10580,0,0,10580,18,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.000469,0.009375,640,640,640,0,0,1,1,0,1,0,1,0,1,640,1,33,0,1,0.69,1.1,0.8,1.03,0.98,0,0,0,0,0.00047,0.00937,Dd0,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00044,0.00881,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.7015625,0.000748688,0.014990766
10540,BEAT4-      400.00,10543,BESC8M      19.000,1,,,,,,1,1,1,10543,0,0,10543,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.002,0.21,50,50,50,0,0,1,1,0,1,0,1,0,1,50,1,400,30,1,19,1.15,0.85,1.03,0.98,0,0,0,0,0.002,0.21,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),0,0,0.002,0.189,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3200,6.4,604.8
10540,BEAT4-      400.00,10544,BESC8N      19.000,1,,,,,,1,1,1,10544,0,0,10544,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.002,0.21,50,50,50,0,0,1,1,0,1,0,1,0,1,50,1,400,30,1,19,1.15,0.85,1.03,0.98,0,0,0,0,0.002,0.21,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),0,0,0.002,0.189,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3200,6.4,604.8
10611,BEAU1J      132.00,10613,BEAU1P      132.00,1,,,,,,1,1,1,10611,1,0,10611,19,MW symmetrical PAR,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00177,0.036,150,150,150,0,0,1,1,0,1,0,1,0,1,100,1,0,-3,1,0,15,-15,-65,-70,0,0,0,0,0.00177,0.036,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00177,0.036,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.3084048,6.27264
10611,BEAU1J      132.00,10630,BEAU3-      33.000,2,,,,,,1,1,1,10630,0,0,10630,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0104,0.2773,45,45,45,0,0,1,1,0,1,0,1,0,1,100,1.0167,0,30,1,0,1.1,0.8,1.01,0.95,0,0,0,0,0.0104,0.2773,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),10.23,0,0.0104,0.2773,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.812096,48.316752
10612,BEAU1K      132.00,10614,BEAU1Q      132.00,2,,,,,,1,1,1,10612,1,0,10612,19,MW symmetrical PAR,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00177,0.036,150,150,150,0,0,1,1,0,1,0,1,0,1,100,1,0,-3,1,0,15,-15,-65,-70,0,0,0,0,0.00177,0.036,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00177,0.036,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.3084048,6.27264
10612,BEAU1K      132.00,10630,BEAU3-      33.000,1,,,,,,1,1,1,10630,0,0,10630,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0104,0.2773,45,45,45,0,0,1,1,0,1,0,1,0,1,100,1.0167,0,30,1,0,1.1,0.8,1.01,0.95,0,0,0,0,0.0104,0.2773,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),10.29,0,0.0104,0.2773,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.812096,48.316752
10725,CAIN2-      275.00,10738,CAIN3J      33.000,1,,,,,,1,1,1,10738,0,0,10738,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0036,0.18,120,120,120,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.0036,0.18,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.00338,0.1692,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,2.556125,127.9575
10739,CLAS3K      33.000,10781,CLAS81      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.005,0.1,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.005,0.1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0047,0.094,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.051183,1.02366
10811,BOAG1Q      132.00,10830,BOAG3-      33.000,1,,,,,,1,1,1,10830,0,0,10830,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00611,0.24993,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00611,0.24993,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.00586,0.23986,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.0210464,41.7932064
10812,BOAG1R      132.00,10830,BOAG3-      33.000,2,,,,,,1,1,1,10830,0,0,10830,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00605,0.24826,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00605,0.24826,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.00581,0.23826,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.0123344,41.5144224
10921,BRCW2J      275.00,10930,BRCW3-      33.000,1,,,,,,1,1,1,10930,0,0,10930,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0042,0.2,120,120,120,0,0,1,1,0,1,0,1,0,1,100,0.9833,0,30,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.0042,0.2,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.0042,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.17625,151.25
10922,BRCW2K      275.00,10930,BRCW3-      33.000,2,,,,,,1,1,1,10930,0,0,10930,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0042,0.2,120,120,120,0,0,1,1,0,1,0,1,0,1,100,0.9833,0,30,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.0042,0.2,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.0042,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.17625,151.25
10931,BRCB3A      33.000,10951,BRCB5A      11.000,1,,,,,,1,1,1,0,0,0,,19,Voltage,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.2,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,33,0,1,11,1.1,0.8,1.03,0.97,0,0,0,0,0.01,0.2,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0094,0.188,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,36.3,0.34122,6.8244
10931,BRCB3A      33.000,10952,BRCB5B      11.000,1,,,,,,1,1,1,0,0,0,,19,Voltage,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.2,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,33,0,1,11,1.1,0.8,1.03,0.97,0,0,0,0,0.01,0.2,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0094,0.188,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,36.3,0.34122,6.8244
10938,BRDU3J      33.000,10988,BRDU8J      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.02,0.2,40,40,40,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.025,0.98,0,0,0,0,0.02,0.2,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.02,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.2178,2.178
10939,BRDU3K      33.000,10989,BRDU8K      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.02,0.2,40,40,40,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.025,0.98,0,0,0,0,0.02,0.2,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.02,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.2178,2.178
10951,BRCB5A      11.000,10981,BRCB81      0.4000,1,,,,,,1,1,1,0,0,0,,19,Voltage,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0234,0.4688,25.6,25.6,25.6,0,0,1,1,0,1,0,1,0,1,25.6,1,11,0,1,0.4,1.1,0.8,1.03,0.97,0,0,0,0,0.0234,0.4688,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.022,0.4407,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.7265625,0.103984375,2.082996094
10952,BRCB5B      11.000,10982,BRCB82      0.4000,1,,,,,,1,1,1,0,0,0,,19,Voltage,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0223,0.4461,26.9,26.9,26.9,0,0,1,1,0,1,0,1,0,1,26.9,1,11,0,1,0.4,1.1,0.8,1.03,0.97,0,0,0,0,0.0223,0.4461,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.021,0.4193,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.498141264,0.094460967,1.886070632
11111,BRID1Q      132.00,11130,BRID3-      33.000,1,,,,,,1,1,1,11130,0,0,11130,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00633,0.2876,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00633,0.2876,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.9,0,0.0058,0.2681,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.010592,46.713744
11112,BRID1R      132.00,11130,BRID3-      33.000,2,,,,,,1,1,1,11130,0,0,11130,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00637,0.28943,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00637,0.28943,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7.17,0,0.00594,0.26981,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.0349856,47.0116944
11139,TULW39      33.000,11189,TULW8W      0.7000,1,,,,,,1,1,1,0,0,0,,18,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.04,0.4,20,20,20,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.01,0.98,0,0,0,0,0.04,0.4,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.04,0.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.4356,4.356
11211,BROA1Q      132.00,11230,BROA3-      33.000,1,,,,,,1,1,1,11230,0,0,11230,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0119,0.39,30,30,30,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0119,0.39,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),9.99,0,0,0.39,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0,67.9536
11310,BROR1-      132.00,11330,BROR3-      33.000,2,,,,,,1,1,1,11330,0,0,11330,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00763,0.25144,45,45,45,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00763,0.25144,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.00734,0.24189,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.2789216,42.1469136
11411,BUMU1Q      132.00,11430,BUMU3-      33.000,1,,,,,,1,1,1,11430,0,0,11430,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00366,0.2537,90,90,90,0.00024,-0.00034,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00366,0.2537,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.0034,0.2336,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.592416,40.702464
11412,BUMU1R      132.00,11430,BUMU3-      33.000,2,,,,,,1,1,1,11430,0,0,11430,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00376,0.2542,90,90,90,0.00024,-0.00035,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00376,0.2542,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.0035,0.2339,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.60984,40.754736
11511,CAAD1Q      132.00,11530,CAAD3-      33.000,1,GT1_11,,,,,1,1,1,11530,0,0,11530,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.003042,0.247991,120,120,120,0.00024,-0.00008,1,1,0,1,0,1,0,1,120,1,132,30,1,33,1.1,0.8,1.03,0.98,0,0,0,0,0.00304,0.24799,YNd1,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.00821,0.22245,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,1.192092,32.29974
11511,CAAD1Q      132.00,11531,CAAD3J      33.000,1,,,,,,1,1,1,11531,0,0,11531,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.002621,0.246736,120,120,120,0.00017,-0.00022,1,1,0,1,0,1,0,1,120,1,132,30,1,33,1.1,0.8,1.03,0.98,0,0,0,0,0.00262,0.24674,YNd11,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.00233,0.21925,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,0.338316,31.8351
11512,CAAD1R      132.00,11530,CAAD3-      33.000,2,GT2_11,,,,,1,1,1,11530,0,0,11530,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.003042,0.247991,120,120,120,0.00024,-0.00008,1,1,0,1,0,1,0,1,120,1,132,30,1,33,1.1,0.8,1.03,0.98,0,0,0,0,0.00304,0.24799,YNd1,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.00821,0.22245,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,1.192092,32.29974
11512,CAAD1R      132.00,11531,CAAD3J      33.000,2,,,,,,1,1,1,11531,0,0,11531,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.002621,0.246736,120,120,120,0.00017,-0.00022,1,1,0,1,0,1,0,1,120,1,132,30,1,33,1.1,0.8,1.03,0.98,0,0,0,0,0.00262,0.24674,YNd11,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.00233,0.21925,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,0.338316,31.8351
11534,BTUI3-      33.000,11584,BTUI8W      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.02,0.2,36,36,36,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.01,0.98,0,0,0,0,0.02,0.2,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.02,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.2178,2.178
11535,DEUC3-      33.000,11585,DEUC8W      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.04,0.4,16,16,16,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.01,0.98,0,0,0,0,0.04,0.4,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.04,0.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.4356,4.356
11536,TANG3-      33.000,11586,TANG8W      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.04,0.4,20,20,20,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.01,0.98,0,0,0,0,0.04,0.4,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.04,0.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.4356,4.356
11537,BTUI3K      33.000,11587,BTUI8K      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.1,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.01,0.1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01,0.1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1089,1.089
11539,BTUI3L      33.000,11589,BTUI8L      0.6900,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.005,0.1,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,33,0,1,0.69,1.15,0.85,1.03,0.98,0,0,0,0,0.005,0.1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0047,0.094,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.085305,1.7061
11620,MOWO2-      220.00,11640,MOWO4-      400.00,1,,,,,,1,0,0,11620,0,0,11620,33,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00017,0.012371,940,940,940,0,0,1,1,0,1,0,1,0,1,940,1,400,0,1,220,1.15,0.85,1.03,0.98,0,0,0,0,0.00017,0.01237,YNyn0,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00016,0.01163,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,51.4893617,0.008238298,0.598821277
11620,MOWO2-      220.00,11660,MOWO6-      66.000,1,,,,,,1,1,1,11660,0,0,11660,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.000102,0.013522,880,880,880,0,0,1,1,0,1,0,1,0,1,880,1,220,30,1,66,1.15,0.85,1.03,0.98,0,0,0,0,0.0001,0.01352,YNd1,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.0001,0.01271,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,55,0.0055,0.69905
11660,MOWO6-      66.000,11680,MOWO8-      0.6900,1,,,,,,1,1,1,11680,0,0,11680,18,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.000341,0.006818,880,880,880,0,0,1,1,0,1,0,1,0,1,880,1,66,0,1,0.69,1.1,0.8,1.03,0.98,0,0,0,0,0.00034,0.00682,Dd0,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00032,0.00641,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.95,0.001584,0.0317295
11730,CASH3-      33.000,11750,CASH5-      11.000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0,0.8,12.5,12.5,12.5,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0,0.8,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0,0.8,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0,8.712
11811,CASS1Q      132.00,11830,CASS3-      33.000,1,,,,,,1,1,1,11830,0,0,11830,15,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01518,0.39871,30,30,30,0,0,1,1,0,1,0,1,0,1,100,1.0143,0,30,1,0,1.1,0.9,1.03,0.98,0,0,0,0,0.01518,0.39871,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.01427,0.37479,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,2.4864048,65.3034096
11911,CEAN1Q      132.00,11950,CEAN5-      11.000,1,,,,,,1,1,1,11950,0,0,11950,11,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01182,0.36714,30,30,30,0,0,1,1,0,1,0,1,0,1,100,1.015,0,30,1,0,1.09,0.94,1.03,0.98,0,0,0,0,0.01182,0.36714,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),0,0,0.01054,0.3275,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.8364896,57.0636
11930,CEAN3-      33.000,11950,CEAN5-      11.000,1,,,,,,1,1,1,0,0,0,,47,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.128,1.383,6,6,6,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.0429,0.8141,1.025,0.98,0,0,0,0,0.128,1.383,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),0,0,0.128,1.383,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,1.39392,15.06087
12010,CHAR1-      132.00,12030,CHAR3-      33.000,1,,,,,,1,1,1,12030,0,0,12030,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00407,0.26975,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00407,0.26975,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),9.96,0,0.00373,0.24729,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.6499152,43.0878096
12012,CHAR1R      132.00,12030,CHAR3-      33.000,2,,,,,,1,1,1,12030,0,0,12030,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00407,0.26975,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00407,0.26975,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),9.51,0,0.00373,0.24729,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.6499152,43.0878096
12031,WEGU3-      33.000,12050,WEGU5J      11.000,1,,,,,,1,1,1,0,0,0,,18,Voltage,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.024,0.2,30,30,30,0,0,1,1,0,1,0,1,0,1,100,0.9941,0,0,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.024,0.2,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.02256,0.188,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.2456784,2.04732
12031,WEGU3-      33.000,12051,WEGU5K      11.000,1,,,,,,1,1,1,0,0,0,,18,Voltage,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.024,0.2,30,30,30,0,0,1,1,0,1,0,1,0,1,100,0.9941,0,0,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.024,0.2,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.02256,0.188,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.2456784,2.04732
12111,CLAC1Q      132.00,12151,CLAC5J      11.000,1,,,,,,1,1,1,12151,0,0,12151,16,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0075,0.25,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.15,0.9,1.03,0.98,0,0,0,0,0.0075,0.25,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),0,0,0.0075,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.3068,43.56
12112,ARDK1-      132.00,12132,ARDK3K      33.000,1,,,,,,1,1,1,12132,0,0,12132,15,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00807,0.24876,45,45,45,0,0,1,1,0,1,0,1,0,1,100,1.0071,0,30,1,0,1.15,0.9,1.03,0.98,0,0,0,0,0.00807,0.24876,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.00776,0.23943,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.3521024,41.7182832
12130,CLAC3-      33.000,12151,CLAC5J      11.000,2,,,,,,1,1,1,12130,1,0,12130,17,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0596,1,15,15,15,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.0429,0.8141,1.03,0.98,0,0,0,0,0.0596,1,YNy0,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.056,0.94,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.60984,10.2366
12136,ARDK3-      33.000,12186,ARDK8-      0.7000,1,,,,,,1,1,1,0,0,0,,18,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.02,0.2,20,20,20,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.01,0.98,0,0,0,0,0.02,0.2,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.02,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.2178,2.178
12211,CLAY1Q      132.00,12230,CLAY3-      33.000,1,,,,,,1,1,1,12230,0,0,12230,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0087,0.2492,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0087,0.2492,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),4.98,0,0.0068,0.242,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.184832,42.16608
12212,CLAY1R      132.00,12230,CLAY3-      33.000,3,,,,,,1,1,1,12230,0,0,12230,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0087,0.2492,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0087,0.2492,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),4.98,0,0.0069,0.2418,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.202256,42.131232
12311,CLUN1Q      132.00,12351,CLUN5J      11.000,1,,,,,,1,1,1,12351,0,0,12351,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0071,0.1953,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0071,0.1953,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),0,0,0.0071,0.1953,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.237104,34.029072
12312,CLUN1R      132.00,12352,CLUN5K      11.000,2,,,,,,1,1,1,12352,0,0,12352,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0071,0.1955,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0071,0.1955,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),0,0,0.0071,0.1955,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.237104,34.06392
12411,COUA1Q      132.00,12430,COUA3-      33.000,1,GT1_12,,,,,1,1,1,12430,0,0,12430,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.002143,0.250741,120,120,120,0.00018,-0.00007,1,1,0,1,0,1,0,1,100,1,132,30,1,33,1.1,0.8,1.03,0.98,0,0,0,0,0.00214,0.25074,YNd11,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.00202,0.23648,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.3519648,41.2042752
12412,COUA1R      132.00,12430,COUA3-      33.000,2,GT2_12,,,,,1,1,1,12430,0,0,12430,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.002151,0.251241,120,120,120,0.00018,-0.00009,1,1,0,1,0,1,0,1,100,1,132,30,1,33,1.1,0.8,1.03,0.98,0,0,0,0,0.00215,0.25124,YNd11,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.00202,0.23648,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.3519648,41.2042752
12437,COUB3-      33.000,12457,COUB5-      11.000,1,,,,,,1,1,1,0,0,0,,19,Voltage,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.012,0.1,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.012,0.1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0113,0.094,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.123057,1.02366
12438,DRUW3A      33.000,12488,DRUW8A      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.02,0.2,30,30,30,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.01,0.98,0,0,0,0,0.02,0.2,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.02,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.2178,2.178
12439,DRUW3B      33.000,12489,DRUW8B      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.02,0.2,30,30,30,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.01,0.98,0,0,0,0,0.02,0.2,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.02,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.2178,2.178
12510,CRAI1-      132.00,12530,CRAI3-      33.000,1,,,,,,1,1,1,12530,0,0,12530,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0178,0.299,30,30,30,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0178,0.299,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),9.99,0,0.0178,0.299,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,3.101472,52.09776
12511,CRAI1Q      132.00,12530,CRAI3-      33.000,2,,,,,,1,1,1,12530,0,0,12530,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0175,0.3027,30,30,30,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0175,0.3027,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),9.99,0,0.0175,0.3027,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,3.0492,52.742448
12711,CULL1Q      132.00,12750,CULL5-      11.000,1,,,,,,1,1,1,12750,0,0,12750,15,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0146,0.376,25,25,25,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.9,1.03,0.98,0,0,0,0,0.0146,0.376,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),0,0,0.0146,0.376,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,2.543904,65.51424
12911,DEAN1Q      132.00,12950,DEAN5-      11.000,1,,,,,,1,1,1,12950,0,0,12950,15,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0101,0.251,40,40,40,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.9,1.03,0.98,0,0,0,0,0.0101,0.251,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),0,0,0.0179,0.251,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,3.118896,43.73424
13110,DOUN1-      132.00,13130,DOUN3-      33.000,4,,,,,,1,1,1,13130,0,0,13130,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.004676,0.261,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00468,0.261,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.0044,0.245,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.766656,42.6888
13110,DOUN1-      132.00,13130,DOUN3-      33.000,5,,,,,,1,1,1,13130,0,0,13130,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00434,0.2595,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00434,0.2595,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.00408,0.244,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.7108992,42.51456
13117,LIMK1-      132.00,13135,LIMK3-      33.000,1,,,,,,1,1,1,13135,0,0,13135,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0025,0.125,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1,132,30,1,33,1.15,0.85,1.03,0.95,0,0,0,0,0.0025,0.125,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.00235,0.1175,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,0.34122,17.061
13135,LIMK3-      33.000,13186,LIMK8-      0.6900,1,,,,,,1,1,1,0,0,0,,18,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00263,0.05263,114,114,114,0,0,1,1,0,1,0,1,0,1,114,1,33,0,1,0.69,1.1,0.9,1.03,0.98,0,0,0,0,0.00263,0.05263,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00247,0.04947,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.552631579,0.023595,0.472568684
13136,BAIW3-      33.000,13184,BAIW80      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.1,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.01,0.1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01,0.1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1089,1.089
13211,DUBE1Q      132.00,13230,DUBE3-      33.000,2,,,,,,1,1,1,13230,0,0,13230,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0152,0.394,30,30,30,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0152,0.394,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),19.28,0,0.0152,0.394,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,2.648448,68.65056
13236,BOUL3-      33.000,13286,BOUL8-      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.02,0.4,15,15,15,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.01,0.98,0,0,0,0,0.02,0.4,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0188,0.376,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.204732,4.09464
13311,DUDH1Q      132.00,13330,DUDH3-      33.000,1,,,,,,1,1,1,13330,0,0,13330,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0078,0.2493,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0078,0.2493,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),5.37,0,0.0079,0.2493,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.376496,43.438032
13312,DUDH1R      132.00,13330,DUDH3-      33.000,3,,,,,,1,1,1,13330,0,0,13330,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0078,0.2393,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0078,0.2393,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),5.07,0,0.0079,0.2393,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.376496,41.695632
13511,DYCE1Q      132.00,13530,DYCE3-      33.000,2,GT2_13,,,,,1,1,1,13530,0,0,13530,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.004015,0.24819,90,90,90,0.00026,-0.00019,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.03,0.98,0,0,0,0,0.00402,0.24819,YNd11,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.00379,0.23422,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.733744,45.344992
13512,DYCE1R      132.00,13530,DYCE3-      33.000,1,GT1_13,,,,,1,1,1,13530,0,0,13530,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.003974,0.247301,90,90,90,0.00026,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.03,0.98,0,0,0,0,0.00397,0.2473,YNd11,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.00376,0.23392,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.727936,45.286912
13533,STOM3-      33.000,13583,STOM8G      11.000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.034,0.884,24,24,24,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.034,0.884,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.034,0.884,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.37026,9.62676
13611,ELGI1Q      132.00,13630,ELGI3-      33.000,1,,,,,,1,1,1,13630,0,0,13630,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0063,0.2798,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0063,0.2798,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),8.25,0,0.0062,0.2798,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.080288,48.752352
13612,ELGI1R      132.00,13630,ELGI3-      33.000,2,,,,,,1,1,1,13630,0,0,13630,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0063,0.2778,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0063,0.2778,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),8.25,0,0.0063,0.2778,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.097712,48.403872
13711,ERRO1J      132.00,13714,ERRO1A      132.00,1,,,,,,1,1,1,13711,1,0,13711,17,MW symmetrical PAR,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0004,0.01942,240,240,240,0,0,1,1,0,1,0,1,0,1,100,1,0,-14,1,0,10,-20,-50,-60,0,0,0,0,0.0004,0.01942,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.01,0.01675,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.7424,2.91852
13711,ERRO1J      132.00,13716,ERRO1T      132.00,1,,,,,,1,1,0,13711,0,0,13711,17,MW symmetrical PAR,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00068,0.0373,150,150,150,0,0,1,1,0,1,0,1,0,1,100,1,0,-4,1,0,15,-27,-60,-70,0,0,0,0,0.00068,0.0373,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.0008,0.0373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.139392,6.499152
13711,ERRO1J      132.00,13730,ERRO3-      33.000,1,,,,,,1,1,1,13730,0,0,13730,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.005,0.25,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.03,0.98,0,0,0,0,0.005,0.25,YNd1,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.0047,0.235,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.90992,45.496
13711,ERRO1J      132.00,13730,ERRO3-      33.000,2,,,,,,1,1,1,13730,0,0,13730,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.005,0.25,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.03,0.98,0,0,0,0,0.005,0.25,YNd1,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.0047,0.235,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.90992,45.496
13711,ERRO1J      132.00,13753,ERRO5L      11.000,2,,,,,,1,1,1,13753,0,0,13753,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0072,0.266,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1.0167,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0072,0.266,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),0,0,0.0072,0.266,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.254528,46.34784
13712,ERRO1K      132.00,13715,ERRO1B      132.00,1,,,,,,1,1,1,13712,1,0,13712,17,MW symmetrical PAR,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0004,0.01942,240,240,240,0,0,1,1,0,1,0,1,0,1,100,1,0,-14,1,0,10,-20,-50,-60,0,0,0,0,0.0004,0.01942,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.01,0.01675,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.7424,2.91852
13712,ERRO1K      132.00,13751,ERRO5J      11.000,1,,,,,,1,1,1,13751,0,0,13751,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0072,0.266,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0072,0.266,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),0,0,0.0072,0.266,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.254528,46.34784
13730,ERRO3-      33.000,20150,TUMB5-      11.000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0,1,23,23,23,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0,1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0,10.89
13730,ERRO3-      33.000,20150,TUMB5-      11.000,2,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0,1,23,23,23,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0,1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0,10.89
13820,FASN2-      275.00,13830,FASN3-      33.000,1,,,,,,1,1,1,13830,0,0,13830,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0042,0.2,120,120,120,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.0042,0.2,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.0042,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.17625,151.25
13820,FASN2-      275.00,13830,FASN3-      33.000,2,,,,,,1,1,1,13830,0,0,13830,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0042,0.2,120,120,120,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.0042,0.2,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.0042,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.17625,151.25
13830,FASN3-      33.000,13851,FASN5J      11.000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0151,0.6228,30,30,30,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0151,0.6228,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0151,0.6228,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.164439,6.782292
13830,FASN3-      33.000,13852,FASN5K      11.000,2,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0201,0.5076,30,30,30,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0201,0.5076,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0201,0.5076,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.218889,5.527764
13830,FASN3-      33.000,13853,FASN5L      11.000,4,,,,,,1,1,1,0,0,0,,17,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.02757,1.023,35,35,35,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.02757,1.023,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.02757,1.394,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.3002373,15.18066
13911,FAUG1Q      132.00,13930,FAUG3-      33.000,1,,,,,,1,1,1,13930,0,0,13930,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.005,0.25,90,90,90,0,0,1,1,0,1,0,1,0,1,100,0.9667,132,30,1,33,1.15,0.85,1.03,0.98,0,0,0,0,0.005,0.25,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.005,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.8712,43.56
13912,GLDO1G      132.00,13980,GLDO8-      18.000,1,,,,,,1,1,1,13980,0,0,13980,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00206,0.10681,120,120,120,0,0,1,1,0,1,0,1,0,1,100,0.9667,0,30,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.00206,0.10681,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00193,0.09982,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.3362832,17.3926368
14011,FIDD1Q      132.00,14030,FIDD3-      33.000,1,,,,,,1,1,1,14030,0,0,14030,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.004567,0.2623,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00457,0.2623,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.00429,0.2465,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.7474896,42.95016
14012,FIDD1R      132.00,14014,FIDD1B      132.00,1,,,,,,1,1,1,14012,1,0,14012,17,MW symmetrical PAR,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0011,0.0411,150,150,150,0,0,1,1,0,1,0,1,0,1,100,1,0,8,1,0,15,-27,60,50,0,0,0,0,0.0011,0.0411,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.001,0.0411,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.17424,7.161264
14012,FIDD1R      132.00,14030,FIDD3-      33.000,2,,,,,,1,1,1,14030,0,0,14030,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.004562,0.26084,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00456,0.26084,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.00429,0.2452,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.7474896,42.723648
14111,FINL1Q      132.00,14150,FINL5-      11.000,1,,,,,,1,1,1,14150,0,0,14150,7,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0096,0.2711,45,45,45,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.15,1,1.03,0.98,0,0,0,0,0.0096,0.2711,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),0,0,0.0096,0.2711,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.672704,47.236464
14201,FOYE0J      18.000,14221,FOYE2J      275.00,1,,,,,,1,1,0,14201,0,0,14201,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0017,0.0817,165,165,165,0,0,1,1,0,1,0,1,0,1,100,0.9776,0,30,1,0,1.1835,0.8747,1.01,0.98,0,0,0,0,0.0017,0.0817,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0017,0.0817,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.24,0.005508,0.264708
14202,FOYE0K      18.000,14221,FOYE2J      275.00,2,,,,,,1,1,0,14202,0,0,14202,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0018,0.0799,165,165,165,0,0,1,1,0,1,0,1,0,1,100,0.9776,0,30,1,0,1.1835,0.8747,1.01,0.98,0,0,0,0,0.0018,0.0799,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0018,0.0799,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.24,0.005832,0.258876
