From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
19214,SLOY1M      132.00,19254,SLOY5M      11.000,2,,,,,,1,1,1,19254,0,0,19254,7,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0079,0.229,50,50,50,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.15,1,1.03,0.98,0,0,0,0,0.0079,0.229,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),0,0,0.0079,0.229,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.376496,39.90096
19215,SLOY1N      132.00,19255,SLOY5N      11.000,3,,,,,,1,1,1,19255,0,0,19255,7,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0079,0.2298,50,50,50,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.15,1,1.03,0.98,0,0,0,0,0.0079,0.2298,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),0,0,0.0079,0.2298,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.376496,40.040352
19216,SLOY1P      132.00,19256,SLOY5P      11.000,4,,,,,,1,1,1,19256,0,0,19256,7,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.008,0.232,50,50,50,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.15,1,1.03,0.98,0,0,0,0,0.008,0.232,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),0,0,0.008,0.232,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.39392,40.42368
19420,SGRX2-      275.00,19421,SGRX2A      220.00,1,,,,,,1,1,1,19421,0,0,19421,33,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.000036,0.009756,1230,1230,1230,0.00084,-0.00231,1,1,0,1,0,1,0,1,1230,1,275,0,1,220,1.15,0.85,1.03,0.98,0,0,0,0,0.00004,0.00976,YNyn0,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00003,0.00917,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,61.48373984,0.001844512,0.563805894
19421,SGRX2A      220.00,19460,SGRX6-      66.000,1,,,,,,1,1,1,19460,0,0,19460,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.000067,0.01282,1170,1170,1170,0.00117,-0.00203,1,1,0,1,0,1,0,1,1170,1.0167,220,30,1,66,1.15,0.85,1.03,0.98,0,0,0,0,0.00007,0.01282,YNd1,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.00006,0.01205,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,41.36752137,0.002482051,0.498478632
19460,SGRX6-      66.000,19480,SGRX8-      0.6900,1,,,,,,1,1,1,19480,0,0,19480,18,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.000256,0.005128,1170,1170,1170,0,0,1,1,0,1,0,1,0,1,1170,1,66,0,1,0.69,1.1,0.8,1.03,0.98,0,0,0,0,0.00026,0.00513,Dd0,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00024,0.00482,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.723076923,0.000893538,0.017945231
19511,STRI1Q      132.00,19530,STRI3-      33.000,1,,,,,,1,1,1,19530,0,0,19530,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00407,0.26975,90,90,90,0,0,1,1,0,1,0,1,0,1,100,0.9833,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00407,0.26975,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.00407,0.26975,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.7091568,47.00124
19512,STRI1R      132.00,19530,STRI3-      33.000,2,,,,,,1,1,1,19530,0,0,19530,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00407,0.26975,90,90,90,0,0,1,1,0,1,0,1,0,1,100,0.9833,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00407,0.26975,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.00407,0.26975,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.7091568,47.00124
19531,BILB3-      33.000,19581,BILB8A      0.4000,1,,,,,,0,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.009868,0.197368,30.4,30.4,30.4,0,0,1,1,0,1,0,1,0,1,30.4,1,33,0,1,0.4,1.15,0.85,1.03,0.98,0,0,0,0,0.00987,0.19737,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00928,0.1855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,35.82236842,0.332431579,6.645049342
19531,BILB3-      33.000,19582,BILB8B      0.4000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.009868,0.197368,30.4,30.4,30.4,0,0,1,1,0,1,0,1,0,1,30.4,1,33,0,1,0.4,1.15,0.85,1.03,0.98,0,0,0,0,0.00987,0.19737,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00928,0.1855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,35.82236842,0.332431579,6.645049342
19611,GREM1J      132.00,19630,GREM3-      33.000,1,,,,,,1,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.005828,0.249932,90,90,90,0,0,1,1,0,1,0,1,0,1,100,0.9833,132,30,1,33,1.15,0.85,1.03,0.98,0,0,0,0,0.00583,0.24993,YNd1,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),10.5,0,0.00548,0.23494,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.9548352,40.9359456
19612,GREM1K      132.00,19630,GREM3-      33.000,1,,,,,,1,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.005828,0.249932,90,90,90,0,0,1,1,0,1,0,1,0,1,100,0.9833,132,30,1,33,1.15,0.85,1.03,0.98,0,0,0,0,0.00583,0.24993,YNd1,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),10.5,0,0.00548,0.23494,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.9548352,40.9359456
19711,TAYN1Q      132.00,19730,TAYN3-      33.000,1,,,,,,1,1,1,19730,0,0,19730,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00315,0.28787,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1.0167,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00315,0.28787,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.00297,0.27098,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.5174928,47.2155552
19712,TAYN1R      132.00,19730,TAYN3-      33.000,2,,,,,,1,1,1,19730,0,0,19730,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00315,0.28787,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1.0167,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00315,0.28787,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.00297,0.27098,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.5174928,47.2155552
19820,TEAL2J      275.00,19821,TEAL2A      275.00,1,,,,,,1,0,0,19821,1,0,19821,19,MW symmetrical PAR,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00005,0.01185,675,675,675,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,15,-15,500,0,0,0,0,0,0.00005,0.01185,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00005,0.01185,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,0.0378125,8.9615625
19828,TEAL2B      275.00,19829,TEAL2K      275.00,1,,,,,,1,1,1,19828,1,0,19828,19,MW symmetrical PAR,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00005,0.01185,675,675,675,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,15,-15,500,0,0,0,0,0,0.00005,0.01185,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00005,0.01185,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,0.0378125,8.9615625
19911,THUS1J      132.00,19930,THUS3-      33.000,1,GT1_15,,,,,1,1,1,19930,0,0,19930,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.002621,0.246736,120,120,120,0.00017,-0.00022,1,1,0,1,0,1,0,1,100,1.0167,132,30,1,33,1.15,0.85,1.03,0.98,0,0,0,0,0.00262,0.24674,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.00233,0.21925,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.4059792,38.20212
19912,THUS1K      132.00,19930,THUS3-      33.000,2,GT2_14,,,,,1,1,1,19930,0,0,19930,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.002614,0.247403,120,120,120,0.00017,-0.0002,1,1,0,1,0,1,0,1,100,1.0167,132,30,1,33,1.15,0.85,1.03,0.98,0,0,0,0,0.00261,0.2474,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.00232,0.21981,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.4042368,38.2996944
19934,STRS30      33.000,19988,STRS80      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.1,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.01,0.1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01,0.1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1089,1.089
20030,TORA3-      33.000,20081,TORA8J      11.000,1,,,,,,1,1,1,20081,0,0,20081,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.16,1.2707,7.5,7.5,7.5,0,0,1,1,0,1,0,1,0,1,100,1.0125,0,30,1,0,1.1458,0.8459,1.02,0.98,0,0,0,0,0.16,1.2707,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.16,1.2707,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,1.7424,13.837923
20030,TORA3-      33.000,20082,TORA8K      11.000,1,,,,,,1,1,1,20082,0,0,20082,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.16,1.2707,7.5,7.5,7.5,0,0,1,1,0,1,0,1,0,1,100,1.0125,0,30,1,0,1.1458,0.8459,1.02,0.98,0,0,0,0,0.16,1.2707,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.16,1.2707,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,1.7424,13.837923
20211,WIOW1Q      132.00,20230,WIOW3-      33.000,1,,,,,,1,1,1,20230,0,0,20230,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0088,0.245,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0088,0.245,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),5.01,0,0.01,0.2467,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.7424,42.985008
20212,WIOW1R      132.00,20230,WIOW3-      33.000,2,,,,,,1,1,1,20230,0,0,20230,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0088,0.245,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0088,0.245,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),5.01,0,0.01,0.245,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.7424,42.6888
20311,WOHI1Q      132.00,20330,WOHI3-      33.000,1,,,,,,1,1,1,20330,0,0,20330,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0062,0.2724,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0062,0.2724,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),3.33,0,0.0052,0.2724,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.906048,47.462976
20312,WOHI1R      132.00,20330,WOHI3-      33.000,3,,,,,,1,1,1,20330,0,0,20330,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0061,0.2731,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0061,0.2731,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),3.33,0,0.0051,0.2731,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.888624,47.584944
20531,INAW3Q      33.000,20550,INAW5-      11.000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.012,0.3147,30,30,30,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.012,0.3147,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0,0.33,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0,3.5937
20713,SFEE1C      132.00,21350,SFEE5-      11.000,1,GT1 _1,,,,,1,1,1,21350,0,0,21350,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.018333,0.766667,36,36,36,0.00087,-0.00012,1,1,0,1,0,1,0,1,36,1,132,30,1,11.5,1.1,0.8,1.03,0.98,0,0,0,0,0.01833,0.76667,YNd1,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),25.19,0,0.03,0.69444,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,484,14.52,336.10896
20714,SFEE1D      132.00,21350,SFEE5-      11.000,2,GT1 _2,,,,,1,1,1,21350,0,0,21350,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.018333,0.766667,36,36,36,0.00087,-0.00012,1,1,0,1,0,1,0,1,36,1,132,30,1,11.5,1.1,0.8,1.03,0.98,0,0,0,0,0.01833,0.76667,YNd1,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),25.19,0,0.03,0.69444,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,484,14.52,336.10896
20911,ARMO1J      132.00,20930,ARMO3-      33.000,1,,,,,,1,1,1,20930,0,0,20930,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00615,0.1782,60,60,60,0.00075,-0.00026,1,1,0,1,0,1,0,1,100,1.0167,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00615,0.1782,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.0058,0.1675,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.010592,29.1852
20931,PERW3-      33.000,20981,PERW8-      0.6900,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.015,0.3,20,20,20,0,0,1,1,0,1,0,1,0,1,20,1,33,0,1,0.69,1.1458,0.8459,1.01,0.98,0,0,0,0,0.015,0.3,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0141,0.282,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,54.45,0.767745,15.3549
21011,DUGR1Q      132.00,21030,DUGR3-      33.000,1,,,,,,1,1,1,21030,0,0,21030,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00617,0.1765,60,60,60,0.00075,-0.00029,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00617,0.1765,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.0058,0.166,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.010592,28.92384
21036,BENA3-      33.000,21086,BENA8-      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.1,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.01,0.98,0,0,0,0,0.01,0.1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01,0.1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1089,1.089
21211,SFEM1Q      132.00,21251,SFEM5J      11.000,1,,,,,,1,1,1,21251,0,0,21251,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.018,0.4119,27,27,27,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.018,0.4119,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),0,0,0.018,0.4119,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,3.13632,71.769456
21212,SFEM1R      132.00,21252,SFEM5K      11.000,2,,,,,,1,1,1,21252,0,0,21252,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.018,0.4119,27,27,27,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.018,0.4119,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),0,0,0.018,0.4119,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,3.13632,71.769456
21411,TARL1Q      132.00,21430,TARL3-      33.000,1,,,,,,1,1,1,21430,0,0,21430,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0242,0.41,30,30,30,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0242,0.41,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),9.99,0,0.0242,0.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,4.216608,71.4384
21412,TARL1R      132.00,21430,TARL3-      33.000,2,,,,,,1,1,1,21430,0,0,21430,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0213,0.3853,30,30,30,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0213,0.3853,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),9.99,0,0.0213,0.3853,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,3.711312,67.134672
21432,KILD3-      33.000,21434,KILD8K      0.4000,1,,,,,,1,1,1,21432,1,0,21432,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0325,0.325,20,20,20,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.0325,0.325,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.03055,0.3055,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.3326895,3.326895
21610,KILO1-      132.00,21630,KILO3-      33.000,1,,,,,,1,1,1,21630,0,0,21630,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0088,0.2778,45,45,45,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.1,0.8,1.012,0.95,0,0,0,0,0.0088,0.2778,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),10.47,0,0.0088,0.2778,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.533312,48.403872
21631,KILO3Q      33.000,21651,KILO5A      6.6000,1,,,,,,1,1,1,0,0,0,,17,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0506,0.72,12.5,12.5,12.5,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.09,0.93,1.01,0.98,0,0,0,0,0.0506,0.72,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0506,0.72,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.551034,7.8408
21631,KILO3Q      33.000,21652,KILO5B      6.6000,1,,,,,,1,1,1,0,0,0,,17,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0506,0.72,12.5,12.5,12.5,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.09,0.93,1.01,0.98,0,0,0,0,0.0506,0.72,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0506,0.72,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.551034,7.8408
21631,KILO3Q      33.000,21653,KILO5C      6.6000,1,,,,,,1,1,1,0,0,0,,17,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0506,0.72,12.5,12.5,12.5,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.09,0.93,1.01,0.98,0,0,0,0,0.0506,0.72,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0506,0.72,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.551034,7.8408
21710,EDIN1-      132.00,21730,EDIN3-      33.000,1,,,,,,1,1,1,21730,0,0,21730,18,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00558,0.16991,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1.0088,0,30,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.00558,0.16991,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.0053,0.16125,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.923472,28.0962
21730,EDIN3-      33.000,21786,EDIN8-      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.1,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.01,0.98,0,0,0,0,0.01,0.1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01,0.1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1089,1.089
21810,GLFA1-      132.00,21830,GLFA3-      33.000,1,,,,,,1,1,1,21830,0,0,21830,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01111,0.28,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.01111,0.28,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.01111,0.28,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.9358064,48.7872
21836,PAUL3-      33.000,21886,PAUL8W      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.15,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.025,0.98,0,0,0,0,0.01,0.15,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01,0.15,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1089,1.6335
21920,DAAS2-      275.00,21930,DAAS3-      33.000,1,,,,,,1,1,1,21930,0,0,21930,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00417,0.2,120,120,120,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.00417,0.2,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.00417,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.1535625,151.25
21936,CAIR3W      33.000,21980,CAIR8W      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.15,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.15,0.85,1.01,0.98,0,0,0,0,0.01,0.15,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01,0.15,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1089,1.6335
21936,CAIR3W      33.000,21981,CAIR82      0.7000,1,,,,,,1,1,1,0,0,0,,33,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.15,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.15,0.85,1.01,0.98,0,0,0,0,0.01,0.15,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01,0.15,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1089,1.6335
22010,ANSU1-      132.00,22030,ANSU3-      33.000,1,,,,,,1,1,1,22030,0,0,22030,18,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00817,0.27121,45,45,45,0,0,1,1,0,1,0,1,0,1,100,1.0088,0,30,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.00817,0.27121,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.00721,0.23945,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.2562704,41.721768
22036,ANSU3W      33.000,22086,ANSU8-      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.2,35,35,35,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.01,0.98,0,0,0,0,0.01,0.2,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1089,2.178
22081,ACHR8-      0.6900,23031,CRAR3-      33.000,1,,,,,,1,0,0,0,0,0,,17,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.1,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.01,0.1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01,0.1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.004761,0.00004761,0.0004761
22111,FAAR1Q      132.00,22131,FAAR3J      33.000,1,,,,,,1,1,1,22131,0,0,22131,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.009,0.2834,90,90,90,0,0,1,1,0,1,0,1,0,1,100,0.9873,0,30,1,0,1.076,0.962,1.05,0.95,0,0,0,0,0.009,0.2834,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.0062,0.2724,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.080288,47.462976
22112,FAAR1R      132.00,22132,FAAR3K      33.000,1,,,,,,1,1,1,22132,0,0,22132,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.009,0.2834,90,90,90,0,0,1,1,0,1,0,1,0,1,100,0.9873,0,30,1,0,1.076,0.962,1.05,0.95,0,0,0,0,0.009,0.2834,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.0062,0.2724,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.080288,47.462976
22131,FAAR3J      33.000,22181,FAAR8J      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.15,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.01,0.98,0,0,0,0,0.01,0.15,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01,0.15,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1089,1.6335
22132,FAAR3K      33.000,22182,FAAR8K      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.15,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.01,0.98,0,0,0,0,0.01,0.15,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01,0.15,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1089,1.6335
22220,GORW2-      275.00,22232,GORW3-      33.000,1,,,,,,1,1,1,22232,0,0,22232,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00258,0.2006,120,120,120,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.00258,0.2006,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.00238,0.1851,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,1.799875,139.981875
22229,STRB2-      275.00,22239,STRB3W      33.000,1,,,,,,1,1,1,22239,0,0,22239,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00251,0.19873,120,120,120,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.00251,0.19873,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.00231,0.1834,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,1.7469375,138.69625
22232,GORW3-      33.000,22282,GORW8-      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.1,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.01,0.98,0,0,0,0,0.01,0.1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01,0.1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1089,1.089
22232,GORW3-      33.000,22283,GORW83      0.7000,1,,,,,,1,1,1,0,0,0,,19,Voltage,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00667,0.133,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,33,0,1,0.69,1.1,0.9,1.03,0.98,0,0,0,0,0.00667,0.133,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00627,0.12502,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.151734,3.025484
22239,STRB3W      33.000,22289,STRB8-      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.1,75,75,75,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.01,0.98,0,0,0,0,0.01,0.1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01,0.1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1089,1.089
22310,FERO1-      132.00,22330,FERO3-      33.000,1,,,,,,1,1,1,22330,0,0,22330,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.003697,0.105,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1.0167,0,30,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.0037,0.105,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.00341,0.09679,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.5941584,16.8646896
22330,FERO3-      33.000,22380,FERO8-      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.001,0.07,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.001,0.07,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.001,0.07,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.01089,0.7623
22412,STRW1-      132.00,22431,STRW3-      33.000,1,,,,,,1,1,1,22431,0,0,22431,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0005,0.18,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.15,0.85,1.02,0.98,0,0,0,0,0.0005,0.18,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.0004,0.1692,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.069696,29.481408
22431,STRW3-      33.000,22481,STNO8-      0.7000,1,,,,,,1,1,1,0,0,0,,18,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.001,0.07,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.001,0.07,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.001,0.07,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.01089,0.7623
22610,FETT1-      132.00,22631,FETT3S      33.000,1,,,,,,1,1,1,22631,0,0,22631,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.006,0.2,120,120,120,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.006,0.2,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.006,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.04544,34.848
22632,MIHW3-      33.000,22682,MIHW8-      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.07,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.15,0.85,1.01,0.98,0,0,0,0,0.01,0.07,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01,0.07,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1089,0.7623
22721,BERB2Q      275.00,22730,BERB3-      33.000,1,,,,,,1,1,1,22730,0,0,22730,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0042,0.2,120,120,120,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.0042,0.2,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.0042,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.17625,151.25
22733,BERB3W      33.000,22783,BERB8-      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.1,120,120,120,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.01,0.1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01,0.1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1089,1.089
22911,CRSS1J      132.00,22913,CRSS1Q      132.00,1,PST1,,,,,1,1,1,22913,0,0,22913,21,MW symmetrical PAR,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.000582,0.02145,240,240,240,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,15,-25,85,80,0,0,0,0,0.00058,0.02145,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00059,0.02185,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.1028016,3.807144
22911,CRSS1J      132.00,22931,CRSS3-      33.000,1,GT1_16,,,,,1,1,1,22931,0,0,22931,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.003629,0.180297,90,90,90,0.00026,-0.00012,1,1,0,1,0,1,0,1,100,1,132,30,1,33,1.15,0.85,1.03,0.98,0,0,0,0,0.00363,0.1803,YNd1,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.0035,0.17374,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.60984,30.2724576
22912,CRSS1K      132.00,22914,CRSS1R      132.00,1,PST1_2,,,,,1,1,1,22914,0,0,22914,21,MW symmetrical PAR,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.000582,0.021492,240,240,240,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,15,-25,85,80,0,0,0,0,0.00058,0.02149,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00056,0.0206,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.0975744,3.589344
22932,COUW32      33.000,22982,COUW8-      0.7000,1,,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.2,30,30,30,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.01,0.2,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1089,2.178
23011,CRAR1R      132.00,23031,CRAR3-      33.000,1,,,,,,1,1,1,23031,0,0,23031,17,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0036,0.18,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1.0188,0,30,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.0036,0.18,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.00338,0.169,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.5889312,29.44656
23431,GLOF3J      33.000,23481,GLOF8J      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.04,0.4,16,16,16,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.01,0.98,0,0,0,0,0.04,0.4,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.04,0.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.4356,4.356
23432,GLOF3K      33.000,23482,GLOF8K      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.04,0.4,16,16,16,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.025,0.98,0,0,0,0,0.04,0.4,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.04,0.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.4356,4.356
23710,HICL1-      132.00,23730,HICL3-      33.000,1,,,,,,1,1,1,23730,0,0,23730,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.003629,0.180297,60,60,60,0,0,1,1,0,1,0,1,0,1,100,0.9833,132,30,1,33,1.15,0.85,1.03,0.98,0,0,0,0,0.00363,0.1803,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.0035,0.17374,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.60984,30.2724576
23730,HICL3-      33.000,23780,HICL8-      0.6900,1,,,,,,1,1,1,23780,0,0,23780,18,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.004805,0.096117,58,58,58,0,0,1,1,0,1,0,1,0,1,100,1,33,0,1,0.69,1.05,0.95,1.03,0.98,0,0,0,0,0.00481,0.09612,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00452,0.09035,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.0492228,0.9839115
23810,GRIF1S      132.00,23836,GRIF36      33.000,1,,,,,,1,1,1,23836,0,0,23836,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00248,0.16298,120,120,120,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.00248,0.16298,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.00232,0.15264,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.4042368,26.5959936
23811,GRIF1T      132.00,23838,GRIF38      33.000,2,,,,,,1,1,1,23838,0,0,23838,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00247,0.16248,120,120,120,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.00247,0.16248,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.00232,0.15264,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.4042368,26.5959936
23836,GRIF36      33.000,23886,GRIF8A      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.1,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.01,0.98,0,0,0,0,0.01,0.1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01,0.1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1089,1.089
23836,GRIF36      33.000,23886,GRIF8A      0.7000,2,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.1,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.01,0.98,0,0,0,0,0.01,0.1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01,0.1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1089,1.089
23838,GRIF38      33.000,23888,GRIF8B      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.1,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.01,0.98,0,0,0,0,0.01,0.1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01,0.1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1089,1.089
23838,GRIF38      33.000,23888,GRIF8B      0.7000,2,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.1,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1458,0.8459,1.01,0.98,0,0,0,0,0.01,0.1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01,0.1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1089,1.089
24030,AUCT3-      33.000,24080,AUCT8-      0.3600,1,,,,,,1,0,1,24030,1,0,24030,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.005,0.25,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1,33,0,1,0.4,1.15,0.85,1.03,0.98,0,0,0,0,0.005,0.25,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),7,0,0.005,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.05445,2.7225
25030,ROSE3-      33.000,25050,ROSE5-      0.7000,1,,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0,0.2,30,30,30,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.05,0.95,1.01,0.98,0,0,0,0,0,0.2,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0,2.178
27031,HITO3-      33.000,27081,HITO8W      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.005,0.1,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.005,0.1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.005,0.1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.05445,1.089
27732,MEYG3A      33.000,27752,MEYG5-      6.6000,1,,,,,,1,1,1,0,0,0,,18,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.005,0.1,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,33,0,1,6.6,1.1,0.9,1.03,0.98,0,0,0,0,0.005,0.1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0047,0.094,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.085305,1.7061
28030,TULW3-      33.000,28080,TULW8-      0.7000,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.02,0.2,32,32,32,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.15,0.85,1.02,0.98,0,0,0,0,0.02,0.2,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.02,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.2178,2.178
28210,COGA1-      132.00,28230,COGA3-      33.000,1,,,,,,1,1,1,28230,0,0,28230,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00324,0.179,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1.0167,0,30,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.00324,0.179,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.00304,0.169,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.5296896,29.44656
28230,COGA3-      33.000,28280,COGA8-      0.7000,1,,,,,,1,1,1,0,0,0,,33,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0033,0.0667,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1,33,0,1,0.7,1.1,0.9,1.1,0.9,0,0,0,0,0.0033,0.0667,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0031,0.0627,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.033759,0.682803
28310,DUNM1-      132.00,28330,DUNM3-      33.000,1,,,,,,1,1,1,28330,0,0,28330,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00172,0.179,120,120,120,0,0,1,1,0,1,0,1,0,1,100,1.0167,0,30,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.00172,0.179,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.00161,0.169,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.2805264,29.44656
28330,DUNM3-      33.000,28380,DUNM8-      0.7000,1,,,,,,1,1,1,0,0,0,,33,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0025,0.05,120,120,120,0,0,1,1,0,1,0,1,0,1,100,1,33,0,1,0.7,1.1,0.9,1.1,0.9,0,0,0,0,0.0025,0.05,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00235,0.047,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.0255915,0.51183
28411,DORE11      132.00,28431,DORE31      33.000,1,GT1_17,,,,,1,1,1,28431,0,0,28431,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0021,0.0989,120,120,120,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.15,0.85,1.02,0.98,0,0,0,0,0.0021,0.0989,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.002,0.093,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.34848,16.20432
28412,DORE12      132.00,28432,DORE32      33.000,1,GT2_15,,,,,1,1,1,28432,0,0,28432,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0021,0.0989,120,120,120,0,0,1,1,0,1,0,1,0,1,100,1,0,30,1,0,1.15,0.85,1.02,0.98,0,0,0,0,0.0021,0.0989,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.002,0.093,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.34848,16.20432
28431,DORE31      33.000,28481,DORE81      0.7000,1,,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00267,0.053,112.5,112.5,112.5,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.15,0.85,1.02,0.98,0,0,0,0,0.00267,0.053,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00251,0.0498,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.0273339,0.542322
28432,DORE32      33.000,28482,DORE82      0.7000,1,,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00267,0.053,112.5,112.5,112.5,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.15,0.85,1.02,0.98,0,0,0,0,0.00267,0.053,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00251,0.0498,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.0273339,0.542322
28530,WATH3-      33.000,28580,WATH8-      0.6900,1,,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.2,30,30,30,0,0,1,1,0,1,0,1,0,1,100,1,33,0,1,0.69,1.05,0.95,1.02,0.98,0,0,0,0,0.01,0.2,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0094,0.188,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.102366,2.04732
28730,HALY3-      33.000,28780,HALY8-      0.6900,1,,,,,,1,1,1,28780,0,0,28780,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00857,0.1714,35,35,35,0,0,1,1,0,1,0,1,0,1,100,1,33,0,1,0.69,1.15,0.85,1.02,0.98,0,0,0,0,0.00857,0.1714,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00806,0.161,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.0877734,1.75329
29230,TOMN3J      33.000,29280,TOMN8-      0.6900,1,,,,,,1,1,1,0,0,0,,19,Voltage,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00667,0.13333,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,33,0,1,0.69,1.1,0.8,1.03,0.98,0,0,0,0,0.00667,0.13333,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00627,0.12533,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.151734,3.032986
29411,STRL1-      132.00,29431,STRL3Q      33.000,1,GT1_18,,,,,1,1,1,29431,0,0,29431,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.002,0.1765,120,120,120,0.0002,-0.0001,1,1,0,1,0,1,0,1,100,1.0167,132,30,1,33,1.15,0.85,1.03,0.98,0,0,0,0,0.002,0.1765,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.0019,0.1669,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.331056,29.080656
29411,STRL1-      132.00,29432,STRL3P      33.000,2,GT2_16,,,,,1,1,1,29432,0,0,29432,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.002,0.1774,120,120,120,0.0002,-0.0001,1,1,0,1,0,1,0,1,100,1.0167,132,30,1,33,1.15,0.85,1.03,0.98,0,0,0,0,0.002,0.1774,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.0019,0.1679,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.331056,29.254896
29411,STRL1-      132.00,29433,STRL3R      33.000,1,GT3_6 _1,,,,,1,1,1,29433,0,0,29433,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.002,0.1767,120,120,120,0.0002,-0.0001,1,1,0,1,0,1,0,1,100,1.0167,132,30,1,33,1.15,0.85,1.03,0.98,0,0,0,0,0.002,0.1767,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.0019,0.1679,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.331056,29.254896
29431,STRL3Q      33.000,29486,STRL81      0.6900,1,,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0033,0.0667,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1,33,0,1,0.69,1.1,0.9,1.03,0.98,0,0,0,0,0.0033,0.0667,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0031,0.0627,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.033759,0.682803
29432,STRL3P      33.000,29487,STRL82      0.6900,1,,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0033,0.0667,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1,33,0,1,0.69,1.1,0.9,1.03,0.98,0,0,0,0,0.0033,0.0667,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0031,0.0627,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.033759,0.682803
29433,STRL3R      33.000,29488,STRL83      0.6900,1,,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0033,0.0667,90,90,90,0,0,1,1,0,1,0,1,0,1,100,1,33,0,1,0.69,1.1,0.9,1.03,0.98,0,0,0,0,0.0033,0.0667,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0031,0.0627,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.033759,0.682803
29540,MELG4J      400.00,29580,MELG8J      23.000,1,,,,,,1,1,1,29580,0,0,29580,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0025,0.12,100,100,100,0,0,1,1,0,1,0,1,0,1,100,1.05,400,-30,1,23,1.15,0.85,1.03,0.98,0,0,0,0,0.0025,0.12,YNd11,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),0,0,0.00235,0.1128,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1600,3.76,180.48
29540,MELG4J      400.00,29581,MELG8K      23.000,1,,,,,,1,1,1,29581,0,0,29581,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0025,0.12,100,100,100,0,0,1,1,0,1,0,1,0,1,100,1.05,400,-30,1,23,1.15,0.85,1.03,0.98,0,0,0,0,0.0025,0.12,YNd11,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),0,0,0.00235,0.1128,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1600,3.76,180.48
29630,BADA3-      33.000,29680,BADA8-      0.6900,1,,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0071,0.143,42,42,42,0,0,1,1,0,1,0,1,0,1,100,1,33,0,1,0.69,1.1,0.9,1.03,0.98,0,0,0,0,0.0071,0.143,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00667,0.134,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.0726363,1.45926
29730,MOYW3-      33.000,29780,MOYW8-      0.7000,1,,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0037,0.074,81,81,81,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1,0.9,1.03,0.98,0,0,0,0,0.0037,0.074,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00348,0.069,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.0378972,0.75141
30021,AYR-2Q      275.00,30030,AYR-3-      33.000,GR,AYR-2Q_AYR-3,,,,,1,1,1,30030,0,0,30030,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004868,0.202441,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00487,0.20244,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00487,0.18218,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.069114583,114.8113542
30022,AYR-2R      275.00,30030,AYR-3-      33.000,GR,AYR-2R_AYR-3,,,,,1,1,1,30030,0,0,30030,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002752,0.251818,117.5,117.5,117.5,0.00033,-0.00014,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00275,0.25182,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0077,0.22856,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,4.852604167,144.0404167
30111,BAGA1Q      132.00,30113,BAGA0J      25.000,RA,BAGA1Q_BAGA0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005559,0.333287,18,18,18,0,0,1,1,0,1,0,1,0,1,18,1,25,0,1,132,1.05,0.95,1.1,0.9,0,0,0,0,0.00556,0.33329,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00556,0.33329,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,968,5.38208,322.62472
30111,BAGA1Q      132.00,30130,BAGA3-      33.000,GR,BAGA1Q_BAGA3,,,,,1,1,1,30130,0,0,30130,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00741,0.270343,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00741,0.27034,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00741,0.27034,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.434576,52.337824
30112,BAGA1R      132.00,30114,BAGA0K      25.000,RA,BAGA1R_BAGA0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005559,0.333287,18,18,18,0,0,1,1,0,1,0,1,0,1,18,1,25,0,1,132,1.05,0.95,1.1,0.9,0,0,0,0,0.00556,0.33329,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00556,0.33329,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,968,5.38208,322.62472
30112,BAGA1R      132.00,30130,BAGA3-      33.000,GR,BAGA1R_BAGA3,,,,,1,1,1,30130,0,0,30130,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00741,0.272233,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00741,0.27223,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00741,0.27223,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.434576,52.703728
