From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
30210,BAIN1Q      132.00,30230,BAIN3-      33.000,GR,BAIN1Q_BAIN3,,,,,1,1,1,30230,0,0,30230,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005545,0.262275,60,60,60,0.00016,-0.00006,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00555,0.26227,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00555,0.2471,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.61172,71.75784
30211,BAIN1R      132.00,30230,BAIN3-      33.000,GR,BAIN1R_BAIN3,,,,,1,1,1,30230,0,0,30230,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00491,0.262454,60,60,60,0.00016,-0.00006,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00491,0.26245,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00555,0.2471,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.61172,71.75784
30320,EKIS2-      275.00,300070,EKIS3B      33.000,GR,EKIS2-_EKIS3_2,,,,,1,1,1,300070,0,0,300070,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004773,0.242453,120,120,120,0.00057,-0.00265,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00477,0.24245,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00477,0.24245,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.00609375,152.7940104
30320,EKIS2-      275.00,300071,EKIS3A      33.000,GR,EKIS2-_EKIS3,,,,,1,1,1,300071,0,0,300071,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004948,0.243283,120,120,120,0.00059,-0.00249,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00495,0.24328,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00495,0.24328,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.11953125,153.3170833
30411,BERW1Q      132.00,30430,BERW3-      33.000,GR,BERW1Q_BERW3,,,,,1,1,1,30430,0,0,30430,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00963,0.266472,60,60,60,0.00018,-0.00006,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00963,0.26647,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00968,0.23828,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.811072,69.196512
30411,BERW1Q      132.00,38401,MARM0J      25.000,RA,BERW1Q_MARM0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00933,0.560122,10,10,10,0,0,1,1,0,1,0,1,0,1,10,1,25,0,1,132,1.05,0.95,1.1,0.9,0,0,0,0,0.00933,0.56012,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00933,0.56012,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1742.4,16.256592,975.953088
30412,BERW1R      132.00,30430,BERW3-      33.000,GR,BERW1R_BERW3,,,,,1,1,1,30430,0,0,30430,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007872,0.267392,60,60,60,0.0002,-0.00006,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00787,0.26739,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01988,0.23563,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,5.773152,68.426952
30412,BERW1R      132.00,38402,MARM0K      25.000,RA,BERW1R_MARM0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00933,0.560122,10,10,10,0,0,1,1,0,1,0,1,0,1,10,1,25,0,1,132,1.05,0.95,1.1,0.9,0,0,0,0,0.00933,0.56012,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00933,0.56012,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1742.4,16.256592,975.953088
30610,BONN1-      132.00,30630,BONN3-      33.000,1,BONN1-_BONN3_2,,,,,1,1,1,30630,0,0,30630,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004344,0.273167,90,90,90,0.00024,-0.00009,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00434,0.27317,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00407,0.25763,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.787952,49.877168
30610,BONN1-      132.00,30630,BONN3-      33.000,GR,BONN1-_BONN3,,,,,1,1,1,30630,0,0,30630,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004298,0.268875,90,90,90,0.00025,-0.00015,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.0043,0.26887,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00407,0.25763,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.787952,49.877168
30610,BONN1-      132.00,30680,BONN0J      25.000,RA,BONN1-_BONN0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00558,0.334787,24,24,24,0,0,1,1,0,1,0,1,0,1,24,1,25,0,1,132,1.05,0.95,1.1,0.9,0,0,0,0,0.00558,0.33479,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00558,0.33479,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,726,4.05108,243.05754
30610,BONN1-      132.00,30681,BONN0K      25.000,RA,BONN1-_BONN0_2,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00558,0.334787,24,24,24,0,0,1,1,0,1,0,1,0,1,24,1,25,0,1,132,1.05,0.95,1.1,0.9,0,0,0,0,0.00558,0.33479,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00558,0.33479,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,726,4.05108,243.05754
30610,BONN1-      132.00,30682,BONN0L      25.000,RA,BONN1-_BONN0_3,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00558,0.334787,24,24,24,0,0,1,1,0,1,0,1,0,1,24,1,25,0,1,132,1.05,0.95,1.1,0.9,0,0,0,0,0.00558,0.33479,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00558,0.33479,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,726,4.05108,243.05754
30710,GALA1-      132.00,30730,GALA3-      33.000,1,GALA1-_GALA3_2,,,,,1,1,1,30730,0,0,30730,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004452,0.266074,90,90,90,0.00018,-0.00013,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00445,0.26607,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00629,0.25145,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.217744,48.68072
30710,GALA1-      132.00,30730,GALA3-      33.000,GR,GALA1-_GALA3,,,,,1,1,1,30730,0,0,30730,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004311,0.259297,90,90,90,0.00026,-0.00024,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00431,0.2593,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00755,0.24131,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.46168,46.717616
30811,BROX1Q      132.00,30830,BROX3-      33.000,GR,BROX1Q_BROX3,,,,,1,1,1,30830,0,0,30830,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006814,0.277694,90,90,90,0.00031,-0.00049,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00681,0.27769,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00681,0.27769,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.318416,53.760784
30812,BROX1R      132.00,30830,BROX3-      33.000,GR,BROX1R_BROX3,,,,,1,1,1,30830,0,0,30830,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006814,0.277694,90,90,90,0.00031,-0.00049,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00681,0.27769,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00681,0.27769,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.318416,53.760784
31011,CAFA1Q      132.00,31051,CAFA5R      11.000,GR,CAFA1Q_CAFA5,,,,,1,1,1,31051,0,0,31051,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010894,0.326819,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0286,132,-30,1,11,1.1,0.9,1.0125,0.9875,0,0,0,0,0.01089,0.32682,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01089,0.32682,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,6.324912,189.817056
31111,CATY1Q      132.00,31130,CATY3-      33.000,GR,CATY1Q_CATY3,,,,,1,1,1,31130,0,0,31130,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01015,0.258801,60,60,60,0.00045,-0.00132,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.01015,0.2588,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01015,0.2588,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.94756,75.15552
31111,CATY1Q      132.00,31151,CATY0J      25.000,RA,CATY1Q_CATY0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0224,0.579567,10,10,10,0.00012,-0.00063,1,1,0,1,0,1,0,1,10,1,25,0,1,132,1.05,0.95,1.1,0.9,0,0,0,0,0.0224,0.57957,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0224,0.57957,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1742.4,39.02976,1009.842768
31112,CATY1R      132.00,31130,CATY3-      33.000,GR,CATY1R_CATY3,,,,,1,1,1,31130,0,0,31130,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010164,0.256132,60,60,60,0.0004,-0.00097,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.01016,0.25613,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01016,0.25613,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.950464,74.380152
31112,CATY1R      132.00,31152,CATY0K      25.000,RA,CATY1R_CATY0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.022,0.579583,10,10,10,0.00012,-0.00062,1,1,0,1,0,1,0,1,10,1,25,0,1,132,1.05,0.95,1.1,0.9,0,0,0,0,0.022,0.57958,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.022,0.57958,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1742.4,38.3328,1009.860192
31210,CHAP1-      132.00,31230,CHAP3-      33.000,1,CHAP1-_CHAP3_2,,,,,1,1,1,31230,0,0,31230,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004294,0.275633,90,90,90,0.00026,-0.00019,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00429,0.27563,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00849,0.25583,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.643664,49.528688
31210,CHAP1-      132.00,31230,CHAP3-      33.000,GR,CHAP1-_CHAP3,,,,,1,1,1,31230,0,0,31230,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004338,0.275299,90,90,90,0.00027,-0.00017,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00434,0.2753,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00848,0.25526,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.641728,49.418336
31321,CHAS2Q      275.00,300074,CHAS3C      33.000,GR,CHAS2Q_CHAS3,,,,,1,1,1,300074,0,0,300074,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004875,0.181601,120,120,120,0.00084,-0.00133,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00488,0.1816,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00487,0.1816,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.069114583,114.4458333
31420,CLYM2-      275.00,300072,CLYM3B      33.000,GR,CLYM2-_CLYM3_2,,,,,1,1,1,300072,0,0,300072,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004917,0.19994,120,120,120,0.0006,-0.00143,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00492,0.19994,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00492,0.19994,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.100625,126.0038542
31420,CLYM2-      275.00,300073,CLYM3A      33.000,GR,CLYM2-_CLYM3,,,,,1,1,1,300073,0,0,300073,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004722,0.202028,120,120,120,0.0006,-0.00154,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00472,0.20203,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00472,0.20203,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,2.974583333,127.3209896
31420,CLYM2-      275.00,300183,CLYM0J      25.000,RA,CLYM2-_CLYM0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004889,0.293355,26.5,26.5,26.5,0,0,1,1,0,1,0,1,0,1,26.5,1,25,0,1,275,1.05,0.95,1.1,0.9,0,0,0,0,0.00489,0.29335,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00489,0.29336,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2853.773585,13.95495283,837.1830189
31420,CLYM2-      275.00,300184,CLYM0K      25.000,RA,CLYM2-_CLYM0_2,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004889,0.293355,26.5,26.5,26.5,0,0,1,1,0,1,0,1,0,1,26.5,1,25,0,1,275,1.05,0.95,1.1,0.9,0,0,0,0,0.00489,0.29335,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00489,0.29336,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2853.773585,13.95495283,837.1830189
31520,CLYN2Q      275.00,31531,CLYN3A      33.000,GE,CLYN2Q_CLYN3,,,,,1,1,1,31531,0,0,31531,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003432,0.130038,120,120,120,0.00041,-0.00011,1,1,0,1,0,1,0,1,120,1.0167,275,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00343,0.13004,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00163,0.12224,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.027239583,77.03666667
31520,CLYN2Q      275.00,31532,CLYN3B      33.000,GE,CLYN2Q_CLYN3_2,,,,,1,1,1,31532,0,0,31532,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003423,0.129455,120,120,120,0.00041,-0.00011,1,1,0,1,0,1,0,1,120,1.0167,275,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00342,0.12945,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00163,0.12224,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.027239583,77.03666667
31520,CLYN2Q      275.00,31533,CLYN3C      33.000,GE,CLYN2Q_CLYN3_3,,,,,1,1,1,31533,0,0,31533,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003414,0.130205,120,120,120,0.00042,-0.00009,1,1,0,1,0,1,0,1,120,1.0167,275,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00341,0.1302,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00163,0.12224,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.027239583,77.03666667
31520,CLYN2Q      275.00,31534,CLYN3D      33.000,GE,CLYN2Q_CLYN3_4,,,,,1,1,1,31534,0,0,31534,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003472,0.129954,120,120,120,0.00041,-0.00013,1,1,0,1,0,1,0,1,120,1.0167,275,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00347,0.12995,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00163,0.12224,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.027239583,77.03666667
31531,CLYN3A      33.000,31581,CLYN0A      0.6900,WI,CLYN3A_CLYN0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00238,0.0476,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00238,0.0476,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00238,0.0476,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.075,0.0215985,0.43197
31532,CLYN3B      33.000,31582,CLYN0B      0.6900,WI,CLYN3B_CLYN0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00238,0.0476,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00238,0.0476,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00238,0.0476,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.075,0.0215985,0.43197
31533,CLYN3C      33.000,31583,CLYN0C      0.6900,WI,CLYN3C_CLYN0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00238,0.0476,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1,33,30,1,0.69,1.05,0.925,1.1,0.9,0,0,0,0,0.00238,0.0476,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00238,0.0476,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.075,0.0215985,0.43197
31534,CLYN3D      33.000,31584,CLYN0D      0.6900,WI,CLYN3D_CLYN0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00238,0.0476,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1,33,30,1,0.69,1.05,0.925,1.1,0.9,0,0,0,0,0.00238,0.0476,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00238,0.0476,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.075,0.0215985,0.43197
31620,CLYS2R      275.00,31631,CLYS3A      33.000,GE,CLYS2R_CLYS3,,,,,1,1,1,31631,0,0,31631,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003406,0.129789,120,120,120,0.00041,-0.00011,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00341,0.12979,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00163,0.12224,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.027239583,77.03666667
31620,CLYS2R      275.00,300174,CLYS3X      33.000,GE,CLYS2R_CLYS3_2,,,,,1,1,1,300174,0,0,300174,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003475,0.130037,120,120,120,0.00041,-0.00011,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00347,0.13004,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00163,0.12224,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.027239583,77.03666667
31631,CLYS3A      33.000,31681,CLYS0A      0.6900,WI,CLYS3A_CLYS0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00238,0.0476,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00238,0.0476,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00238,0.0476,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.075,0.0215985,0.43197
31632,CLYS3B      33.000,31682,CLYS0B      0.6900,WI,CLYS3B_CLYS0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00238,0.0476,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1,33,30,1,0.69,1.05,0.925,1.1,0.9,0,0,0,0,0.00238,0.0476,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00238,0.0476,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.075,0.0215985,0.43197
31720,COCK2-      275.00,31730,COCK3-      33.000,1,COCK2-_COCK3_2,,,,,1,1,1,31730,0,0,31730,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002839,0.275613,120,120,120,0.0003,-0.00017,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00284,0.27561,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00685,0.24775,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,4.316927083,156.1341146
31720,COCK2-      275.00,31730,COCK3-      33.000,GR,COCK2-_COCK3,,,,,1,1,1,31730,0,0,31730,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004792,0.187022,120,120,120,0.00072,-0.00221,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00479,0.18702,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00479,0.18702,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.018697917,117.8615625
31810,COYL1-      132.00,31830,COYL3-      33.000,1,COYL1-_COYL3_2,,,,,1,1,1,31830,0,0,31830,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009217,0.216804,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00922,0.2168,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00922,0.2168,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.677488,62.95872
31810,COYL1-      132.00,31830,COYL3-      33.000,GR,COYL1-_COYL3,,,,,1,1,1,31830,0,0,31830,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009944,0.208596,60,60,60,0.00046,-0.00088,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00994,0.2086,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00995,0.2086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.88948,60.57744
31930,MINS3-      33.000,31980,MINS0G      0.6900,WI,MINS3-_MINS0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00565,0.113,44.2,44.2,44.2,0,0,1,1,0,1,0,1,0,1,44.2,1,33.296,30,1,0.69,1.05,0.925,1.1,0.9,0,0,0,0,0.00565,0.113,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00565,0.113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.63800905,0.139204751,2.784095023
32111,CROO1Q      132.00,32131,CROO3J      33.000,GR,CROO1Q_CROO3,,,,,1,1,1,32131,0,0,32131,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009311,0.199449,60,60,60,0.00077,-0.00372,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00931,0.19945,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00931,0.19945,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.703624,57.92028
32111,CROO1Q      132.00,32132,CROO3K      33.000,GR,CROO1Q_CROO3_2,,,,,1,1,1,32132,0,0,32132,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009748,0.266155,60,60,60,0.00018,-0.00006,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00975,0.26615,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00975,0.2373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.8314,68.91192
32112,CROO1R      132.00,32131,CROO3J      33.000,GR,CROO1R_CROO3,,,,,1,1,1,32131,0,0,32131,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009311,0.199449,60,60,60,0.00077,-0.00372,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00931,0.19945,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00931,0.19945,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.703624,57.92028
32112,CROO1R      132.00,32132,CROO3K      33.000,GR,CROO1R_CROO3_2,,,,,1,1,1,32132,0,0,32132,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009758,0.266321,60,60,60,0.00018,-0.00006,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00976,0.26632,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00975,0.2373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.8314,68.91192
32130,DALS3-      33.000,32181,DALS0G      0.6900,WI,DALS3-_DALS0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01111,0.2222,36,36,36,0,0,1,1,0,1,0,1,0,1,36,1,32.822,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.01111,0.2222,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01111,0.2222,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30.25,0.3360775,6.72155
32203,CRUA03      16.000,32222,CRUA2R      275.00,GE,CRUA2R_CRUA0,,,,,1,0,0,32203,0,0,32203,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001947,0.093713,150,150,150,0,0,1,1,0,1,0,1,0,1,150,1,278,30,1,16,1.1,0.9,1.03,0.9875,0,0,0,0,0.00195,0.09371,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00195,0.09371,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.706666667,0.003328,0.159931733
32204,CRUA04      16.000,32222,CRUA2R      275.00,GE,CRUA2R_CRUA0_2,,,,,1,0,0,32204,0,0,32204,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00192,0.09358,150,150,150,0,0,1,1,0,1,0,1,0,1,150,1,278,30,1,16,1.1,0.9,1.03,0.9875,0,0,0,0,0.00192,0.09358,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00192,0.09358,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.706666667,0.0032768,0.159709867
32311,CUMB1Q      132.00,32330,CUMB3-      33.000,GR,CUMB1Q_CUMB3,,,,,1,1,1,32330,0,0,32330,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007407,0.29324,90,90,90,0.00048,-0.00129,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00741,0.29324,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00741,0.29324,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.434576,56.771264
32312,CUMB1R      132.00,32330,CUMB3-      33.000,GR,CUMB1R_CUMB3,,,,,1,1,1,32330,0,0,32330,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00741,0.27111,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00741,0.27111,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00741,0.27111,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.434576,52.486896
32411,CUPA1Q      132.00,32430,CUPA3-      33.000,GR,CUPA1Q_CUPA3,,,,,1,1,1,32430,0,0,32430,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004529,0.26202,90,90,90,0.00019,-0.00019,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00453,0.26202,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00432,0.24977,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.836352,48.355472
32412,CUPA1R      132.00,32430,CUPA3-      33.000,GR,CUPA1R_CUPA3,,,,,1,1,1,32430,0,0,32430,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004577,0.262571,90,90,90,0.00019,-0.0002,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00458,0.26257,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00435,0.24977,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.84216,48.355472
32511,CURR1A      132.00,32550,CURR5-      11.000,GR,CURR1A_CURR5,,,,,1,1,1,32550,0,0,32550,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.03225,0.790009,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1,0.8,1.025,1,0,0,0,0,0.03225,0.79001,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.03225,0.79001,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,18.7308,458.837808
32512,CURR1B      132.00,32550,CURR5-      11.000,GR,CURR1B_CURR5,,,,,1,1,1,32550,0,0,32550,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0323,0.790007,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1,0.8,1.025,1,0,0,0,0,0.0323,0.79001,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0323,0.79001,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,18.75984,458.837808
32520,CURR2-      275.00,300033,CURR0J      25.000,RA,CURR2-_CURR0,,,,,1,0,0,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00826,0.351412,26.5,26.5,26.5,0.0001,-0.00045,1,1,0,1,0,1,0,1,26.5,1,25,0,1,275,1.075,0.95,1.1,0.9,0,0,0,0,0.00826,0.35141,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00826,0.35141,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2853.773585,23.57216981,1002.844575
32520,CURR2-      275.00,300034,CURR0K      25.000,RA,CURR2-_CURR0_2,,,,,1,0,0,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008355,0.356786,26.5,26.5,26.5,0.0001,-0.00045,1,1,0,1,0,1,0,1,26.5,1,25,0,1,275,1.075,0.95,1.1,0.9,0,0,0,0,0.00836,0.35679,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00836,0.35679,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2853.773585,23.85754717,1018.197877
32610,CRYR1-      132.00,32631,CRYR31      33.000,GE,CRYR1-_CRYR3,,,,,1,1,1,32631,0,0,32631,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002951,0.166641,120,120,120,0.00039,-0.002,1,1,0,1,0,1,0,1,120,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00295,0.16664,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00349,0.24414,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,0.506748,35.449128
32610,CRYR1-      132.00,32632,CRYR32      33.000,GE,CRYR1-_CRYR3_2,,,,,1,1,1,32632,0,0,32632,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002951,0.166641,120,120,120,0.00039,-0.002,1,1,0,1,0,1,0,1,120,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00295,0.16664,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00349,0.24414,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,0.506748,35.449128
32630,CRYR3-      33.000,32680,CRYR0G      0.6600,WI,CRYR3-_CRYR0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00461,0.09231,65,65,65,0,0,1,1,0,1,0,1,0,1,65,1,33,30,1,0.66,1.075,0.95,1.1,0.9,0,0,0,0,0.00461,0.09231,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00461,0.09231,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,16.75384615,0.077235231,1.546547538
32631,CRYR31      33.000,32681,CRYR01      0.6900,WI,CRYR31_CRYR0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005313,0.051414,116.7,116.7,116.7,0,0,1,1,0,1,0,1,0,1,116.7,1,32.787,-30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00531,0.05141,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00476,0.04603,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.331619537,0.044418509,0.429534447
32632,CRYR32      33.000,32682,CRYR02      0.6900,WI,CRYR32_CRYR0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005313,0.051414,116.7,116.7,116.7,0,0,1,1,0,1,0,1,0,1,116.7,1,32.787,-30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00531,0.05141,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00476,0.04603,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.331619537,0.044418509,0.429534447
32810,DALM1-      132.00,32830,DALM3-      33.000,1,DALM1-_DALM3_2,,,,,1,1,1,32830,0,0,32830,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00469,0.273326,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00469,0.27333,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00469,0.256,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.907984,49.5616
32810,DALM1-      132.00,32830,DALM3-      33.000,GR,DALM1-_DALM3,,,,,1,1,1,32830,0,0,32830,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00447,0.27333,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00447,0.27333,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00447,0.256,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.865392,49.5616
32901,DEVM0J      25.000,32910,DEVM1-      132.00,RA,DEVM1-_DEVM0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01232,0.738097,5,5,5,0,0,1,1,0,1,0,1,0,1,5,1,25,0,1,132,1.05,0.95,1.1,0.9,0,0,0,0,0.01232,0.7381,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0123,0.7381,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,125,1.5375,92.2625
32902,DEVM0K      25.000,32910,DEVM1-      132.00,RA,DEVM1-_DEVM0_2,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01232,0.738097,5,5,5,0,0,1,1,0,1,0,1,0,1,5,1,25,0,1,132,1.05,0.95,1.1,0.9,0,0,0,0,0.01232,0.7381,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0123,0.7381,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,125,1.5375,92.2625
32910,DEVM1-      132.00,32930,DEVM3-      33.000,1,DEVM1-_DEVM3_2,,,,,1,1,1,32930,0,0,32930,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010869,0.200038,60,60,60,0.001,-0.01861,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.9,1.025,1,0,0,0,0,0.01087,0.20004,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01087,0.20004,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.156648,58.091616
32910,DEVM1-      132.00,32930,DEVM3-      33.000,GR,DEVM1-_DEVM3,,,,,1,1,1,32930,0,0,32930,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010878,0.199704,60,60,60,0.00097,-0.01758,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.9,1.025,1,0,0,0,0,0.01088,0.1997,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01088,0.1997,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.159552,57.99288
33010,DEVO1-      132.00,33030,DEVO3-      33.000,1,DEVO1-_DEVO3_2,,,,,1,1,1,33030,0,0,33030,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004705,0.264736,90,90,90,0.00019,-0.00019,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.0047,0.26474,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00402,0.22638,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.778272,43.827168
33010,DEVO1-      132.00,33030,DEVO3-      33.000,GR,DEVO1-_DEVO3,,,,,1,1,1,33030,0,0,33030,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0074,0.296674,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.0074,0.29667,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0074,0.29667,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.43264,57.435312
33121,DEWP2Q      275.00,33130,DEWP3-      33.000,GR,DEWP2Q_DEWP3,,,,,1,1,1,33130,0,0,33130,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002955,0.209681,160,160,160,0.00078,-0.00093,1,1,0,1,0,1,0,1,160,0.9858,275,30,1,33,1.08496,0.83008,1.025,1,0,0,0,0,0.00295,0.20968,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00293,0.21007,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,472.65625,1.384882813,99.29089844
33122,DEWP2R      275.00,33130,DEWP3-      33.000,GR,DEWP2R_DEWP3,,,,,1,1,1,33130,0,0,33130,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002961,0.209856,160,160,160,0.00077,-0.00079,1,1,0,1,0,1,0,1,160,0.9858,275,30,1,33,1.08496,0.83008,1.025,1,0,0,0,0,0.00296,0.20986,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0031,0.21269,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,472.65625,1.465234375,100.5292578
33221,DRUM2Q      275.00,33230,DRUM3-      33.000,GR,DRUM2Q_DRUM3,,,,,1,1,1,33230,0,0,33230,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004012,0.237793,120,120,120,0.00029,-0.00025,1,1,0,1,0,1,0,1,120,0.9833,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00401,0.23779,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00291,0.21839,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.83390625,137.6311979
33222,DRUM2R      275.00,33230,DRUM3-      33.000,GR,DRUM2R_DRUM3,,,,,1,1,1,33230,0,0,33230,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003965,0.242737,120,120,120,0.0003,-0.00022,1,1,0,1,0,1,0,1,120,0.9833,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00397,0.24274,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00291,0.21839,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.83390625,137.6311979
33310,DUMF1-      132.00,33331,DUMF3I      33.000,GR,DUMF1-_DUMF3_3,,,,,1,1,1,33331,0,0,33331,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00766,0.205657,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00766,0.20566,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00766,0.20566,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.224464,59.723664
33310,DUMF1-      132.00,300009,DUMF3A      33.000,GR,DUMF1-_DUMF3,,,,,1,1,1,300009,0,0,300009,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00367,0.117276,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00367,0.11728,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0084,0.10759,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.62624,20.829424
33310,DUMF1-      132.00,300010,DUMF3B      33.000,GR,DUMF1-_DUMF3_2,,,,,1,1,1,300010,0,0,300010,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00375,0.11794,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00375,0.11794,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0084,0.10759,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.62624,20.829424
33411,DUNB1Q      132.00,300017,DUNB3A      33.000,GR,DUNB1Q_DUNB3,,,,,1,1,1,300017,0,0,300017,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008069,0.214849,60,60,60,0.00063,-0.00329,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00807,0.21485,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00807,0.21485,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.343528,62.39244
33412,DUNB1R      132.00,300017,DUNB3A      33.000,GR,DUNB1R_DUNB3,,,,,1,1,1,300017,0,0,300017,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008069,0.214849,60,60,60,0.00063,-0.00329,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00807,0.21485,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00807,0.21485,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.343528,62.39244
33413,DUNB1S      132.00,60307,DUNB3B      33.000,GR,DUNB1S_DUNB3,,,,,1,1,1,60307,0,0,60307,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004123,0.286375,90,90,90,0.00018,-0.00009,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00412,0.28637,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00652,0.274,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.262272,53.0464
33414,DUNB1T      132.00,60307,DUNB3B      33.000,GR,DUNB1T_DUNB3,,,,,1,1,1,60307,0,0,60307,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003569,0.285236,90,90,90,0.00018,-0.00009,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00357,0.28524,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00357,0.25937,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.691152,50.214032
33511,DUNF1Q      132.00,33530,DUNF3-      33.000,GR,DUNF1Q_DUNF3,,,,,1,1,1,33530,0,0,33530,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007383,0.247112,90,90,90,0.00042,-0.00094,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00738,0.24711,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00738,0.24711,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.428768,47.840496
33512,DUNF1R      132.00,33530,DUNF3-      33.000,GR,DUNF1R_DUNF3,,,,,1,1,1,33530,0,0,33530,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007383,0.247112,90,90,90,0.00042,-0.00094,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00738,0.24711,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00738,0.24711,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.428768,47.840496
33611,EAST1Q      132.00,33650,EAST5-      11.000,GR,EAST1Q_EAST5,,,,,1,1,1,33650,0,0,33650,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.041511,0.74885,15,15,15,0.00042,-0.00194,1,1,0,1,0,1,0,1,15,1.0143,132,-30,1,11,1.1,0.9,1.025,1,0,0,0,0,0.04151,0.74885,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.04151,0.74885,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1161.6,48.218016,869.86416
33701,ECCF0J      25.000,33711,ECCF1J      132.00,RA,ECCF1J_ECCF0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014773,0.333006,15,15,15,0.00015,-0.0009,1,1,0,1,0,1,0,1,15,1,25,0,1,132,1,0.875,1.1,0.9,0,0,0,0,0.01477,0.33301,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01477,0.33301,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,41.66666667,0.615416667,13.87541667
33702,ECCF0K      25.000,33712,ECCF1K      132.00,RA,ECCF1K_ECCF0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004481,0.268629,18,18,18,0,0,1,1,0,1,0,1,0,1,18,1,25,0,1,132,1.05,0.95,1.1,0.9,0,0,0,0,0.00448,0.26863,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00448,0.26863,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,34.72222222,0.155555556,9.327430556
33810,ECCL1-      132.00,33830,ECCL3-      33.000,1,ECCL1-_ECCL3_2,,,,,1,1,1,33830,0,0,33830,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0104,0.267314,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.0104,0.26731,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01769,0.24236,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,5.137176,70.381344
33810,ECCL1-      132.00,33830,ECCL3-      33.000,GR,ECCL1-_ECCL3,,,,,1,1,1,33830,0,0,33830,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01054,0.268827,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.01054,0.26883,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.02102,0.24303,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,6.104208,70.575912
33920,EERH2-      275.00,33930,EERH3-      33.000,1,EERH2-_EERH3_2,,,,,1,1,1,33930,0,0,33930,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00306,0.180724,120,120,120,0.0004,-0.00049,1,1,0,1,0,1,0,1,120,0.9833,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00306,0.18072,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00559,0.16859,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.522864583,106.2468229
33920,EERH2-      275.00,33930,EERH3-      33.000,GR,EERH2-_EERH3,,,,,1,1,1,33930,0,0,33930,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002569,0.25607,120,120,120,0.00037,-0.00041,1,1,0,1,0,1,0,1,120,0.9833,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00257,0.25607,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00258,0.22665,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.6259375,142.8367188
34023,EKIL2S      275.00,300134,EKIL3A      33.000,GR,EKIL2S_EKIL3,,,,,1,1,1,300134,0,0,300134,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00303,0.179224,120,120,120,0.00041,-0.00044,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00303,0.17922,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00564,0.16688,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.554375,105.1691667
34024,EKIL2T      275.00,300135,EKIL3B      33.000,GR,EKIL2T_EKIL3,,,,,1,1,1,300135,0,0,300135,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00303,0.178441,120,120,120,0.00041,-0.00049,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00303,0.17844,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00557,0.16635,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.510260417,104.8351563
34111,ELDE1Q      132.00,34130,ELDE3-      33.000,GR,ELDE1Q_ELDE3,,,,,1,1,1,34130,0,0,34130,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009136,0.198123,60,60,60,0.00082,-0.00305,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00914,0.19812,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00914,0.19812,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.654256,57.534048
34111,ELDE1Q      132.00,300186,ELDE0J      25.000,RA,ELDE1Q_ELDE0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00799,0.386918,24,24,24,0,0,1,1,0,1,0,1,0,1,24,1,25,0,1,132,1.05,0.95,1.1,0.9,0,0,0,0,0.00799,0.38692,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00799,0.38692,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,726,5.80074,280.90392
34112,ELDE1R      132.00,34130,ELDE3-      33.000,GR,ELDE1R_ELDE3,,,,,1,1,1,34130,0,0,34130,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009136,0.199791,60,60,60,0.00082,-0.00305,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00914,0.19979,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00914,0.19979,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.654256,58.019016
34112,ELDE1R      132.00,300187,ELDE0K      25.000,RA,ELDE1R_ELDE0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007823,0.38359,24,24,24,0,0,1,1,0,1,0,1,0,1,24,1,25,0,1,132,1.05,0.95,1.1,0.9,0,0,0,0,0.00782,0.38359,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00782,0.38359,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,726,5.67732,278.48634
34201,ELVA0J      25.000,34240,ELVA4-      400.00,RA,ELVA4-_ELVA0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001613,0.340696,80,80,80,0.00043,-0.00003,1,1,0,1,0,1,0,1,80,1,25,0,1,400,1.15,0.95,1.1,0.9,0,0,0,0,0.00161,0.3407,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00161,0.3407,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7.8125,0.012578125,2.66171875
34202,ELVA0K      25.000,34240,ELVA4-      400.00,RA,ELVA4-_ELVA0_2,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001613,0.340696,80,80,80,0.00042,-0.0001,1,1,0,1,0,1,0,1,80,1,25,0,1,400,1.15,0.95,1.1,0.9,0,0,0,0,0.00161,0.3407,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00161,0.3407,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7.8125,0.012578125,2.66171875
34311,ERSK1Q      132.00,34330,ERSK3-      33.000,GR,ERSK1Q_ERSK3,,,,,1,1,1,34330,0,0,34330,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00526,0.268282,60,60,60,0.00015,-0.00008,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00526,0.26828,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00526,0.24144,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.527504,70.114176
34312,ERSK1R      132.00,34330,ERSK3-      33.000,GR,ERSK1R_ERSK3,,,,,1,1,1,34330,0,0,34330,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005296,0.271115,60,60,60,0.00015,-0.00007,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.0053,0.27111,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0053,0.24399,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.53912,70.854696
34410,DUNE1-      132.00,34430,DUNE3-      33.000,1,DUNE1-_DUNE3_2,,,,,1,1,1,34430,0,0,34430,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004249,0.193175,90,90,90,0.00028,-0.00008,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.89998,1.025,1,0,0,0,0,0.00425,0.19318,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00651,0.18177,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.260336,35.190672
34410,DUNE1-      132.00,34430,DUNE3-      33.000,GR,DUNE1-_DUNE3,,,,,1,1,1,34430,0,0,34430,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004271,0.195731,90,90,90,0.00026,-0.00009,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.89998,1.025,1,0,0,0,0,0.00427,0.19573,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00632,0.18412,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.223552,35.645632
34430,DUNE3-      33.000,34480,DUNE0G      0.6900,WI,DUNE3-_DUNE0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.025057,0.237252,35,35,35,0,0,1,1,0,1,0,1,0,1,35,1,33,-30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.02506,0.23725,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.02506,0.22544,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31.11428571,0.779724,7.014404571
34610,BENB1-      132.00,34630,BENB3-      33.000,GE,BENB1-_BENB3,,,,,1,1,1,34630,0,0,34630,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001922,0.14207,120,120,120,0.0003,-0.00011,1,1,0,1,0,1,0,1,120,1,132,30,1,33,1.2,0.9,1.02,1,0,0,0,0,0.00192,0.14207,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00192,0.13494,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,0.278784,19.593288
