From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
34630,BENB3-      33.000,300179,BENB0G      0.6900,WI,BENB3-_BENB0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003329,0.066584,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00333,0.06658,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00333,0.06658,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.040293,0.805618
35011,GLLU1Q      132.00,35030,GLLU3-      33.000,GR,GLLU1Q_GLLU3,,,,,1,1,1,35030,0,0,35030,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00961,0.245329,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0333,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00961,0.24533,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00961,0.24533,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.790744,71.243832
35012,GLLU1R      132.00,35030,GLLU3-      33.000,GR,GLLU1R_GLLU3,,,,,1,1,1,35030,0,0,35030,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01069,0.250839,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0333,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.01069,0.25084,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01069,0.25084,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.104376,72.843936
35110,GLNI1-      132.00,35130,GLNI3-      33.000,1,GLNI1-_GLNI3_2,,,,,1,1,1,35130,0,0,35130,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006894,0.277692,90,90,90,0.00037,-0.0011,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00689,0.27769,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00689,0.27769,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.333904,53.760784
35110,GLNI1-      132.00,35130,GLNI3-      33.000,GR,GLNI1-_GLNI3,,,,,1,1,1,35130,0,0,35130,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006998,0.278134,90,90,90,0.00036,-0.00109,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.007,0.27813,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.27813,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.3552,53.845968
35220,GLRO2-      275.00,35231,GLRO3A      33.000,GR,GLRO2-_GLRO3,,,,,1,1,1,35231,0,0,35231,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00479,0.244953,120,120,120,0,0,1,1,0,1,0,1,0,1,120,0.9833,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00479,0.24495,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00479,0.24495,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.018697917,154.3695313
35220,GLRO2-      275.00,35232,GLRO3B      33.000,GR,GLRO2-_GLRO3_2,,,,,1,1,1,35232,0,0,35232,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004763,0.24412,120,120,120,0,0,1,1,0,1,0,1,0,1,120,0.9833,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00476,0.24412,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00476,0.24412,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,2.999791667,153.8464583
35220,GLRO2-      275.00,300308,GLRO0J      25.000,RA,GLRO2-_GLRO0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004889,0.293355,26.5,26.5,26.5,0,0,1,1,0,1,0,1,0,1,26.5,1,25,0,1,275,1.05,0.95,1.1,0.9,0,0,0,0,0.00489,0.29335,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00489,0.29336,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2853.773585,13.95495283,837.1830189
35220,GLRO2-      275.00,300309,GLRO0K      25.000,RA,GLRO2-_GLRO0_2,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004889,0.293355,26.5,26.5,26.5,0,0,1,1,0,1,0,1,0,1,26.5,1,25,0,1,275,1.05,0.95,1.1,0.9,0,0,0,0,0.00489,0.29335,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00489,0.29336,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2853.773585,13.95495283,837.1830189
35311,GORG1Q      132.00,35330,GORG3-      33.000,GR,GORG1Q_GORG3,,,,,1,1,1,35330,0,0,35330,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007875,0.26555,60,60,60,0.0002,-0.00006,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00788,0.26555,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01741,0.23583,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,5.055864,68.485032
35312,GORG1R      132.00,35330,GORG3-      33.000,GR,GORG1R_GORG3,,,,,1,1,1,35330,0,0,35330,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008167,0.269876,60,60,60,0.0002,-0.00007,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00817,0.26988,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01718,0.2327,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,4.989072,67.57608
35411,GOVA1Q      132.00,35430,GOVA3-      33.000,GR,GOVA1Q_GOVA3,,,,,1,1,1,35430,0,0,35430,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005223,0.261503,90,90,90,0.00018,-0.00008,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00522,0.2615,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00522,0.24817,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.010592,48.045712
35412,GOVA1R      132.00,35430,GOVA3-      33.000,GR,GOVA1R_GOVA3,,,,,1,1,1,35430,0,0,35430,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005155,0.261727,90,90,90,0.00019,-0.00011,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00515,0.26173,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00331,0.2482,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.640816,48.05152
35520,GRMO2-      275.00,44531,BPGR3J      33.000,GR,GRMO2-_BPGR3,,,,,1,1,1,44531,0,0,44531,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004033,0.19095,120,120,120,0.00023,-0.00027,1,1,0,1,0,1,0,1,120,0.9667,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00403,0.19095,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00403,0.17735,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,2.539739583,111.7674479
35520,GRMO2-      275.00,44532,BPGR3K      33.000,GR,GRMO2-_BPGR3_2,,,,,1,1,1,44532,0,0,44532,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003093,0.188225,120,120,120,0.00041,-0.00037,1,1,0,1,0,1,0,1,120,0.9667,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00309,0.18823,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00308,0.17458,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.941041667,110.0217708
35520,GRMO2-      275.00,44732,GRMO3C      33.000,1,GRMO2-_GRMO3_2,,,,,1,1,1,44732,0,0,44732,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004985,0.252451,120,120,120,0.00056,-0.00087,1,1,0,1,0,1,0,1,120,0.9833,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00498,0.25245,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00499,0.25245,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.144739583,159.0960938
35520,GRMO2-      275.00,44732,GRMO3C      33.000,GR,GRMO2-_GRMO3,,,,,1,1,1,44732,0,0,44732,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004781,0.251621,120,120,120,0.00055,-0.00087,1,1,0,1,0,1,0,1,120,0.9833,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00478,0.25162,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00478,0.25162,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.012395833,158.5730208
35621,GIFF2Q      275.00,35631,GIFF3A      33.000,GR,GIFF2Q_GIFF3,,,,,1,1,1,35631,0,0,35631,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004557,0.301188,90,90,90,0.00021,-0.00033,1,1,0,1,0,1,0,1,90,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00456,0.30119,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00456,0.27107,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,840.2777778,3.831666667,227.7740972
35622,GIFF2R      275.00,35632,GIFF3B      33.000,GR,GIFF2R_GIFF3,,,,,1,1,1,35632,0,0,35632,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004868,0.183352,120,120,120,0.00096,-0.00215,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00487,0.18335,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00487,0.18335,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.069114583,115.5486979
35711,HAGR1Q      132.00,35730,HAGR3-      33.000,GR,HAGR1Q_HAGR3,,,,,1,1,1,35730,0,0,35730,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005381,0.252943,60,60,60,0.00028,-0.00011,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00538,0.25294,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00551,0.22026,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.600104,63.963504
35712,HAGR1R      132.00,35730,HAGR3-      33.000,GR,HAGR1R_HAGR3,,,,,1,1,1,35730,0,0,35730,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005478,0.258775,60,60,60,0.00026,-0.00008,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00548,0.25877,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00297,0.22265,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0.862488,64.65756
35910,HAWI1-      132.00,35930,HAWI3-      33.000,1,HAWI1-_HAWI3_2,,,,,1,1,1,35930,0,0,35930,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010136,0.258802,60,60,60,0.00045,-0.00132,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.01014,0.2588,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01014,0.2588,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.944656,75.15552
35910,HAWI1-      132.00,35930,HAWI3-      33.000,GR,HAWI1-_HAWI3,,,,,1,1,1,35930,0,0,35930,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010278,0.256127,60,60,60,0.00045,-0.00115,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.01028,0.25613,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01028,0.25613,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.985312,74.380152
36030,HELE3-      33.000,300465,HELE1Q      132.00,GR,HELE1-_HELE3,,,,,1,0,0,36030,0,0,36030,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009544,0.208615,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00954,0.20861,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00955,0.20862,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.1733325,3.786453
36030,HELE3-      33.000,300466,HELE1R      132.00,GR,HELE1-_HELE3_2,,,,,1,0,0,36030,0,0,36030,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006843,0.286252,60,60,60,0.00021,-0.00008,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00684,0.28625,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00684,0.27208,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.124146,4.938252
36107,HUER07      23.500,36140,HUER4-      400.00,GE,HUER4-_HUER0,,,,,0,0,0,36107,0,0,36107,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000205,0.020451,753,753,753,0.00555,-0.01585,1,1,0,1,0,1,0,1,753,1,432,30,1,23.5,1.01111,0.81111,1.009,0.991,0,0,0,0,0.00021,0.02045,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00021,0.02045,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.733399734,0.000154014,0.014998025
36108,HUER08      23.500,36140,HUER4-      400.00,GE,HUER4-_HUER0_2,,,,,0,0,0,36108,0,0,36108,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000228,0.019818,777,777,777,0.00537,-0.01883,1,1,0,1,0,1,0,1,777,1,432,30,1,23.5,1.01111,0.81111,1.009,0.991,0,0,0,0,0.00023,0.01982,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00023,0.0202,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.710746461,0.000163472,0.014357079
36211,HUNF1Q      132.00,36230,HUNF3-      33.000,GR,HUNF1Q_HUNF3,,,,,1,1,1,36230,0,0,36230,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008042,0.165638,60,60,60,0.00029,-0.0006,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00804,0.16564,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00804,0.16564,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.334816,48.101856
36212,HUNF1R      132.00,36230,HUNF3-      33.000,GR,HUNF1R_HUNF3,,,,,1,1,1,36230,0,0,36230,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007893,0.164144,60,60,60,0.0003,-0.0006,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00789,0.16414,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00789,0.16414,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.291256,47.666256
36311,INKE1Q      132.00,36330,INKE3-      33.000,GR,INKE1Q_INKE3,,,,,1,1,1,36330,0,0,36330,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006185,0.237697,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00619,0.2377,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00619,0.2377,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.198384,46.01872
36312,INKE1R      132.00,36330,INKE3-      33.000,GR,INKE1R_INKE3,,,,,1,1,1,36330,0,0,36330,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006222,0.237696,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00622,0.2377,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00622,0.2377,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.204192,46.01872
36501,INWI0J      25.000,36511,INWI1Q      132.00,RA,INWI1Q_INWI0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00917,0.550024,10,10,10,0,0,1,1,0,1,0,1,0,1,10,1,25,0,1,132,1.05,0.95,1.1,0.9,0,0,0,0,0.00917,0.55002,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00917,0.55002,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,62.5,0.573125,34.37625
36502,INWI0K      25.000,36512,INWI1R      132.00,RA,INWI1R_INWI0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00917,0.550024,10,10,10,0,0,1,1,0,1,0,1,0,1,10,1,25,0,1,132,1.05,0.95,1.1,0.9,0,0,0,0,0.00917,0.55002,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00917,0.55002,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,62.5,0.573125,34.37625
36611,JOHN1Q      132.00,36630,JOHN3-      33.000,GR,JOHN1Q_JOHN3,,,,,1,1,1,36630,0,0,36630,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007058,0.278077,60,60,60,0.00018,-0.00009,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00706,0.27808,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00862,0.26524,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.503248,77.025696
36612,JOHN1R      132.00,36630,JOHN3-      33.000,GR,JOHN1R_JOHN3,,,,,1,1,1,36630,0,0,36630,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007078,0.279911,60,60,60,0.00017,-0.00013,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00708,0.27991,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00866,0.26686,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.514864,77.496144
36910,GLLE1-      132.00,36950,GLLE5-      11.000,GR,GLLE1-_GLLE5,,,,,1,1,1,36950,0,0,36950,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.023889,0.729609,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,-30,1,11,1.1,0.8,1.025,1,0,0,0,0,0.02389,0.72961,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.02389,0.72961,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,13.875312,423.757488
36930,EARB3-      33.000,36980,EARB0G      0.6600,WI,EARB3-_EARB0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00776,0.15512,38.7,38.7,38.7,0,0,1,1,0,1,0,1,0,1,38.68,1,32.66,30,1,0.66,1.075,0.95,1.1,0.9,0,0,0,0,0.00776,0.15512,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00776,0.15512,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,28.1540848,0.218475698,4.367261634
37020,KAIM2-      275.00,37035,KAIM3A      33.000,GR,KAIM2-_KAIM3,,,,,1,1,1,37035,0,0,37035,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004944,0.20244,120,120,120,0.00064,-0.00245,1,1,0,1,0,1,0,1,120,0.9833,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00494,0.20244,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00494,0.18218,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.113229167,114.8113542
37020,KAIM2-      275.00,37036,KAIM3B      33.000,GR,KAIM2-_KAIM3_2,,,,,1,1,1,37036,0,0,37036,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004972,0.191602,120,120,120,0.00062,-0.00245,1,1,0,1,0,1,0,1,120,0.9833,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00497,0.1916,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00482,0.17243,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.037604167,108.6668229
37211,KIER1Q      132.00,37230,KIER3-      33.000,GR,KIER1Q_KIER3,,,,,1,1,1,37230,0,0,37230,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004323,0.268852,90,90,90,0.00024,-0.00009,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.03,1,0,0,0,0,0.00432,0.26885,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0087,0.25081,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.68432,48.556816
37212,KIER1R      132.00,37230,KIER3-      33.000,GR,KIER1R_KIER3,,,,,1,1,1,37230,0,0,37230,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007227,0.253341,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.03,1,0,0,0,0,0.00723,0.25334,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00723,0.25334,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.399728,49.046624
37311,KILB1Q      132.00,37330,KILB3-      33.000,GR,KILB1Q_KILB3,,,,,1,1,1,37330,0,0,37330,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009214,0.238656,60,60,60,0.00056,-0.00649,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00921,0.23866,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00921,0.23866,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.674584,69.306864
37311,KILB1Q      132.00,37350,KILB5-      11.000,GR,KILB1Q_KILB5,,,,,1,1,1,37350,0,0,37350,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.043575,0.976528,20,20,20,0.00022,-0.00054,1,1,0,1,0,1,0,1,20,1,132,-30,1,11,1.1,0.8,1.03,1,0,0,0,0,0.04358,0.97653,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.04358,0.97653,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,871.2,37.966896,850.752936
37312,KILB1R      132.00,37330,KILB3-      33.000,GR,KILB1R_KILB3,,,,,1,1,1,37330,0,0,37330,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008919,0.238333,60,60,60,0.00056,-0.00629,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00892,0.23833,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00892,0.23833,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.590368,69.211032
37312,KILB1R      132.00,37350,KILB5-      11.000,GR,KILB1R_KILB5,,,,,1,1,1,37350,0,0,37350,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.043825,0.972012,20,20,20,0.00022,-0.00059,1,1,0,1,0,1,0,1,20,1,132,-30,1,11,1.1,0.8,1.03,1,0,0,0,0,0.04383,0.97201,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.04383,0.97201,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,871.2,38.184696,846.815112
37420,KILS2-      275.00,37430,KILS3-      33.000,1,KILS2-_KILS3_2,,,,,1,1,1,37430,0,0,37430,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005013,0.240114,120,120,120,0.00059,-0.00173,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00501,0.24011,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00501,0.24011,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.15734375,151.3193229
37420,KILS2-      275.00,37430,KILS3-      33.000,GR,KILS2-_KILS3,,,,,1,1,1,37430,0,0,37430,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004823,0.241619,120,120,120,0.00059,-0.00218,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00482,0.24162,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00482,0.24162,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.037604167,152.2709375
37611,KILW1Q      132.00,37630,KILW3-      33.000,GR,KILW1Q_KILW3,,,,,1,1,1,37630,0,0,37630,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006968,0.277024,90,90,90,0.00037,-0.00123,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00697,0.27702,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00697,0.27702,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.349392,53.631072
37612,KILW1R      132.00,37630,KILW3-      33.000,GR,KILW1R_KILW3,,,,,1,1,1,37630,0,0,37630,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006968,0.277024,90,90,90,0.00037,-0.00123,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00697,0.27702,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00697,0.27702,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.349392,53.631072
37911,LEVE1Q      132.00,37930,LEVE3-      33.000,GR,LEVE1Q_LEVE3,,,,,1,1,1,37930,0,0,37930,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00979,0.206001,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00979,0.206,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00979,0.206,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.843016,59.8224
37912,LEVE1R      132.00,37930,LEVE3-      33.000,GR,LEVE1R_LEVE3,,,,,1,1,1,37930,0,0,37930,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00944,0.207502,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00944,0.2075,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00944,0.2075,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.741376,60.258
38111,LING1Q      132.00,38130,LING3-      33.000,GR,LING1Q_LING3,,,,,1,1,1,38130,0,0,38130,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007346,0.296576,90,90,90,0.00049,-0.00148,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00735,0.29658,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00735,0.29658,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.42296,57.417888
38112,LING1R      132.00,38130,LING3-      33.000,GR,LING1R_LING3,,,,,1,1,1,38130,0,0,38130,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007309,0.287685,90,90,90,0.0005,-0.00109,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00731,0.28769,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00731,0.28768,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.415216,55.694848
38211,LINM1Q      132.00,38230,LINM3-      33.000,GR,LINM1Q_LINM3,,,,,1,1,1,38230,0,0,38230,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004309,0.277078,90,90,90,0.00026,-0.00019,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.025,1,0,0,0,0,0.00431,0.27708,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00831,0.25664,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.608816,49.685504
38212,LINM1R      132.00,38230,LINM3-      33.000,GR,LINM1R_LINM3,,,,,1,1,1,38230,0,0,38230,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004283,0.2773,90,90,90,0.00026,-0.00019,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.025,1,0,0,0,0,0.00428,0.2773,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00834,0.25653,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.614624,49.664208
38510,MAYB1-      132.00,38530,MAYB3-      33.000,1,MAYB1-_MAYB3_2,,,,,1,1,1,38530,0,0,38530,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0184,0.343174,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.0184,0.34317,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0184,0.34317,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,10.68672,199.313136
38510,MAYB1-      132.00,38530,MAYB3-      33.000,GR,MAYB1-_MAYB3,,,,,1,1,1,38530,0,0,38530,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0184,0.332825,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.0184,0.33282,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0184,0.33283,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,10.68672,193.307664
38713,MEAD1Q      132.00,38750,MEAD5-      11.000,GE,MEAD1Q_MEAD5,,,,,1,1,1,38750,0,0,38750,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01161,0.23225,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,132,30,1,11,1.2,0.9,1.025,1,0,0,0,0,0.01161,0.23225,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01161,0.23225,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,5.057316,101.1681
38714,MEAD1R      132.00,38750,MEAD5-      11.000,GE,MEAD1R_MEAD5,,,,,1,1,1,38750,0,0,38750,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01174,0.23475,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,132,30,1,11,1.2,0.9,1.025,1,0,0,0,0,0.01174,0.23475,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01174,0.23475,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,5.113944,102.2571
38810,MOFF1-      132.00,38838,MOFF3A      33.000,GE,MOFF1-_MOFF3_2,,,,,1,1,1,38838,0,0,38838,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004635,0.241789,60,60,60,0.00022,-0.0001,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00464,0.24179,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00665,0.22973,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.93116,66.713592
38810,MOFF1-      132.00,300116,MOFF3-      33.000,GR,MOFF1-_MOFF3,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004635,0.241789,60,60,60,0.00022,-0.0001,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.2,0.9,1.1,0.9,0,0,0,0,0.00464,0.24179,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00665,0.22973,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.93116,66.713592
38931,MOSM3Q      33.000,300011,MOSM1A      132.00,GR,MOSM1A_MOSM3,,,,,1,0,0,38931,0,0,38931,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014321,0.266282,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.01432,0.26628,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01432,0.26628,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.346544,6.443976
38932,MOSM3R      33.000,300012,MOSM1B      132.00,GR,MOSM1B_MOSM3,,,,,1,0,0,38932,0,0,38932,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014321,0.266282,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.01432,0.26628,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01432,0.26628,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.346544,6.443976
39221,NEAR2Q      275.00,300231,NEAR3A      33.000,GR,NEAR2Q_NEAR3,,,,,1,1,1,300231,0,0,300231,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004856,0.182435,120,120,120,0.0009,-0.00161,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00486,0.18244,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00486,0.18244,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.0628125,114.9752083
39222,NEAR2R      275.00,300232,NEAR3B      33.000,GR,NEAR2R_NEAR3,,,,,1,1,1,300232,0,0,300232,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004856,0.181602,120,120,120,0.0009,-0.00172,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00486,0.1816,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00486,0.1816,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.0628125,114.4458333
39410,NETS1-      132.00,39430,NETS3-      33.000,1,NETS1-_NETS3_2,,,,,1,1,1,39430,0,0,39430,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008418,0.290451,60,60,60,0.00017,-0.0001,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00842,0.29045,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00842,0.25234,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.445168,73.279536
39410,NETS1-      132.00,39430,NETS3-      33.000,GR,NETS1-_NETS3,,,,,1,1,1,39430,0,0,39430,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008294,0.280554,60,60,60,0.00017,-0.0001,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00829,0.28055,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0083,0.24607,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.41032,71.458728
39513,PAIS1S      132.00,39530,PAIS3-      33.000,GR,PAIS1S_PAIS3,,,,,1,1,1,39530,0,0,39530,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005609,0.261773,60,60,60,0.00017,-0.00004,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00561,0.26177,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00562,0.24727,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.632048,71.807208
39514,PAIS1T      132.00,39530,PAIS3-      33.000,GR,PAIS1T_PAIS3,,,,,1,1,1,39530,0,0,39530,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007736,0.20352,60,60,60,0.00065,-0.00216,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00774,0.20352,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00774,0.20352,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.247696,59.102208
39611,PART1Q      132.00,39630,PART3-      33.000,GR,PART1Q_PART3,,,,,1,1,1,39630,0,0,39630,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009103,0.212972,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.03,1,0,0,0,0,0.0091,0.21297,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0091,0.21297,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.64264,61.846488
39612,PART1R      132.00,39630,PART3-      33.000,GR,PART1R_PART3,,,,,1,1,1,39630,0,0,39630,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0093,0.215299,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.03,1,0,0,0,0,0.0093,0.2153,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0093,0.2153,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.70072,62.52312
39701,POOB0J      25.000,39721,POOB2Q      275.00,RA,POOB2Q_POOB0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004889,0.293355,26.5,26.5,26.5,0,0,1,1,0,1,0,1,0,1,26.5,1,25,0,1,275,1.05,0.95,1.1,0.9,0,0,0,0,0.00489,0.29335,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00489,0.29336,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,23.58490566,0.115330189,6.918867925
39702,POOB0K      25.000,39722,POOB2R      275.00,RA,POOB2R_POOB0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004889,0.293355,26.5,26.5,26.5,0,0,1,1,0,1,0,1,0,1,26.5,1,25,0,1,275,1.05,0.95,1.1,0.9,0,0,0,0,0.00489,0.29335,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00489,0.29336,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,23.58490566,0.115330189,6.918867925
39721,POOB2Q      275.00,39730,POOB3-      33.000,GR,POOB2Q_POOB3,,,,,1,1,1,39730,0,0,39730,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00323,0.202281,120,120,120,0.00045,-0.00016,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00323,0.20228,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.003,0.18814,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.890625,118.5673958
39722,POOB2R      275.00,39730,POOB3-      33.000,GR,POOB2R_POOB3,,,,,1,1,1,39730,0,0,39730,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00323,0.202281,120,120,120,0.00045,-0.00016,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00323,0.20228,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.003,0.18814,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.890625,118.5673958
39821,PORD2Q      275.00,39830,PORD3-      33.000,GR,PORD2Q_PORD3,,,,,1,1,1,39830,0,0,39830,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003702,0.183296,120,120,120,0.00081,-0.00162,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.0037,0.1833,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0037,0.1833,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,2.331770833,115.5171875
39822,PORD2R      275.00,39830,PORD3-      33.000,GR,PORD2R_PORD3,,,,,1,1,1,39830,0,0,39830,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004557,0.301188,90,90,90,0.00021,-0.00033,1,1,0,1,0,1,0,1,90,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00456,0.30119,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00456,0.27107,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,840.2777778,3.831666667,227.7740972
40010,REDH1-      132.00,40030,REDH3-      33.000,1,REDH1-_REDH3_2,,,,,1,1,1,40030,0,0,40030,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0094,0.207787,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.0094,0.20779,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0094,0.18696,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.72976,54.293184
40010,REDH1-      132.00,40030,REDH3-      33.000,GR,REDH1-_REDH3,,,,,1,1,1,40030,0,0,40030,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006267,0.275484,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00627,0.27548,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00627,0.24792,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.213872,47.997312
40131,ROBP3A      33.000,40150,ROBP5-      11.000,GE,ROBP3A_ROBP5,,,,,1,0,0,40150,1,0,40150,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0094,0.550142,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,11,30,1,33,1.135,0.865,1.0125,0.9875,0,0,0,0,0.0094,0.55014,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0094,0.46657,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.22748,11.290994
40132,ROBP3B      33.000,40150,ROBP5-      11.000,GE,ROBP3B_ROBP5,,,,,1,0,0,40150,1,0,40150,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009378,0.547253,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,11,30,1,33,1.135,0.865,1.0125,0.9875,0,0,0,0,0.00938,0.54725,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00938,0.46657,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.226996,11.290994
40201,SACO0J      25.000,40211,SACO1Q      132.00,RA,SACO1Q_SACO0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00933,0.560022,10,10,10,0,0,1,1,0,1,0,1,0,1,10,1,25,0,1,132,1.05,0.95,1.1,0.9,0,0,0,0,0.00933,0.56002,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00933,0.56002,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,62.5,0.583125,35.00125
40202,SACO0K      25.000,40212,SACO1R      132.00,RA,SACO1R_SACO0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00933,0.560022,10,10,10,0,0,1,1,0,1,0,1,0,1,10,1,25,0,1,132,1.05,0.95,1.1,0.9,0,0,0,0,0.00933,0.56002,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00933,0.56002,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,62.5,0.583125,35.00125
40211,SACO1Q      132.00,40231,SACO3J      33.000,GR,SACO1Q_SACO3,,,,,1,1,1,40231,0,0,40231,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009444,0.244484,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00944,0.24448,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00944,0.24448,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.741376,70.996992
40211,SACO1Q      132.00,40232,SACO3K      33.000,GR,SACO1Q_SACO3_2,,,,,1,1,1,40232,0,0,40232,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009542,0.211451,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00954,0.21145,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00954,0.21145,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.770416,61.40508
40212,SACO1R      132.00,40231,SACO3J      33.000,GR,SACO1R_SACO3,,,,,1,1,1,40231,0,0,40231,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009444,0.244484,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00944,0.24448,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00944,0.24448,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.741376,70.996992
40212,SACO1R      132.00,40232,SACO3K      33.000,GR,SACO1R_SACO3_2,,,,,1,1,1,40232,0,0,40232,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009683,0.214114,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00968,0.21411,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00968,0.21411,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.811072,62.177544
40301,SANX0J      25.000,40311,SANX1Q      132.00,RA,SANX1Q_SANX0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00558,0.334787,18,18,18,0,0,1,1,0,1,0,1,0,1,18,1,25,0,1,132,1.05,0.95,1.1,0.9,0,0,0,0,0.00558,0.33479,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00558,0.33479,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,34.72222222,0.19375,11.62465278
40302,SANX0K      25.000,40312,SANX1R      132.00,RA,SANX1R_SANX0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00558,0.334787,18,18,18,0,0,1,1,0,1,0,1,0,1,18,1,25,0,1,132,1.05,0.95,1.1,0.9,0,0,0,0,0.00558,0.33479,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00558,0.33479,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,34.72222222,0.19375,11.62465278
40311,SANX1Q      132.00,40330,SANX3-      33.000,GR,SANX1Q_SANX3,,,,,1,1,1,40330,0,0,40330,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007366,0.271233,60,60,60,0.00014,-0.00009,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00737,0.27123,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00738,0.2608,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.143152,75.73632
40312,SANX1R      132.00,40330,SANX3-      33.000,GR,SANX1R_SANX3,,,,,1,1,1,40330,0,0,40330,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007377,0.2719,60,60,60,0.00013,-0.0001,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00738,0.2719,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00738,0.2608,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.143152,75.73632
40522,SHRU2R      275.00,300169,SHRU3B      33.000,GR,SHRU2R_SHRU3,,,,,1,1,1,300169,0,0,300169,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002894,0.234602,120,120,120,0.00031,-0.00025,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00289,0.2346,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00704,0.23433,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,4.436666667,147.6767188
40821,STHA2A      275.00,40830,STHA3-      33.000,GR,STHA2A_STHA3,,,,,1,1,1,40830,0,0,40830,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004557,0.301188,90,90,90,0.00021,-0.00033,1,1,0,1,0,1,0,1,90,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00456,0.30119,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00456,0.27107,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,840.2777778,3.831666667,227.7740972
40822,STHA2B      275.00,40830,STHA3-      33.000,GR,STHA2B_STHA3,,,,,1,1,1,40830,0,0,40830,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004917,0.19994,120,120,120,0.00061,-0.00142,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00492,0.19994,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00492,0.19994,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.100625,126.0038542
40913,STIR1S      132.00,40930,STIR3-      33.000,GR,STIR1S_STIR3,,,,,1,1,1,40930,0,0,40930,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006,0.275446,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.006,0.27545,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.006,0.27545,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.1616,53.32712
40914,STIR1T      132.00,40930,STIR3-      33.000,GR,STIR1T_STIR3,,,,,1,1,1,40930,0,0,40930,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00503,0.271331,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00503,0.27133,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00503,0.27133,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.973808,52.529488
41001,STLE0J      25.000,300473,STLE1Q      132.00,RA,STLE1-_STLE0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00958,0.57502,10,10,10,0,0,1,1,0,1,0,1,0,1,10,1,25,0,1,132,1.05,0.95,1.1,0.9,0,0,0,0,0.00958,0.57502,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00958,0.57502,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,62.5,0.59875,35.93875
41002,STLE0K      25.000,300474,STLE1R      132.00,RA,STLE1-_STLE0_2,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00958,0.57502,10,10,10,0,0,1,1,0,1,0,1,0,1,10,1,25,0,1,132,1.05,0.95,1.1,0.9,0,0,0,0,0.00958,0.57502,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00958,0.57502,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,62.5,0.59875,35.93875
41033,STLE3S      33.000,300473,STLE1Q      132.00,GR,STLE1-_STLE3,,,,,1,0,0,41033,0,0,41033,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004237,0.255261,90,90,90,0.00027,-0.00028,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00424,0.25526,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00733,0.23744,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.088693,2.873024
41033,STLE3S      33.000,300474,STLE1R      132.00,GR,STLE1-_STLE3_2,,,,,1,0,0,41033,0,0,41033,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004254,0.254457,90,90,90,0.00027,-0.00025,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00425,0.25446,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00733,0.23744,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.088693,2.873024
41111,TELR1Q      132.00,41130,TELR3-      33.000,GR,TELR1Q_TELR3,,,,,1,1,1,41130,0,0,41130,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009688,0.264656,60,60,60,0.00018,-0.00057,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00969,0.26466,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00563,0.22501,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.634952,65.342904
41112,TELR1R      132.00,41130,TELR3-      33.000,GR,TELR1R_TELR3,,,,,1,1,1,41130,0,0,41130,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006325,0.285763,60,60,60,0.00024,-0.00008,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00632,0.28576,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00841,0.27104,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.442264,78.710016
41230,TODD3-      33.000,41250,TODD0G      0.6900,WI,TODD3-_TODD0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00754,0.15083,39.8,39.8,39.8,0,0,1,1,0,1,0,1,0,1,39.78,1,32.692,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00754,0.15083,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00754,0.15083,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,27.37556561,0.206411765,4.129056561
41310,TONG1-      132.00,41312,TONG1R      132.00,QB,TONG1-_TONG1,,,,,0,0,0,0,0,0,,17,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000267,0.01332,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,0,1,132,1.1,0.9,1.1,0.9,0,0,0,0,0.00027,0.01332,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0,0,0.00003,0.00133,0,0,0.00024,0.012,0,0,0,0,0,0,0,0,0,0,0,193.6,0.005808,0.257488
41310,TONG1-      132.00,41330,TONG3-      33.000,1,TONG1-_TONG3_2,,,,,1,1,1,41330,0,0,41330,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005309,0.270615,60,60,60,0.00016,-0.00008,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00531,0.27061,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00645,0.25801,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.87308,74.926104
41310,TONG1-      132.00,41330,TONG3-      33.000,GR,TONG1-_TONG3,,,,,1,1,1,41330,0,0,41330,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00533,0.269114,60,60,60,0.00016,-0.00008,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00533,0.26911,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00645,0.25801,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.87308,74.926104
41310,TONG1-      132.00,41350,TONG5-      11.000,3,TONG1-_TONG5_2,,,,,1,1,1,41350,0,0,41350,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.016721,0.340924,30,30,30,0.00015,-0.00027,1,1,0,1,0,1,0,1,30,1,132,-30,1,11,1.1,0.9,1.025,1,0,0,0,0,0.01672,0.34092,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01672,0.34092,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,9.710976,198.006336
41310,TONG1-      132.00,41350,TONG5-      11.000,GR,TONG1-_TONG5,,,,,1,1,1,41350,0,0,41350,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.016834,0.339917,30,30,30,0.00015,-0.0001,1,1,0,1,0,1,0,1,30,1,132,-30,1,11,1.1,0.9,1.025,1,0,0,0,0,0.01683,0.33992,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01683,0.33992,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,9.774864,197.425536
