From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
41311,TONG1Q      132.00,41312,TONG1R      132.00,QB,TONG1Q_TONG1,,,,,1,0,0,0,0,0,,13,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000125,0.025,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,3.79,1,132,4.51805,-4.79254,1.1,0.9,0,0,0,0,0.00013,0.025,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0,2.5,0.00001,0.0025,0,0,0.00011,0.0225,0,0,0,0,0,0,0,0,0,0,0,193.6,0.001936,0.484
41401,TORN01      23.500,41440,TORN4-      400.00,GE,TORN4-_TORN0,,,,,1,0,0,41440,1,0,41440,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000201,0.018492,801,801,801,0,0,1,1,0,1,0,1,0,1,801,0.9445,432,30,1,23.5,1.0222,0.8224,1.02,1,0,0,0,0,0.0002,0.01849,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0002,0.01898,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.689450687,0.00013789,0.013085774
41402,TORN02      23.500,41440,TORN4-      400.00,GE,TORN4-_TORN0_2,,,,,1,0,0,41440,1,0,41440,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000201,0.018492,801,801,801,0,0,1,1,0,1,0,1,0,1,801,0.9445,432,30,1,23.5,1.0222,0.8224,1.02,1,0,0,0,0,0.0002,0.01849,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0002,0.01898,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.689450687,0.00013789,0.013085774
41511,WFIE1A      132.00,41530,WFIE3-      33.000,GR,WFIE1A_WFIE3,,,,,1,1,1,41530,0,0,41530,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006617,0.287591,60,60,60,0.00016,-0.00006,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00662,0.28759,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.008,0.27522,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.3232,79.923888
41512,WFIE1B      132.00,41530,WFIE3-      33.000,GR,WFIE1B_WFIE3,,,,,1,1,1,41530,0,0,41530,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006619,0.286257,60,60,60,0.00016,-0.00011,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00662,0.28626,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.008,0.27522,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.3232,79.923888
41621,WGEO2Q      275.00,41630,WGEO3-      33.000,GR,WGEO2Q_WGEO3,,,,,1,1,1,41630,0,0,41630,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004889,0.182518,120,120,120,0.00096,-0.00208,1,1,0,1,0,1,0,1,120,0.9833,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00489,0.18252,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00489,0.18252,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.08171875,115.025625
41622,WGEO2R      275.00,41630,WGEO3-      33.000,GR,WGEO2R_WGEO3,,,,,1,1,1,41630,0,0,41630,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004538,0.304675,90,90,90,0.00021,-0.00033,1,1,0,1,0,1,0,1,90,0.9833,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00454,0.30467,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00454,0.27421,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,840.2777778,3.814861111,230.4125694
41721,WHHO2Q      275.00,41730,WHHO3-      33.000,GR,WHHO2Q_WHHO3,,,,,1,1,1,41730,0,0,41730,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004203,0.248439,120,120,120,0.00033,-0.00035,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.0042,0.24844,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00754,0.23337,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,4.751770833,147.0717188
41722,WHHO2R      275.00,41730,WHHO3-      33.000,GR,WHHO2R_WHHO3,,,,,1,1,1,41730,0,0,41730,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005236,0.201599,120,120,120,0.00085,-0.00196,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00524,0.2016,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00524,0.2016,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.302291667,127.05
41813,WHTL1S      132.00,41830,WHTL3-      33.000,GR,WHTL1S_WHTL3,,,,,1,1,1,41830,0,0,41830,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02,0.271108,45,45,45,0,0,1,1,0,1,0,1,0,1,45,0.9833,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.02,0.27111,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.02,0.27111,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,7.744,104.973792
41814,WHTL1T      132.00,41830,WHTL3-      33.000,GR,WHTL1T_WHTL3,,,,,1,1,1,41830,0,0,41830,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02,0.271108,45,45,45,0,0,1,1,0,1,0,1,0,1,45,0.9833,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.02,0.27111,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.02,0.27111,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,7.744,104.973792
41901,WISH0J      25.000,41920,WISH2-      275.00,RA,WISH2-_WISH0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004979,0.298997,26,26,26,0,0,1,1,0,1,0,1,0,1,26,1,25,0,1,275,1.05,0.95,1.1,0.9,0,0,0,0,0.00498,0.299,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00498,0.299,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.03846154,0.119711538,7.1875
41902,WISH0K      25.000,41920,WISH2-      275.00,RA,WISH2-_WISH0_2,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004979,0.298997,26,26,26,0,0,1,1,0,1,0,1,0,1,26,1,25,0,1,275,1.05,0.95,1.1,0.9,0,0,0,0,0.00498,0.299,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00498,0.299,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.03846154,0.119711538,7.1875
41920,WISH2-      275.00,41930,WISH3-      33.000,1,WISH2-_WISH3_2,,,,,1,1,1,41930,0,0,41930,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004824,0.241285,120,120,120,0.00054,-0.00228,1,1,0,1,0,1,0,1,120,0.9833,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00482,0.24129,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00482,0.24129,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.037604167,152.0629688
41920,WISH2-      275.00,41930,WISH3-      33.000,GR,WISH2-_WISH3,,,,,1,1,1,41930,0,0,41930,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004944,0.201606,120,120,120,0.00064,-0.00248,1,1,0,1,0,1,0,1,120,0.9833,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00494,0.20161,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00494,0.17138,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.113229167,108.0051042
41920,WISH2-      275.00,41931,WISH3S      33.000,GR,WISH2-_WISH3_3,,,,,1,1,1,41931,0,0,41931,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004382,0.191617,120,120,120,0.00087,-0.00195,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00438,0.19162,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00438,0.19162,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,2.7603125,120.7605208
41920,WISH2-      275.00,41932,WISH3T      33.000,GR,WISH2-_WISH3_4,,,,,1,1,1,41932,0,0,41932,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004889,0.183268,120,120,120,0.00082,-0.00117,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00489,0.18327,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00489,0.18327,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.08171875,115.4982813
42130,STCR3-      33.000,42150,STCR5-      11.000,GE,STCR3-_STCR5,,,,,1,1,1,42150,0,0,42150,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006415,0.301819,53,53,53,0,0,1,1,0,1,0,1,0,1,53,1,34,-30,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.00642,0.30182,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00642,0.27162,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,20.54716981,0.13191283,5.581022264
42331,TORM3A      33.000,42380,TORM0G      0.6900,WI,TORM3A_TORM0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006841,0.136815,43.8,43.8,43.8,0,0,1,1,0,1,0,1,0,1,43.8,1,33,30,1,0.69,1.0244,0.9756,1.1,0.9,0,0,0,0,0.00684,0.13681,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00684,0.13682,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.8630137,0.170063014,3.401757534
42520,WLEE2-      275.00,42531,WLEE3A      33.000,GE,WLEE2-_WLEE3,,,,,1,1,1,42531,0,0,42531,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002583,0.123802,120,120,120,0.00051,-0.00036,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00258,0.1238,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00258,0.11617,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.6259375,73.21130208
42520,WLEE2-      275.00,42532,WLEE3B      33.000,GE,WLEE2-_WLEE3_2,,,,,1,1,1,42532,0,0,42532,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00259,0.123075,120,120,120,0.00053,-0.00027,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00259,0.12308,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00259,0.11617,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.632239583,73.21130208
42520,WLEE2-      275.00,42533,WLEE3C      33.000,GE,WLEE2-_WLEE3_3,,,,,1,1,1,42533,0,0,42533,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002599,0.124214,120,120,120,0.00053,-0.0003,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.0026,0.12421,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0026,0.11617,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.638541667,73.21130208
42531,WLEE3A      33.000,42581,WLEE0A      0.6900,WI,WLEE3A_WLEE0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00728,0.06776,122.2,122.2,122.2,0,0,1,1,0,1,0,1,0,1,122.2,1,32.946,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00728,0.06776,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00728,0.06776,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8.911620295,0.064876596,0.603851391
42532,WLEE3B      33.000,42582,WLEE0B      0.6900,WI,WLEE3B_WLEE0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00728,0.06776,122.2,122.2,122.2,0,0,1,1,0,1,0,1,0,1,122.2,1,32.946,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00728,0.06776,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00728,0.06776,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8.911620295,0.064876596,0.603851391
42533,WLEE3C      33.000,42583,WLEE0C      0.6900,WI,WLEE3C_WLEE0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00744,0.06923,119.6,119.6,119.6,0,0,1,1,0,1,0,1,0,1,119.6,1,32.946,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00744,0.06923,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00744,0.06923,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.105351171,0.067743813,0.630363462
42630,WHLL3-      33.000,42680,WHLL0G      0.6900,WI,WHLL3-_WHLL0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009012,0.190292,31.5,31.5,31.5,0,0,1,1,0,1,0,1,0,1,31.5,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00901,0.19029,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00901,0.19029,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,34.57142857,0.311488571,6.578597143
42730,EXON3-      33.000,42750,EXON5-      11.000,GE,EXON3-_EXON5,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.08,0.4,20,20,20,0,0,1,1,0,1,0,1,0,1,20,1,33,30,1,11,1.05,0.925,1.1,0.9,0,0,0,0,0.08,0.4,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.08,0.4,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,54.45,4.356,21.78
42820,WLEX2-      275.00,42831,WLEX3A      33.000,GE,WLEX2-_WLEX3,,,,,1,1,1,42831,0,0,42831,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002306,0.122562,120,120,120,0.00038,-0.00029,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00231,0.12256,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00231,0.11564,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.45578125,72.87729167
42820,WLEX2-      275.00,42832,WLEX3B      33.000,GE,WLEX2-_WLEX3_2,,,,,1,1,1,42832,0,0,42832,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002306,0.122728,120,120,120,0.00038,-0.00027,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00231,0.12273,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00231,0.11564,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.45578125,72.87729167
42820,WLEX2-      275.00,42833,WLEX3C      33.000,GE,WLEX2-_WLEX3_3,,,,,1,1,1,42833,0,0,42833,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002306,0.122728,120,120,120,0.00038,-0.00027,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00231,0.12273,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00231,0.11564,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.45578125,72.87729167
42831,WLEX3A      33.000,42881,WLEX0A      0.6900,WI,WLEX3A_WLEX0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00728,0.06776,122.2,122.2,122.2,0,0,1,1,0,1,0,1,0,1,122.2,1,32.946,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00728,0.06776,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00728,0.06776,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8.911620295,0.064876596,0.603851391
42832,WLEX3B      33.000,42882,WLEX0B      0.6900,WI,WLEX3B_WLEX0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00728,0.06776,122.2,122.2,122.2,0,0,1,1,0,1,0,1,0,1,122.2,1,32.946,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00728,0.06776,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00728,0.06776,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8.911620295,0.064876596,0.603851391
42833,WLEX3C      33.000,42883,WLEX0C      0.6900,WI,WLEX3C_WLEX0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00728,0.06776,122.2,122.2,122.2,0,0,1,1,0,1,0,1,0,1,122.2,1,32.946,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00728,0.06776,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00728,0.06776,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8.911620295,0.064876596,0.603851391
42911,DUNO1Q      132.00,42930,DUNO3-      33.000,1,DUNO1Q_DUNO3,,,,,1,1,1,42930,0,0,42930,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.02,0.2449,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,0,30,1,0,1.1,0.8,1.025,0.98,0,0,0,0,0.02,0.2449,YNd1,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.02,0.2449,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,7.744,94.82528
42912,DUNO1R      132.00,42930,DUNO3-      33.000,1,DUNO1R_DUNO3,,,,,1,1,1,42930,0,0,42930,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.02,0.245801,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,0,30,1,0,1.1,0.8,1.025,0.98,0,0,0,0,0.02,0.2458,YNd1,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.02,0.2458,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,7.744,95.17376
43211,DRCR1Q      132.00,43230,DRCR3-      33.000,GR,DRCR1Q_DRCR3,,,,,1,1,1,43230,0,0,43230,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005273,0.270838,90,90,90,0.00023,-0.0001,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00527,0.27084,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00527,0.27084,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.020272,52.434624
43212,DRCR1R      132.00,43230,DRCR3-      33.000,GR,DRCR1R_DRCR3,,,,,1,1,1,43230,0,0,43230,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005227,0.268727,90,90,90,0.00023,-0.00011,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00523,0.26873,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00523,0.26873,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.012528,52.026128
43311,SPAV1Q      132.00,43330,SPAV3-      33.000,GR,SPAV1Q_SPAV3,,,,,1,1,1,43330,0,0,43330,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00728,0.266656,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00728,0.26666,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00728,0.26666,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.409408,51.625376
43312,SPAV1R      132.00,43330,SPAV3-      33.000,GR,SPAV1R_SPAV3,,,,,1,1,1,43330,0,0,43330,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00728,0.266656,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00728,0.26666,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00728,0.26666,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.409408,51.625376
43410,BLKL1-      132.00,43431,BLKL3A      33.000,GE,BLKL1-_BLKL3,,,,,1,1,1,43431,0,0,43431,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000943,0.186775,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00094,0.18678,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00593,0.1775,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.148048,34.364
43410,BLKL1-      132.00,43432,BLKL3B      33.000,GE,BLKL1-_BLKL3_2,,,,,1,1,1,43432,0,0,43432,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000955,0.186553,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00096,0.18655,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00588,0.1771,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.138368,34.28656
43431,BLKL3A      33.000,43481,BLKL0A      0.6900,WI,BLKL3A_BLKL0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00403,0.08054,75,75,75,0,0,1,1,0,1,0,1,0,1,75,1,33.08,30,1,0.69,1.05,0.925,1.1,0.9,0,0,0,0,0.00403,0.08054,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00403,0.08054,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,14.52,0.0585156,1.1694408
43432,BLKL3B      33.000,43482,BLKL0B      0.6900,WI,BLKL3B_BLKL0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00403,0.08054,75,75,75,0,0,1,1,0,1,0,1,0,1,75,1,33.08,30,1,0.69,1.05,0.925,1.1,0.9,0,0,0,0,0.00403,0.08054,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00403,0.08054,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,14.52,0.0585156,1.1694408
43610,BLCW1-      132.00,43630,BLCW3-      33.000,GE,BLCW1-_BLCW3,,,,,1,1,1,43630,0,0,43630,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003011,0.169953,90,90,90,0.00025,-0.00028,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00301,0.16995,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00407,0.16295,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.787952,31.54712
44110,HADH1-      132.00,44130,HADH3-      33.000,GE,HADH1-_HADH3,,,,,1,1,1,44130,0,0,44130,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00438,0.133003,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00438,0.133,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00438,0.133,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,0.635976,19.3116
44130,HADH3-      33.000,44880,HADH0G      0.6900,WI,HADH3-_HADH0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00232,0.0464,129.3,129.3,129.3,0,0,1,1,0,1,0,1,0,1,129.32,1,32.969,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00232,0.0464,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00232,0.0464,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8.420971234,0.019536653,0.390733065
44311,MOSH1Q      132.00,44351,MOSH5J      11.000,GR,MOSH1Q_MOSH5,,,,,1,1,1,44351,0,0,44351,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011896,0.199646,37.5,37.5,37.5,0,0,1,1,0,1,0,1,0,1,37.5,1,132,-30,1,11,1.1,0.8,1.025,1,0,0,0,0,0.0119,0.19965,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0119,0.19965,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,464.64,5.529216,92.765376
44312,MOSH1R      132.00,44352,MOSH5K      11.000,GR,MOSH1R_MOSH5,,,,,1,1,1,44352,0,0,44352,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011896,0.199646,37.5,37.5,37.5,0,0,1,1,0,1,0,1,0,1,37.5,1,132,-30,1,11,1.1,0.8,1.025,1,0,0,0,0,0.0119,0.19965,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0119,0.19965,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,464.64,5.529216,92.765376
44410,BRAP1-      132.00,44430,BRAP3-      33.000,1,BRAP1-_BRAP3_2,,,,,1,1,1,44430,0,0,44430,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00728,0.266656,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00728,0.26666,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00728,0.26666,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.409408,51.625376
44410,BRAP1-      132.00,44430,BRAP3-      33.000,GR,BRAP1-_BRAP3,,,,,1,1,1,44430,0,0,44430,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00728,0.266656,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00728,0.26666,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00728,0.26666,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.409408,51.625376
44501,BPGR01      15.000,44536,BPGR3G      33.000,GE,BPGR3G_BPGR0,,,,,1,0,0,0,0,0,,10,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001347,0.099991,150,150,150,0,0,1,1,0,1,0,1,0,1,150,1,34.5,-30,1,15,1.075,0.9625,1.1,0.9,0,0,0,0,0.00135,0.09999,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00135,0.08932,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.5,0.002025,0.13398
44510,BPGR10      11.000,44537,BPGR3R      33.000,GE,BPGR3R_BPGR1,,,,,1,0,0,0,0,0,,31,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013784,0.35649,37,37,37,0,0,1,1,0,1,0,1,0,1,37,1,33,-30,1,11,1.2,0.9,1.1,0.9,0,0,0,0,0.01378,0.35649,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.01378,0.35649,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.27027027,0.045064324,1.165818649
44511,BPGR11      11.000,44537,BPGR3R      33.000,GE,BPGR3R_BPGR1_2,,,,,1,0,0,0,0,0,,31,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013784,0.35649,37,37,37,0,0,1,1,0,1,0,1,0,1,37,1,33,-30,1,11,1.2,0.9,1.1,0.9,0,0,0,0,0.01378,0.35649,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.01378,0.35649,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.27027027,0.045064324,1.165818649
44537,BPGR3R      33.000,300001,BPGR05      11.000,GE,BPGR3R_BPGR0,,,,,1,1,1,0,0,0,,31,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004235,0.141067,115,115,115,0,0,1,1,0,1,0,1,0,1,115,1,33,-30,1,11,1.2,0.9,1.1,0.9,0,0,0,0,0.00423,0.14107,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00423,0.14107,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.469565217,0.040056261,1.335871565
44621,COAT2Q      275.00,44631,COAT3-      33.000,GR,COAT2Q_COAT3,,,,,1,1,1,44631,0,0,44631,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002681,0.243152,120,120,120,0.00047,-0.00021,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00268,0.24315,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00268,0.22157,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.688958333,139.6352604
44622,COAT2R      275.00,44631,COAT3-      33.000,GR,COAT2R_COAT3,,,,,1,1,1,44631,0,0,44631,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002681,0.243152,120,120,120,0.00047,-0.00021,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00268,0.24315,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00268,0.22157,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.688958333,139.6352604
44911,GAWH1Q      132.00,44930,GAWH3-      33.000,GE,GAWH1Q_GAWH3,,,,,1,1,1,44930,0,0,44930,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002843,0.169754,90,90,90,0.00027,-0.00017,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00284,0.16975,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00431,0.15989,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.834416,30.954704
44930,GAWH3-      33.000,44980,GAWH0G      0.6900,WI,GAWH3-_GAWH0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005365,0.093367,64.2,64.2,64.2,0,0,1,1,0,1,0,1,0,1,64.17,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00537,0.09337,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00537,0.09337,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,16.97054698,0.091131837,1.584539972
45230,AIKE3-      33.000,45280,AIKE0G      1.0000,WI,AIKE3-_AIKE0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000031,0.175259,53.3,53.3,53.3,0.0007,-0.0015,1,1,0,1,0,1,0,1,50.24,1,33,30,1,1,1.05,0.95,1.1,0.9,0,0,0,0,0.00003,0.17526,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00219,0.16649,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,21.67595541,0.047470342,3.608829817
45231,AIKE3A      33.000,45281,AIKE0A      0.6900,WI,AIKE3A_AIKE0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007159,0.079295,75.4,75.4,75.4,0,0,1,1,0,1,0,1,0,1,75.4,1,33,-30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.00716,0.07929,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00752,0.07126,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,14.44297082,0.108611141,1.029206101
45231,AIKE3A      33.000,60287,WESE1-      132.00,GE,WESE1-_AIKE3,,,,,1,0,0,45231,0,0,45231,20,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005667,0.132333,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9875,132,30,1,33,1.1125,0.875,1.025,1,0,0,0,0,0.00567,0.13233,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00561,0.13104,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.067881,1.585584
45232,AIKE3B      33.000,45282,AIKE0B      0.6900,WI,AIKE3B_AIKE0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004392,0.066382,90.3,90.3,90.3,0,0,1,1,0,1,0,1,0,1,90.3,1,33,30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.00439,0.06638,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00332,0.06644,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.05980066,0.040038538,0.801253156
45232,AIKE3B      33.000,60287,WESE1-      132.00,GE,WESE1-_AIKE3_2,,,,,1,0,0,45232,0,0,45232,20,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005667,0.132333,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9875,132,30,1,33,1.1125,0.875,1.025,1,0,0,0,0,0.00567,0.13233,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00561,0.13104,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.067881,1.585584
45330,ANDE3-      33.000,45380,ANDE0G      0.6900,WI,ANDE3-_ANDE0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007283,0.146758,40.8,40.8,40.8,0,0,1,1,0,1,0,1,0,1,40.83,1,33,30,1,0.69,1.05,0.925,1.1,0.9,0,0,0,0,0.00728,0.14676,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00734,0.14676,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,26.67156503,0.195769287,3.914318883
45410,AREC1-      132.00,45431,AREC3A      33.000,GE,AREC1-_AREC3_2,,,,,1,1,1,45431,0,0,45431,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003886,0.1684,90,90,90,0.00029,-0.00024,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00389,0.1684,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00214,0.16065,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.414304,31.10184
45410,AREC1-      132.00,45432,AREC3B      33.000,GE,AREC1-_AREC3_3,,,,,1,1,1,45432,0,0,45432,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003915,0.167288,90,90,90,0.0003,-0.00023,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00392,0.16729,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00213,0.15954,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.412368,30.886944
45410,AREC1-      132.00,45433,AREC3-      33.000,GE,AREC1-_AREC3,,,,,1,1,1,45433,0,0,45433,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004634,0.244456,60,60,60,0.00022,-0.00006,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00463,0.24446,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00709,0.23039,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.058936,66.905256
45431,AREC3A      33.000,45481,AREC01      0.6900,WI,AREC3A_AREC0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009599,0.137379,63,63,63,0.00117,-0.0049,1,1,0,1,0,1,0,1,63,1,33,30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.0096,0.13738,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01377,0.13702,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,17.28571429,0.238024286,2.368488571
45432,AREC3B      33.000,45482,AREC02      0.6900,WI,AREC3B_AREC0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009599,0.137379,63,63,63,0.00117,-0.0049,1,1,0,1,0,1,0,1,63,1,33,30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.0096,0.13738,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01377,0.13702,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,17.28571429,0.238024286,2.368488571
45712,DESA1Q      132.00,45730,DESA3-      33.000,GE,DESA1Q_DESA3,,,,,1,1,1,45730,0,0,45730,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002826,0.166909,90,90,90,0.00028,-0.0002,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00283,0.16691,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00428,0.15865,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.828608,30.71464
45730,DESA3-      33.000,45780,DESA0G      0.6900,WI,DESA3-_DESA0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003722,0.074441,80.5,80.5,80.5,0,0,1,1,0,1,0,1,0,1,80.5,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00372,0.07444,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00372,0.07444,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,13.52795031,0.050323975,1.007020621
46011,EWEH1Q      132.00,46030,EWEH3-      33.000,GE,EWEH1Q_EWEH3,,,,,1,1,1,46030,0,0,46030,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002827,0.168532,90,90,90,0.00028,-0.00019,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00283,0.16853,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00431,0.15989,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.834416,30.954704
46030,EWEH3-      33.000,46080,EWEH0G      0.6900,WI,EWEH3-_EWEH0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011172,0.13191,43.2,43.2,43.2,0,0,1,1,0,1,0,1,0,1,43.17,1,33,30,1,0.69,1.0375,0.975,1.1,0.9,0,0,0,0,0.01117,0.13191,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01117,0.13191,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,25.22585129,0.281772759,3.327542043
46081,FALL0B      0.6900,46136,FALL3B      33.000,WI,FALL3B_FALL0,,,,,0,0,0,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008875,0.106157,75.4,75.4,75.4,0,0,1,1,0,1,0,1,0,1,75.36,1,33,150,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00887,0.10616,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00799,0.10218,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.006317675,5.04782E-05,0.00064554
46135,FALL3A      33.000,46140,FALL4-      400.00,GE,FALL4-_FALL3,,,,,0,0,0,46135,0,0,46135,25,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002564,0.166647,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1,400,30,1,33,1.2,0.88,1.025,1,0,0,0,0,0.00256,0.16665,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00148,0.15541,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.075,0.013431,1.41034575
46135,FALL3A      33.000,46180,FALL0A      0.6900,WI,FALL3A_FALL0,,,,,0,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008875,0.106157,75.4,75.4,75.4,0,0,1,1,0,1,0,1,0,1,75.36,1,33,150,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00887,0.10616,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00799,0.10218,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,14.45063694,0.115460589,1.476566083
46136,FALL3B      33.000,46140,FALL4-      400.00,GE,FALL4-_FALL3_2,,,,,0,0,0,46136,0,0,46136,25,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002564,0.166647,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1,400,30,1,33,1.2,0.88,1.025,1,0,0,0,0,0.00256,0.16665,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00148,0.15541,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.075,0.013431,1.41034575
46226,NNGA2G      220.00,46235,NNGA3-      33.000,GE,NNGA2G_NNGA3,,,,,1,1,1,46235,0,0,46235,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001229,0.052159,230,230,230,0.0007,-0.00093,1,1,0,1,0,1,0,1,230,1,220,30,1,33,1.2,0.9,1.02,0.99,0,0,0,0,0.00123,0.05216,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00113,0.04781,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,210.4347826,0.237791304,10.06088696
46227,NNGB2G      220.00,46237,NNGB3-      33.000,GE,NNGB2G_NNGB3,,,,,1,1,1,46237,0,0,46237,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001229,0.052159,230,230,230,0.0007,-0.00093,1,1,0,1,0,1,0,1,230,1,220,30,1,33,1.2,0.9,1.02,0.99,0,0,0,0,0.00123,0.05216,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00113,0.04781,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,210.4347826,0.237791304,10.06088696
46513,DUNH1S      132.00,46530,DUNH3-      33.000,GE,DUNH1S_DUNH3,,,,,1,1,1,46530,0,0,46530,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003428,0.282868,90,90,90,0.00021,-0.00011,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00343,0.28287,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00653,0.26852,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.264208,51.985472
46514,DUNH1T      132.00,46530,DUNH3-      33.000,GE,DUNH1T_DUNH3,,,,,1,1,1,46530,0,0,46530,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003495,0.281867,90,90,90,0.00022,-0.00017,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.0035,0.28187,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00653,0.26852,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.264208,51.985472
46530,DUNH3-      33.000,46580,DUNH0G      0.6900,WI,DUNH3-_DUNH0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003615,0.072291,82.9,82.9,82.9,0,0,1,1,0,1,0,1,0,1,82.89,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00361,0.07229,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00361,0.07229,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,13.13789359,0.047427796,0.949738328
46636,CRMH3-      33.000,46686,CRMH8W      0.7000,1,CRMH3-_CRMH8,,,,,1,1,1,0,0,0,,20,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.02,0.15,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,0,0,1,0,1.14583,0.83041,1.1,0.9,0,0,0,0,0.02,0.15,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.02,0.15,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,27.225,0.5445,4.08375
46711,FINN1Q      132.00,46730,FINN3-      33.000,GR,FINN1Q_FINN3,,,,,1,1,1,46730,0,0,46730,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005198,0.260837,90,90,90,0.00019,-0.00009,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.0052,0.26084,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0052,0.24817,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.00672,48.045712
46712,FINN1R      132.00,46730,FINN3-      33.000,GR,FINN1R_FINN3,,,,,1,1,1,46730,0,0,46730,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005221,0.259836,90,90,90,0.00019,-0.00009,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.025,1,0,0,0,0,0.00522,0.25984,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0052,0.24817,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.00672,48.045712
46913,GLGL1-      132.00,46930,GLGL3-      33.000,1,GLGL1R_GLGL3,,,,,1,1,1,46930,0,0,46930,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003354,0.281593,90,90,90,0.00022,-0.00009,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00335,0.28159,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00648,0.26726,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.254528,51.741536
46913,GLGL1-      132.00,46930,GLGL3-      33.000,GR,GLGL1Q_GLGL3,,,,,1,1,1,46930,0,0,46930,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003332,0.281046,90,90,90,0.00022,-0.00009,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00333,0.28105,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00648,0.26726,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.254528,51.741536
47110,HARE1-      132.00,47130,HARE3A      33.000,GE,HARE1-_HARE3,,,,,1,1,1,47130,0,0,47130,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002474,0.166466,90,90,90,0.00028,-0.0002,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00247,0.16647,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00429,0.15756,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.830544,30.503616
47110,HARE1-      132.00,47131,HARE3B      33.000,GE,HARE1-_HARE3_2,,,,,1,1,1,47131,0,0,47131,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002453,0.166664,90,90,90,0.00028,-0.0002,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00245,0.16666,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00429,0.15756,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.830544,30.503616
47111,HARE0A      0.6900,47130,HARE3A      33.000,WI,HARE3A_HARE0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011083,0.115579,95.6,95.6,95.6,0.00004,-0.00765,1,1,0,1,0,1,0,1,95.6,1,33,-30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.01108,0.11558,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.01155,0.11553,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.004980126,5.75204E-05,0.000575354
47112,HARE0B      0.6900,47131,HARE3B      33.000,WI,HARE3B_HARE0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011083,0.115579,95.6,95.6,95.6,0.00004,-0.00765,1,1,0,1,0,1,0,1,95.6,1,33,-30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.01108,0.11558,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.01155,0.11553,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.004980126,5.75204E-05,0.000575354
47310,KEOO1-      132.00,47350,KEOO5-      11.000,GR,KEOO1-_KEOO5,,,,,1,1,1,47350,0,0,47350,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.029,0.71608,30,30,30,0.0002,-0.00028,1,1,0,1,0,1,0,1,30,1.02,132,-30,1,11,1.06,0.88,1.0075,0.9925,0,0,0,0,0.029,0.71608,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.029,0.71608,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,16.8432,415.899264
47530,LOPA3-      33.000,47580,LOPA0G      0.6900,WI,LOPA3-_LOPA0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00714,0.14286,42,42,42,0,0,1,1,0,1,0,1,0,1,42,1,32.616,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00714,0.14286,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00714,0.14286,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,25.92857143,0.18513,3.704155714
47620,MAHI2-      275.00,47630,MAHI3-      33.000,GE,MAHI2-_MAHI3,,,,,1,1,1,47630,0,0,47630,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002928,0.121973,120,120,120,0.00055,-0.00027,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00293,0.12197,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00153,0.11499,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,0.96421875,72.46765625
47630,MAHI3-      33.000,47680,MAHI0G      0.6900,WI,MAHI3-_MAHI0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00485,0.09693,61.9,61.9,61.9,0,0,1,1,0,1,0,1,0,1,61.9,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00485,0.09693,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00485,0.09693,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,17.59289176,0.085325525,1.705278998
48420,KILG2-      275.00,48431,KILG3A      33.000,GE,KILG2-_KILG3,,,,,1,1,1,48431,0,0,48431,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001883,0.125319,120,120,120,0.00041,-0.00034,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00188,0.12532,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00335,0.11618,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,2.111197917,73.21760417
48420,KILG2-      275.00,48432,KILG3B      33.000,GE,KILG2-_KILG3_2,,,,,1,1,1,48432,0,0,48432,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001869,0.125153,120,120,120,0.0004,-0.00028,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00187,0.12515,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00335,0.11618,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,2.111197917,73.21760417
48420,KILG2-      275.00,48433,KILG3C      33.000,GE,KILG2-_KILG3_3,,,,,1,1,1,48433,0,0,48433,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001866,0.124236,120,120,120,0.00041,-0.00036,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00187,0.12424,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00335,0.11618,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,2.111197917,73.21760417
48431,KILG3A      33.000,48481,KILG0A      0.6900,WI,KILG3A_KILG0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002792,0.055839,107.3,107.3,107.3,0,0,1,1,0,1,0,1,0,1,107.33,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00279,0.05584,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00279,0.05584,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.14627783,0.028308115,0.566568154
48432,KILG3B      33.000,48482,KILG0B      0.6900,WI,KILG3B_KILG0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002792,0.055839,107.3,107.3,107.3,0,0,1,1,0,1,0,1,0,1,107.33,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00279,0.05584,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00279,0.05584,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.14627783,0.028308115,0.566568154
48433,KILG3C      33.000,48483,KILG0C      0.6900,WI,KILG3C_KILG0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002854,0.05708,105,105,105,0,0,1,1,0,1,0,1,0,1,105,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00285,0.05708,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00285,0.05707,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.37142857,0.029558571,0.591897429
48831,BOWB31      33.000,48881,BOWB0A      0.6900,WI,BOWB31_BOWB0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01718,0.34364,17.5,17.5,17.5,0,0,1,1,0,1,0,1,0,1,17.46,1,32.714,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.01718,0.34364,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0,0.17182,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,62.37113402,0,10.71660825
48832,BOWB32      33.000,48882,BOWB0B      0.6900,WI,BOWB32_BOWB0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01718,0.34364,17.5,17.5,17.5,0,0,1,1,0,1,0,1,0,1,17.46,1,32.714,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.01718,0.34364,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0,0.17182,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,62.37113402,0,10.71660825
50030,TWEN3-      33.000,300168,TWEN0G      0.6900,WI,TWEN3-_TWEN0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.015111,0.215025,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.01511,0.21502,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01511,0.20389,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.365662,4.934138
50220,MORF2-      220.00,50240,MORF4-      400.00,1,,,,,,1,0,0,50220,0,0,50220,33,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.000235,0.016665,1020,1020,1020,0,0,1,1,0,1,0,1,0,1,1020,1,400,0,1,220,1.15,0.85,1.03,0.98,0,0,0,0,0.00024,0.01666,YNyn0,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00022,0.01567,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,47.45098039,0.010439216,0.743556863
50220,MORF2-      220.00,50260,MORF6-      66.000,1,,,,,,1,1,1,50260,0,0,50260,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.000254,0.014813,945,945,945,0,0,1,1,0,1,0,1,0,1,945,1,220,30,1,66,1.15,0.85,1.03,0.98,0,0,0,0,0.00025,0.01481,YNd1,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),7,0,0.00024,0.01392,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,51.21693122,0.012292063,0.712939683
50260,MORF6-      66.000,50280,MORF8-      0.6900,1,,,,,,1,1,1,50280,0,0,50280,18,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.000317,0.006349,945,945,945,0,0,1,1,0,1,0,1,0,1,945,1,66,0,1,0.69,1.1,0.8,1.03,0.98,0,0,0,0,0.00032,0.00635,Dd0,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0003,0.00597,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.60952381,0.001382857,0.027518857
50431,EDNT3-      33.000,50481,EDNT8W      0.7000,1,,,,,,1,1,1,0,0,0,,18,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0125,0.25,24,24,24,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.0125,0.25,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01175,0.235,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1279575,2.55915
