From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
50710,GLKO1-      132.00,50730,GLKO3J      33.000,1,GT1 _3,,,,,1,1,1,50730,0,0,50730,15,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0036,0.18,60,60,60,0,0,1,1,0,1,0,1,0,1,100,0.9786,0,30,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.0036,0.18,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.00338,0.1692,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0.5889312,29.481408
50730,GLKO3J      33.000,50780,GLKO8-      0.7000,1,,,,,,1,1,1,0,0,0,,18,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.005,0.1,60,60,60,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.005,0.1,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0047,0.094,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.051183,1.02366
51631,HILG31      33.000,51681,HILG81      0.6900,1,,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01,0.2,30,30,30,0,0,1,1,0,1,0,1,0,1,100,1,33,0,1,0.69,1.05,0.95,1.03,0.98,0,0,0,0,0.01,0.2,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0094,0.188,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.102366,2.04732
52231,FRSD3-      33.000,52281,FRSD8-      0.6900,1,,,,,,1,1,1,0,0,0,,18,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00833,0.1667,36,36,36,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.00833,0.1667,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0078,0.1567,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.084942,1.706463
52331,TLYM3-      33.000,52381,TLYM8-      0.6900,1,,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0125,0.25,24,24,24,0,0,1,1,0,1,0,1,0,1,100,1,33,0,1,0.69,1.05,0.95,1.03,0.98,0,0,0,0,0.0125,0.25,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0133,0.235,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.144837,2.55915
52630,BLRH3-      33.000,52680,BLRH8-      0.6900,1,,,,,,1,1,1,52680,0,0,52680,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0075,0.15,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,33,0,1,0.69,1.1,0.8,1.02,0.98,0,0,0,0,0.0075,0.15,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00282,0.0564,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,27.225,0.0767745,1.53549
53210,CREA1-      132.00,53230,CREA3-      33.000,1,,,,,,1,1,1,53230,0,0,53230,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0036,0.18,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1,132,30,1,33,1.15,0.85,1.03,0.98,0,0,0,0,0.0036,0.18,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.99,0,0.00338,0.1692,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,0.490776,24.56784
53230,CREA3-      33.000,53280,CREA8-      0.6900,1,,,,,,1,1,1,0,0,0,,18,Voltage,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00268,0.05357,112,112,112,0,0,1,1,0,1,0,1,0,1,112,1.0059,33,0,1,0.69,1.1,0.9,1.03,0.98,0,0,0,0,0.00268,0.05357,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00252,0.0504,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.723214286,0.0245025,0.49005
54430,ACHL3-      33.000,54480,ACHL8-      0.7000,1,,,,,,1,1,1,0,0,0,,18,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0134,0.268,22.4,22.4,22.4,0,0,1,1,0,1,0,1,0,1,100,1,33,0,1,0.69,1.1,0.8,1.03,0.98,0,0,0,0,0.0134,0.268,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0126,0.252,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.137214,2.74428
54710,ABBA1-      132.00,54730,ABBA3-      33.000,1,,,,,,1,1,1,54730,0,0,54730,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0036,0.18,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1,132,30,1,33,1.15,0.85,1.03167,0.99833,0,0,0,0,0.0036,0.18,YNd1,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),6.9898,0,0.00338,0.1692,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,0.490776,24.56784
54730,ABBA3-      33.000,54780,ABBA8-      0.6900,1,,,,,,1,1,1,0,0,0,,33,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00286,0.057,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1,33,0,1,0.7,1.1,0.9,1.1,0.9,0,0,0,0,0.00286,0.057,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00269,0.0536,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.075,0.02441175,0.48642
55030,SPYW3-      33.000,55080,SPYW8-      0.4000,1,,,,,,0,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.012,0.24,25,25,25,0,0,1,1,0,1,0,1,0,1,25,1,0,0,1,0,1.15,0.85,1.03,0.98,0,0,0,0,0.012,0.24,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01128,0.2256,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,43.56,0.4913568,9.827136
56132,HYWD32      33.000,56180,HYWD80      0.6900,1,,,,,,1,1,1,0,0,0,,18,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0095,0.1899,31.6,31.6,31.6,0,0,1,1,0,1,0,1,0,1,100,1,33,0,1,0.69,1.1,0.8,1.03,0.98,0,0,0,0,0.0095,0.1899,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0089,0.1785,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.096921,1.943865
56230,CRMY3-      33.000,56280,CRMY8-      0.6900,1,,,,,,1,1,1,0,0,0,,18,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.02,0.4,15,15,15,0,0,1,1,0,1,0,1,0,1,100,1,0,0,1,0,1.1,0.8,1.03,0.98,0,0,0,0,0.02,0.4,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0188,0.376,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.204732,4.09464
56330,SPCH3-      33.000,56350,SPCH5-      11.000,1,,,,,,1,1,1,0,0,0,,18,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.026,0.75,16,16,16,0,0,1,1,0,1,0,1,0,1,16,1,33,0,1,11,1.1,0.8,1.03,0.98,0,0,0,0,0.026,0.75,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0244,0.705,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,68.0625,1.660725,47.9840625
56430,KINW3-      33.000,56480,KINW80      0.6900,1,,,,,,1,1,1,0,0,0,,18,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0058,0.1149,52.2,52.2,52.2,0,0,1,1,0,1,0,1,0,1,100,1,33,0,1,0.69,1.1,0.8,1.03,0.98,0,0,0,0,0.0058,0.1149,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0054,0.108,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.058806,1.17612
57931,NESS3-      33.000,57951,NESS5-      11.000,1,,,,,,1,0,1,0,0,0,,16,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.02,0.4,20,20,20,0,0,1,1,0,1,0,1,0,1,100,1,33,0,1,11,1.1,0.9,1.1,0.9,0,0,0,0,0.02,0.4,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0188,0.376,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.204732,4.09464
59012,ASVA0G      0.6900,59013,ASVA3-      33.000,WI,ASVA3-_ASVA0,,,,,1,0,0,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007373,0.155693,38.5,38.5,38.5,0,0,1,1,0,1,0,1,0,1,38.5,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00737,0.15569,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00737,0.15569,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.012366234,9.11391E-05,0.001925299
59032,CALD0G      0.6900,59033,CALD3-      33.000,WI,CALD3-_CALD0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005122,0.131931,45.5,45.5,45.5,0,0,1,1,0,1,0,1,0,1,45.5,1,33,30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.00512,0.13193,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00659,0.13187,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.010463736,6.8956E-05,0.001379853
59116,HARH0G      0.6900,59117,HARH3-      33.000,WI,HARH3-_HARH0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005447,0.109108,55,55,55,0,0,1,1,0,1,0,1,0,1,55,1,33,30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.00545,0.10911,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00545,0.10911,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.008656364,4.71772E-05,0.000944496
59222,SNED3A      33.000,59223,SNED0G      0.6900,WI,SNED3A_SNED0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013881,0.141163,42.3,42.3,42.3,0,0,1,1,0,1,0,1,0,1,42.3,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.01388,0.14116,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00708,0.14167,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,25.74468085,0.18227234,3.647248936
59264,KENN0G      0.6900,59266,KENN3-      33.000,WI,KENN3-_KENN0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002272,0.045454,132,132,132,0,0,1,1,0,1,0,1,0,1,132,1,33,30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.00227,0.04545,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00227,0.04545,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.003606818,8.18748E-06,0.00016393
59265,KENN1-      132.00,59266,KENN3-      33.000,GE,KENN1-_KENN3,,,,,1,1,1,59266,0,0,59266,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001922,0.14207,120,120,120,0.0003,-0.00011,1,1,0,1,0,1,0,1,120,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00192,0.14207,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00192,0.13494,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,0.278784,19.593288
59267,KYPE0G      0.6900,59269,KYPE3-      33.000,WI,KYPE3-_KYPE0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00306,0.061223,98,98,98,0,0,1,1,0,1,0,1,0,1,98,1,33,30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.00306,0.06122,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00306,0.06122,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.004858163,1.4866E-05,0.000297417
59268,KYPE1-      132.00,59269,KYPE3-      33.000,GE,KYPE1-_KYPE3,,,,,1,1,1,59269,0,0,59269,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001922,0.14207,120,120,120,0.0003,-0.00011,1,1,0,1,0,1,0,1,120,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00192,0.14207,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00192,0.13494,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,0.278784,19.593288
59268,KYPE1-      132.00,300196,KYPE3A      33.000,GE,KYPE1-_KYPE3_2,,,,,1,1,1,300196,0,0,300196,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003076,0.16875,90,90,90,0.00023,-0.00029,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00308,0.16875,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00308,0.16223,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.596288,31.407728
60114,AIRI0G      0.6600,60115,AIRI3-      33.000,WI,AIRI3-_AIRI0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006588,0.164703,36.4,36.4,36.4,0,0,1,1,0,1,0,1,0,1,36.4,1,33,-30,1,0.66,1.05,0.95,1.1,0.9,0,0,0,0,0.00659,0.1647,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00659,0.1647,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.011967033,7.88627E-05,0.00197097
60117,AURO0G      0.6900,60118,AURO3-      33.000,WI,AURO3-_AURO0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007906,0.158114,37.9,37.9,37.9,0,0,1,1,0,1,0,1,0,1,37.9,1,33,-30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.00791,0.15811,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00791,0.15811,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.012562005,9.93655E-05,0.001986179
60130,MIDM0G      0.6900,60202,MIDM3-      33.000,WI,MIDM3-_MIDM0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004475,0.089551,67,67,67,0,0,1,1,0,1,0,1,0,1,67,1,33,30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.00448,0.08955,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00448,0.08955,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.00710597,3.18347E-05,0.00063634
60131,MIDM1-      132.00,60202,MIDM3-      33.000,GE,MIDM1-_MIDM3,,,,,1,1,1,60202,0,0,60202,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004664,0.136087,60,60,60,0.00021,-0.00008,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00466,0.13609,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00453,0.13705,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.315512,39.79932
60131,MIDM1-      132.00,300028,KENE3-      33.000,GE,MIDM1-_KENE3,,,,,1,1,1,300028,0,0,300028,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003883,0.17728,70,70,70,0.00039,-0.00031,1,1,0,1,0,1,0,1,70,1,132,30,1,33,1.125,0.875,1.025,1,0,0,0,0,0.00388,0.17728,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00387,0.16138,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,248.9142857,0.963298286,40.16978743
60136,SOLW0G      0.6900,60137,SOLW3-      33.000,WI,SOLW3-_SOLW0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00729,0.145803,41.1,41.1,41.1,0,0,1,1,0,1,0,1,0,1,41.1,1,33,-30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.00729,0.1458,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00729,0.1458,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.011583942,8.44469E-05,0.001688939
60147,CUMH0G      0.6900,60149,CUMH3-      33.000,WI,CUMH3-_CUMH0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00306,0.061223,98,98,98,0,0,1,1,0,1,0,1,0,1,98,1,33,30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.00306,0.06122,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00306,0.06122,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.004858163,1.4866E-05,0.000297417
60156,SANQ1-      132.00,300314,SANQ3-      33.000,GE,SANQ1-_SANQ3,,,,,1,1,1,0,0,0,,17,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000929,0.064993,320,320,320,0,0,1,1,0,1,0,1,0,1,320,1,132,30,1,33,1.1,0.9,1.1,0.9,0,0,0,0,0.00093,0.06499,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00093,0.06499,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,54.45,0.0506385,3.5387055
60160,BLLX0G      0.6900,60162,BLLX3-      33.000,WI,BLLX3-_BLLX0,,,,,1,0,0,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003929,0.078589,76.3,76.3,76.3,0,0,1,1,0,1,0,1,0,1,76.26,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00393,0.07859,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00393,0.07858,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.006243116,2.45354E-05,0.000490584
60161,BLLX1-      132.00,60162,BLLX3-      33.000,GE,BLLX1-_BLLX3,,,,,1,1,1,60162,0,0,60162,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002833,0.168643,90,90,90,0.00028,-0.00013,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00283,0.16864,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00044,0.16,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.085184,30.976
60168,GLCH0G      0.6900,60169,GLCH3-      33.000,WI,GLCH3-_GLCH0,,,,,1,0,0,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009012,0.190292,31.5,31.5,31.5,0,0,1,1,0,1,0,1,0,1,31.5,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00901,0.19029,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00901,0.19029,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.015114286,0.00013618,0.002876097
60171,KEIH0G      0.6900,60172,KEIH3-      33.000,WI,KEIH3-_KEIH0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.059925,1.1985,5,5,5,0,0,1,1,0,1,0,1,0,1,5,1,33,-30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.05993,1.1985,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.05993,1.1985,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.09522,0.005706535,0.11412117
60173,POGB0G      0.6900,60174,POGB3-      33.000,WI,POGB3-_POGB0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.029666,0.593318,10.1,10.1,10.1,0,0,1,1,0,1,0,1,0,1,10.1,1,33,-30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.02967,0.59332,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.02967,0.59332,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.047138614,0.001398603,0.027968282
60200,MINN0G      0.6900,60201,MINN3-      33.000,WI,MINN3-_MINN0,,,,,1,0,0,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.017224,0.227598,26.3,26.3,26.3,0,0,1,1,0,1,0,1,0,1,26.32,1,32.692,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.01722,0.2276,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0114,0.22796,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.018088906,0.000206214,0.004123547
60222,CHMO1-      132.00,300307,CHMO3-      33.000,GE,CHMO1-_CHMO3,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002843,0.169754,90,90,90,0.00027,-0.00017,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2,0.9,1.1,0.9,0,0,0,0,0.00284,0.16975,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00431,0.15989,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.834416,30.954704
60227,ENHI1-      132.00,60228,ENHI3-      33.000,GE,ENHI1-_ENHI3,,,,,1,1,1,60228,0,0,60228,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002843,0.169754,90,90,90,0.00027,-0.00017,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00284,0.16975,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00431,0.15989,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.834416,30.954704
60228,ENHI3-      33.000,300188,ENHI0G      0.6900,WI,ENHI3-_ENHI0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003548,0.074927,80,80,80,0,0,1,1,0,1,0,1,0,1,80,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00355,0.07493,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00355,0.07493,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,13.6125,0.048324375,1.019984625
60239,SAKN1-      132.00,300029,SAKN3-      33.000,GE,SAKN1-_SAKN3,,,,,1,1,1,300029,0,0,300029,25,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00325,0.099363,120,120,120,0.0003,-0.00011,1,1,0,1,0,1,0,1,120,1,132,30,1,33,1.15,0.85,1.025,1,0,0,0,0,0.00325,0.09936,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00325,0.08777,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,0.4719,12.744204
60242,WHBR3A      33.000,300204,WHBR0A      0.6900,WI,WHBR3A_WHBR0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007534,0.150751,39.8,39.8,39.8,0,0,1,1,0,1,0,1,0,1,39.8,1,33,30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.00753,0.15075,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00753,0.15075,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,27.36180905,0.206034422,4.124792714
60243,WHBR3B      33.000,300205,WHBR0B      0.6900,WI,WHBR3B_WHBR0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011147,0.223044,26.9,26.9,26.9,0,0,1,1,0,1,0,1,0,1,26.9,1,33,30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.01115,0.22304,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01115,0.22304,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,40.48327138,0.451388476,9.029388848
60258,BLAH1-      132.00,60259,BLAH3A      33.000,1,BLAH1-_BLAH3_2,,,,,1,1,1,60259,0,0,60259,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003386,0.279313,90,90,90,0.00022,-0.00011,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00339,0.27931,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00643,0.26502,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.244848,51.307872
60258,BLAH1-      132.00,60259,BLAH3A      33.000,GR,BLAH1-_BLAH3,,,,,1,1,1,60259,0,0,60259,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003363,0.27798,90,90,90,0.00021,-0.00015,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00336,0.27798,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00643,0.26502,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.244848,51.307872
60258,BLAH1-      132.00,60260,BLAH3B      33.000,3,BLAH1-_BLAH3_4,,,,,1,1,1,60260,0,0,60260,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00342,0.280646,90,90,90,0.00022,-0.0001,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00342,0.28065,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00643,0.26502,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.244848,51.307872
60258,BLAH1-      132.00,60260,BLAH3B      33.000,GR,BLAH1-_BLAH3_3,,,,,1,1,1,60260,0,0,60260,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003394,0.279424,90,90,90,0.00021,-0.00015,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00339,0.27942,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00643,0.26502,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.244848,51.307872
60259,BLAH3A      33.000,300000,AFTO0G      0.6900,WI,BLAH3A_AFTO0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00513,0.10265,58.5,58.5,58.5,0,0,1,1,0,1,0,1,0,1,58.45,1,33,30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.00513,0.10265,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00513,0.10265,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.63130881,0.095578614,1.912503849
60277,GLAP0G      0.6900,60278,GLAP3-      33.000,WI,GLAP3-_GLAP0,,,,,1,0,0,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004771,0.100743,59.5,59.5,59.5,0,0,1,1,0,1,0,1,0,1,59.5,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00477,0.10074,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00477,0.10074,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.008001681,3.8168E-05,0.000806089
60285,VIRD0G      11.000,60286,VIRD3-      33.000,GE,VIRD3-_VIRD0,,,,,1,0,0,0,0,0,,17,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01125,0.29975,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,33,-30,1,11,1.1,0.9,1.1,0.9,0,0,0,0,0.01125,0.29975,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.01125,0.255,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.025,0.03403125,0.771375
60310,SOKY1-      132.00,60311,SOKY3-      33.000,1,SOKY1-_SOKY3_2,,,,,1,1,1,60311,0,0,60311,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,0.114598,130,130,130,0.0003,-0.00018,1,1,0,1,0,1,0,1,130,1,132,-30,1,33,1.15,0.85,1.02,0.99,0,0,0,0,0.002,0.1146,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.002,0.10921,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,134.0307692,0.268061538,14.63750031
60310,SOKY1-      132.00,60311,SOKY3-      33.000,GE,SOKY1-_SOKY3,,,,,1,1,1,60311,0,0,60311,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,0.114598,130,130,130,0.0003,-0.00018,1,1,0,1,0,1,0,1,130,1,132,-30,1,33,1.15,0.85,1.02,0.99,0,0,0,0,0.002,0.1146,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.002,0.10921,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,134.0307692,0.268061538,14.63750031
60311,SOKY3-      33.000,300202,SOKY0G      0.6900,WI,SOKY3-_SOKY0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004224,0.033115,267.5,267.5,267.5,0,0,1,1,0,1,0,1,0,1,267.5,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00422,0.03311,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00422,0.03311,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.071028037,0.017179738,0.134791738
60316,ELVA1-      132.00,300080,ELVA3A      33.000,GE,ELVA1-_ELVA3,,,,,1,1,1,300080,0,0,300080,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004635,0.241789,60,60,60,0.00022,-0.0001,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00464,0.24179,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00665,0.22973,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.93116,66.713592
60430,BLKS3-      33.000,300175,BLKS0G      0.6900,WI,BLKS3-_BLKS0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004467,0.089343,67.1,67.1,67.1,0,0,1,1,0,1,0,1,0,1,67.08,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00447,0.08934,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00447,0.08934,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,16.23434705,0.072567531,1.450376565
60930,SNQR3-      33.000,60980,SNQR0G      0.6900,WI,SNQR3-_SNQR0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008562,0.171241,35,35,35,0,0,1,1,0,1,0,1,0,1,35,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00856,0.17124,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00856,0.17124,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31.11428571,0.266338286,5.328010286
61003,A9_EPPI31   33.000,62295,A9_EPPI11   132.00,T6,T63V,,,,,1,0,0,61003,0,0,61003,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0048,0.2455,90,90,90,0,-0.00112,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0048,0.2455,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0041,0.2087,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.04961,2.52527
61003,A9_EPPI31   33.000,62296,A9_EPPI12   132.00,T6,T61A,,,,,1,0,0,61003,0,0,61003,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0048,0.2455,90,90,90,0,-0.00112,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0048,0.2455,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0041,0.2087,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.04961,2.52527
61010,A9_RYEH31   33.000,76048,A9_RYEH1E   132.00,T6,T68Y,,,,,1,0,0,61010,0,0,61010,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004481,0.256183,90,90,90,0,-0.00023,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.2004,0.8998,1.01,0.99,0,0,0,0,0.00448,0.25618,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00797,0.23664,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.096437,2.863344
61010,A9_RYEH31   33.000,76050,A9_RYEH1G   132.00,T6,T68Z,,,,,1,0,0,61010,0,0,61010,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004446,0.257073,90,90,90,0,-0.00026,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.2004,0.8998,1.01,0.99,0,0,0,0,0.00445,0.25707,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00791,0.23887,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.095711,2.890327
61045,A8_BROM1A   132.00,61047,A8_BROM31   33.000,T7,T788,,,,,1,1,1,61047,0,0,61047,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009403,0.245987,60,60,60,0,-0.00156,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0094,0.24599,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00799,0.20909,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.320296,60.719736
61045,A8_BROM1A   132.00,61048,A8_BROM32   33.000,T7,T787,,,,,1,1,1,61048,0,0,61048,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008797,0.247177,60,60,60,0,-0.00098,1,1,0,1,0,1,0,1,60,1.0333,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0088,0.24718,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00748,0.2101,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.172192,61.01304
61046,A8_BROM1B   132.00,61047,A8_BROM31   33.000,T7,T786,,,,,1,1,1,61047,0,0,61047,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009567,0.245981,60,60,60,0,-0.00156,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.00957,0.24598,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00813,0.20908,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.360952,60.716832
61046,A8_BROM1B   132.00,61048,A8_BROM32   33.000,T7,T785,,,,,1,1,1,61048,0,0,61048,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009944,0.249802,60,60,60,0,-0.00107,1,1,0,1,0,1,0,1,60,1.0333,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.00994,0.2498,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00845,0.21233,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.45388,61.660632
61053,A8_CROG51   11.000,63017,A8_CROG1A   132.00,T7,T7CU,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00934,0.280064,100,100,100,0,0,1,1,0,1,0,1,0,1,100,1,132,-30,1,11,1,1,1.1,0.9,0,0,0,0,0.00934,0.28006,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0084,0.25186,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.21,0.010164,0.3047506
61054,A8_CROY1C   132.00,61056,A8_CROY31   33.000,T7,T7BX,,,,,1,1,1,61056,0,0,61056,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01,0.260918,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9835,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.01,0.26092,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00758,0.22737,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.467488,44.018832
61055,A8_CROY1D   132.00,61056,A8_CROY31   33.000,T7,T7BY,,,,,1,1,1,61056,0,0,61056,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01,0.253133,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9835,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.01,0.25313,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01019,0.21906,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.972784,42.410016
61069,A8_DART1A   132.00,61075,A8_DART51   11.000,T7,T79L,,,,,1,1,1,61075,0,0,61075,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.080311,1.29885,15,15,15,0,-0.00031,1,1,0,1,0,1,0,1,15,0.95,132,0,1,11,1.20004,0.89998,1.01,0.99,0,0,0,0,0.08031,1.29885,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.06907,1.11713,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1161.6,80.231712,1297.658208
61069,A8_DART1A   132.00,62449,A8_DART3D   33.000,T7,T79M,,,,,1,1,1,62449,0,0,62449,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014222,0.276301,45,45,45,0,-0.00523,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.20004,0.89998,1.05,0.95,0,0,0,0,0.01422,0.2763,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01209,0.23486,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.681248,90.937792
61070,A8_DART1B   132.00,61075,A8_DART51   11.000,T7,T79N,,,,,1,1,1,61075,0,0,61075,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.080311,1.29885,15,15,15,0,-0.00031,1,1,0,1,0,1,0,1,15,0.95,132,0,1,11,1.20004,0.89998,1.01,0.99,0,0,0,0,0.08031,1.29885,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.06907,1.11713,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1161.6,80.231712,1297.658208
61070,A8_DART1B   132.00,62446,A8_DART3A   33.000,T7,T79G,,,,,1,1,1,62446,0,0,62446,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013874,0.275874,45,45,45,0,-0.00502,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.20004,0.89998,1.05,0.95,0,0,0,0,0.01387,0.27587,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01179,0.23449,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.565088,90.794528
61071,A8_DART1C   132.00,61076,A8_DART52   11.000,T7,T79R,,,,,1,1,1,61076,0,0,61076,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.081156,1.31416,15,15,15,0,-0.00039,1,1,0,1,0,1,0,1,15,0.9333,132,0,1,11,1.20004,0.89998,1.01,0.99,0,0,0,0,0.08116,1.31416,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.06899,1.11717,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1161.6,80.138784,1297.704672
61071,A8_DART1C   132.00,62447,A8_DART3B   33.000,T7,T79P,,,,,1,1,1,62447,0,0,62447,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014015,0.275866,45,45,45,0,-0.00548,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.20004,0.89998,1.05,0.95,0,0,0,0,0.01401,0.27587,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01191,0.23449,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.611552,90.794528
61072,A8_DART1D   132.00,61076,A8_DART52   11.000,T7,T79H,,,,,1,1,1,61076,0,0,61076,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.080311,1.29885,15,15,15,0,-0.00031,1,1,0,1,0,1,0,1,15,0.95,132,0,1,11,1.20004,0.89998,1.02,0.98,0,0,0,0,0.08031,1.29885,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.06907,1.11713,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1161.6,80.231712,1297.658208
61072,A8_DART1D   132.00,62448,A8_DART3C   33.000,T7,T79J,,,,,1,1,1,62448,0,0,62448,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01399,0.275645,45,45,45,0,-0.0054,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.20004,0.89998,1.05,0.95,0,0,0,0,0.01399,0.27564,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01189,0.2343,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.603808,90.72096
61088,A8_KITO1A   132.00,61090,A8_KITO31   33.000,1,T7BL,,,,,1,1,1,61090,0,0,61090,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01277,0.278587,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0165,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.01277,0.27859,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0079,0.23694,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.05888,91.743168
61088,A8_KITO1A   132.00,61090,A8_KITO31   33.000,3,T7BM,,,,,1,1,1,61090,0,0,61090,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004456,0.25585,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,-30,1,33,1.2004,0.8998,1.02,0.98,0,0,0,0,0.00446,0.25585,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00416,0.23874,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.805376,46.220064
61088,A8_KITO1A   132.00,61090,A8_KITO31   33.000,T7,T72Q,,,,,1,1,1,61090,0,0,61090,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004449,0.256406,90,90,90,0,-0.00023,1,1,0,1,0,1,0,1,90,0.9833,132,-30,1,33,1.2004,0.8998,1.01,0.99,0,0,0,0,0.00445,0.25641,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0078,0.23832,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.51008,46.138752
61089,A8_KITO1B   132.00,61090,A8_KITO31   33.000,5,T7BN,,,,,1,1,1,61090,0,0,61090,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004433,0.256406,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,-30,1,33,1.2004,0.8998,1.02,0.98,0,0,0,0,0.00443,0.25641,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00399,0.23077,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.772464,44.677072
61089,A8_KITO1B   132.00,61090,A8_KITO31   33.000,T7,T734,,,,,1,1,1,61090,0,0,61090,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004438,0.256406,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,-30,1,33,1.2004,0.8998,1.01,0.99,0,0,0,0,0.00444,0.25641,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00399,0.23077,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.772464,44.677072
61106,A8_LITT51   11.000,62088,A8_LITT1_M3 132.00,M7,STN T4B,,,,,0,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012,0.29976,61,61,61,0,0,1,1,0,1,0,1,0,1,61,1,132,0,1,11,1,1,1.1,0.9,0,0,0,0,0.012,0.29976,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0082,0.23609,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.983606557,0.016265574,0.468309672
61107,A8_LITT52   11.000,62088,A8_LITT1_M3 132.00,M7,STN T5B,,,,,0,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012,0.29976,61,61,61,0,0,1,1,0,1,0,1,0,1,61,1,132,0,1,11,1,1,1.1,0.9,0,0,0,0,0.012,0.29976,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0082,0.23609,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.983606557,0.016265574,0.468309672
61108,A8_LITT53   11.000,62088,A8_LITT1_M3 132.00,M7,STN T6B,,,,,0,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012,0.29976,61,61,61,0,0,1,1,0,1,0,1,0,1,61,1,132,0,1,11,1,1,1.1,0.9,0,0,0,0,0.012,0.29976,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0082,0.23609,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.983606557,0.016265574,0.468309672
61131,A8_SYDP1A   132.00,61133,A8_SYDP31   33.000,T7,T71H,,,,,1,1,1,61133,0,0,61133,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013659,0.278777,45,45,45,0,-0.00121,1,1,0,1,0,1,0,1,45,0.9833,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.01366,0.27878,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01161,0.23696,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.495392,91.750912
61131,A8_SYDP1A   132.00,61134,A8_SYDP32   33.000,T7,T727,,,,,1,1,1,61134,0,0,61134,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01361,0.283006,45,45,45,0,-0.00119,1,1,0,1,0,1,0,1,45,0.9833,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.01361,0.28301,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01157,0.24056,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.479904,93.144832
61131,A8_SYDP1A   132.00,61135,A8_SYDP51   11.000,T7,T71E,,,,,1,1,1,61135,0,0,61135,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.074555,1.36597,15,15,15,0,-0.00103,1,1,0,1,0,1,0,1,15,0.9333,132,0,1,11,1.20004,0.89998,1.03,0.99,0,0,0,0,0.07456,1.36597,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.07494,1.37296,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1161.6,87.050304,1594.830336
61131,A8_SYDP1A   132.00,61136,A8_SYDP52   11.000,T7,T71D,,,,,1,1,1,61136,0,0,61136,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.067867,1.37166,15,15,15,0,-0.00104,1,1,0,1,0,1,0,1,15,0.95,132,0,1,11,1.20004,0.89998,1.03,0.99,0,0,0,0,0.06787,1.37166,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.06795,1.37332,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1161.6,78.93072,1595.248512
61132,A8_SYDP1B   132.00,61133,A8_SYDP31   33.000,T7,T71K,,,,,1,1,1,61133,0,0,61133,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01361,0.283006,45,45,45,0,-0.00119,1,1,0,1,0,1,0,1,45,0.9833,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.01361,0.28301,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01157,0.24056,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.479904,93.144832
61132,A8_SYDP1B   132.00,61134,A8_SYDP32   33.000,T7,T71J,,,,,1,1,1,61134,0,0,61134,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014815,0.273822,45,45,45,0,-0.0012,1,1,0,1,0,1,0,1,45,0.9833,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.01481,0.27382,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01259,0.23275,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.874848,90.1208
61132,A8_SYDP1B   132.00,61135,A8_SYDP51   11.000,T7,T71G,,,,,1,1,1,61135,0,0,61135,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.073155,1.37138,15,15,15,0,-0.00116,1,1,0,1,0,1,0,1,15,0.9333,132,0,1,11,1.20004,0.89998,1.03,0.99,0,0,0,0,0.07316,1.37138,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.12675,1.36915,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1161.6,147.2328,1590.40464
61132,A8_SYDP1B   132.00,61136,A8_SYDP52   11.000,T7,T71F,,,,,1,1,1,61136,0,0,61136,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.073555,1.37136,15,15,15,0,-0.00104,1,1,0,1,0,1,0,1,15,0.95,132,0,1,11,1.20004,0.89998,1.03,0.99,0,0,0,0,0.07356,1.37136,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.06795,1.37332,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1161.6,78.93072,1595.248512
61178,A8C_TERM    132.00,600366,A8_LITT4_M5 400.00,S7,LITT4 SGT 4B,,,,,1,1,1,62088,1,0,62088,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001005,0.079694,267,267,267,0.00068,-0.00093,1,1,0,1,0,1,0,1,240,0.9857,132.94,0,1,400,1.14286,0.94286,1.02,0.98,0,0,0,0,0.001,0.07969,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00015,0.01418,0.00075,0.04779,0,0,0.00025,0.01603,0,0,0,0,0,0,0,0,0,0,0,72.6,0.05445,3.469554
61213,A8_WELF1A   132.00,76184,A8_WELF5A   11.000,T7,T79K,,,,,1,1,1,76184,0,0,76184,51,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0217,1.029,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,0,1,11,1.102,0.802,1.01,0.99,0,0,0,0,0.0217,1.029,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00233,0.09895,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,1.353264,57.47016
61275,A6_BUSM1C   132.00,61277,A6_BUSM31   33.000,T6,T60X,,,,,1,1,1,61277,0,0,61277,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0048,0.2412,90,90,90,0,-0.00118,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0048,0.2412,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0041,0.205,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.79376,39.688
61276,A6_BUSM1D   132.00,61277,A6_BUSM31   33.000,T6,T60W,,,,,1,1,1,61277,0,0,61277,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0048,0.24,90,90,90,0,-0.00121,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0048,0.24,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.004,0.204,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.7744,39.4944
61280,A6_CELB31   33.000,62423,A6_CELB1A   132.00,T6,T613,,,,,1,0,0,61280,0,0,61280,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0042,0.2511,90,90,90,0,-0.00122,1,1,0,1,0,1,0,1,90,0.9667,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0042,0.2511,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0035,0.2135,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.04235,2.58335
61280,A6_CELB31   33.000,62424,A6_CELB1B   132.00,T6,T612,,,,,1,0,0,61280,0,0,61280,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0042,0.2478,90,90,90,0,-0.00124,1,1,0,1,0,1,0,1,90,0.9667,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0042,0.2478,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0035,0.2106,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.04235,2.54826
61282,A6_CHAL12   132.00,61284,A6_CHAL31   33.000,T8,T8AV,,,,,1,1,1,61284,0,0,61284,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008622,0.274,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.06,0.88,1.02,0.98,0,0,0,0,0.00862,0.274,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00862,0.274,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.668832,53.0464
61283,A6_CHAL13   132.00,61284,A6_CHAL31   33.000,T8,T8AW,,,,,1,1,1,61284,0,0,61284,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008622,0.274,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.06,0.88,1.02,0.98,0,0,0,0,0.00862,0.274,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00862,0.274,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.668832,53.0464
61300,A6_DENH11   132.00,61303,A6_DENH71   22.000,T8,T8BB,,,,,1,1,1,61303,0,0,61303,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0172,0.5111,45,45,45,0,0,1,1,0,1,0,1,0,1,45,0.97,132,30,1,22,1.1,0.8,1.02,0.98,0,0,0,0,0.0172,0.5111,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0172,0.5111,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,6.65984,197.89792
61301,A6_DENH12   132.00,61303,A6_DENH71   22.000,T8,T8BC,,,,,1,1,1,61303,0,0,61303,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014689,0.451101,45,45,45,0,0,1,1,0,1,0,1,0,1,45,0.97,132,30,1,22,1.1,0.8,1.02,0.98,0,0,0,0,0.01469,0.4511,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01469,0.4511,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,5.687968,174.66592
61302,A6_DENH13   132.00,61303,A6_DENH71   22.000,T8,T8BD,,,,,1,1,1,61303,0,0,61303,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0152,0.4444,45,45,45,0,0,1,1,0,1,0,1,0,1,45,0.97,132,30,1,22,1.1,0.8,1.02,0.98,0,0,0,0,0.0152,0.4444,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0152,0.4444,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,5.88544,172.07168
61304,A6_EBED1A   132.00,61306,A6_EBED51   11.000,T8,T8CJ,,,,,1,1,1,61306,0,0,61306,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.052,1.08,20,20,20,0,0,1,1,0,1,0,1,0,1,20,0.99,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.052,1.08,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.052,1.08,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,871.2,45.3024,940.896
61304,A6_EBED1A   132.00,61307,A6_EBED71   22.000,T8,T8CG,,,,,1,1,1,61307,0,0,61307,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0118,0.367,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.97,132,30,1,22,1.1,0.8,1.02,0.98,0,0,0,0,0.0118,0.367,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0118,0.367,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.42672,106.5768
61305,A6_EBED1B   132.00,61306,A6_EBED51   11.000,T8,T8CK,,,,,1,1,1,61306,0,0,61306,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.053075,0.702999,40,40,40,0,0,1,1,0,1,0,1,0,1,40,0.99,132,30,1,11,1.1,0.9,1.02,0.98,0,0,0,0,0.05308,0.703,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.05307,0.703,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,23.117292,306.2268
61305,A6_EBED1B   132.00,61307,A6_EBED71   22.000,T8,T8CH,,,,,1,1,1,61307,0,0,61307,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0114,0.372,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.97,132,30,1,22,1.1,0.8,1.02,0.98,0,0,0,0,0.0114,0.372,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0114,0.372,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.31056,108.0288
61321,A6_FINY31   33.000,62462,A6_FINY1A   132.00,T6,T6JS,,,,,1,0,0,61321,0,0,61321,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0062,0.188901,90,90,90,0,-0.00316,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0062,0.1889,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0053,0.1605,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.06413,1.94205
61321,A6_FINY31   33.000,62463,A6_FINY1B   132.00,T6,T6JT,,,,,1,0,0,61321,0,0,61321,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006,0.1911,90,90,90,0,-0.00352,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.006,0.1911,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.005,0.1625,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.0605,1.96625
