From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
61322,A6_HATE1A   132.00,62482,A6_HATE3A   33.000,T6,T60Y,,,,,1,1,1,62482,0,0,62482,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.2677,90,90,90,0,-0.00068,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0065,0.2677,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0055,0.2275,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.0648,44.044
61323,A6_HATE1B   132.00,62483,A6_HATE3B   33.000,T6,T60Z,,,,,1,1,1,62483,0,0,62483,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0062,0.2183,60,60,60,0,-0.00128,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0062,0.2183,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0052,0.1856,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.51008,53.89824
61326,A6_HATF12   132.00,61327,A6_HATF31   33.000,T6,T614,,,,,1,1,1,61327,0,0,61327,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0175,0.19,90,90,90,0,-0.00166,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0175,0.19,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0149,0.1615,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,2.88464,31.2664
61327,A6_HATF31   33.000,62484,A6_HATF1B   132.00,T6,T615,,,,,1,0,0,61327,0,0,61327,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0042,0.1889,90,90,90,0,-0.00185,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0042,0.1889,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0035,0.1605,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.04235,1.94205
61338,A6_HERO31   33.000,61340,A6_HERO61   66.000,T8,T8BW,,,,,1,0,0,61338,0,0,61338,11,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005194,0.1375,72,72,72,0,0,1,1,0,1,0,1,0,1,72,1.02,66,30,1,33,1.05,0.95,1.02,0.98,0,0,0,0,0.00519,0.1375,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00519,0.1375,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,15.125,0.07849875,2.0796875
61338,A6_HERO31   33.000,61341,A6_HERO62   66.000,T8,T8BX,,,,,1,0,0,61338,0,0,61338,11,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005097,0.1389,72,72,72,0,0,1,1,0,1,0,1,0,1,72,1.02,66,30,1,33,1.05,0.95,1.02,0.98,0,0,0,0,0.0051,0.1389,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0051,0.1389,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,15.125,0.0771375,2.1008625
61342,A6_HIIN51   11.000,61343,A6_HIIN61   66.000,T8,T8BH,,,,,0,0,0,61342,0,0,61342,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0283,0.720499,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0283,0.7205,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0283,0.7205,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.025,0.0856075,2.1795125
61342,A6_HIIN51   11.000,62491,A6_HIIN62   66.000,T8,T8BG,,,,,0,0,0,61342,0,0,61342,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0286,0.712001,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0286,0.712,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0286,0.712,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.025,0.086515,2.1538
61344,A6_ILME11   132.00,61346,A6_ILME31   33.000,T6,T678,,,,,1,1,1,61346,0,0,61346,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,0.258301,60,60,60,0,-0.00095,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.002,0.2583,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.002,0.2583,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0.5808,75.01032
61345,A6_ILME12   132.00,61346,A6_ILME31   33.000,T6,T679,,,,,1,1,1,61346,0,0,61346,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,0.258301,60,60,60,0,-0.00095,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.002,0.2583,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.002,0.2583,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0.5808,75.01032
61349,A6_IVER2_R2 275.00,62313,A6_IVER6_M1 66.000,D6,IVER2 SGT 4B,,,,,1,1,1,62313,0,0,62313,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002904,0.11147,180,180,180,0.00094,-0.02567,1,1,0,1,0,1,0,1,180,1,275,0,1,66,1.1,0.8,1.035,0.995,0,0,0,0,0.0029,0.11147,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0,11.2035,0.00257,0.1008,0,0,2.47962,0.0112,0,0,0,0,0,0,0,0,0,0,0,420.1388889,1.079756944,42.35
61353,A6_LALE2_MC 275.00,600712,A6_SGT2B_WD 33.000,TX,LALE2 SGT 2B,,,,,1,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00491,0.245335,120,120,120,0.0004,-0.00018,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00491,0.24534,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00491,0.21377,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.094322917,134.7196354
61353,A6_LALE2_MC 275.00,600713,A6_SGT4B_WD 33.000,TX,LALE2 SGT 4B,,,,,1,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00491,0.245335,120,120,120,0.0004,-0.00018,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00491,0.24534,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00491,0.21377,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.094322917,134.7196354
61354,A6_LOFO11   132.00,61356,A6_LOFO31   33.000,T8,T8AY,,,,,1,1,1,61356,0,0,61356,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0073,0.2731,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0073,0.2731,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0073,0.2731,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.41328,52.87216
61355,A6_LOFO12   132.00,61356,A6_LOFO31   33.000,T8,T8AX,,,,,1,1,1,61356,0,0,61356,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0074,0.2739,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0074,0.2739,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0074,0.2739,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.43264,53.02704
61360,A6_LWAT11   132.00,61362,A6_LWAT31   33.000,T6,T67A,,,,,1,1,1,61362,0,0,61362,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.247,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.007,0.247,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.247,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.3552,47.8192
61361,A6_LWAT12   132.00,61362,A6_LWAT31   33.000,T6,T67B,,,,,1,1,1,61362,0,0,61362,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0069,0.244,1730.3,1730.3,1730.3,0,0,1,1,0,1,0,1,0,1,90,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0069,0.244,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0069,0.244,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.33584,47.2384
61372,A6_NHYD51   11.000,61373,A6_NHYD6_MB 66.000,1,T8CD,,,,,0,0,0,61372,0,0,61372,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0277,0.6782,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0277,0.6782,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0277,0.6782,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.025,0.0837925,2.051555
61372,A6_NHYD51   11.000,61373,A6_NHYD6_MB 66.000,3,T8XB,,,,,0,0,0,61372,0,0,61372,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0277,0.6782,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0277,0.6782,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0277,0.6782,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.025,0.0837925,2.051555
61372,A6_NHYD51   11.000,61373,A6_NHYD6_MB 66.000,T8,T8CC,,,,,0,0,0,61372,0,0,61372,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.027,0.689999,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.027,0.69,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.027,0.69,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.025,0.081675,2.08725
61373,A6_NHYD6_MB 66.000,61374,A6_NHYD71   22.000,T8,T8BV,,,,,1,1,1,61374,0,0,61374,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013,0.295299,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,66,30,1,22,1.1,0.9,1.02,0.98,0,0,0,0,0.013,0.2953,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.013,0.2953,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,108.9,1.4157,32.15817
61374,A6_NHYD71   22.000,61477,A6_TERM_B1H 66.000,T8,T8BU,,,,,1,0,0,61374,0,0,61374,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.025,0.796999,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,66,30,1,22,1.1,0.9,1.02,0.98,0,0,0,0,0.025,0.797,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.025,0.797,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.75555556,0.268888889,8.572177778
61374,A6_NHYD71   22.000,61481,A6_TERM_B3H 66.000,T8,T8BT,,,,,1,0,0,61374,0,0,61374,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.022,0.753999,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,66,30,1,22,1.1,0.9,1.02,0.98,0,0,0,0,0.022,0.754,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.022,0.754,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.75555556,0.236622222,8.109688889
61376,A6_NOHO51   11.000,61377,A6_NOHO61   66.000,T8,T8BJ,,,,,0,0,0,61376,0,0,61376,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.03,0.748499,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.03,0.7485,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.03,0.7485,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.025,0.09075,2.2642125
61376,A6_NOHO51   11.000,61378,A6_NOHO62   66.000,T8,T8BK,,,,,0,0,0,61376,0,0,61376,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.03,0.745001,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.03,0.745,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.03,0.745,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.025,0.09075,2.253625
61388,A6_S628_3   11.000,61440,A6_TERMSGT3 0.4150,0,ELST2 SGT3B,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.14234,2.63329,1.9,1.9,1.9,0.00001,-0.00049,1,1,0,1,0,1,0,1,1.9,1,11,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.14234,2.63329,,,"7 - No series path, earth winding 1, ground winding 2",,Z pu (system base),Z pu (system base),0.25026,2.49009,0.01345,2.95555,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,63.68421053,0.856552632,188.2218684
61405,A6_SLOU11   132.00,61408,A6_SLOU31   33.000,T8,T8AZ,,,,,1,1,1,61408,0,0,61408,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0073,0.2577,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0073,0.2577,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0073,0.2577,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.41328,49.89072
61406,A6_SLOU12   132.00,61408,A6_SLOU31   33.000,T8,T8BA,,,,,1,1,1,61408,0,0,61408,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0072,0.2461,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0072,0.2461,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0072,0.2461,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.39392,47.64496
61409,A6_STAI1A   132.00,61413,A6_STAI31   33.000,T8,T8CL,,,,,1,1,1,61413,0,0,61413,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0074,0.247,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.96,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0074,0.247,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0074,0.247,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.43264,47.8192
61410,A6_STAI1B   132.00,61413,A6_STAI31   33.000,T8,T8CM,,,,,1,1,1,61413,0,0,61413,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0071,0.246,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.96,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0071,0.246,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0071,0.246,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.37456,47.6256
61411,A6_STAI1C   132.00,61414,A6_STAI32   33.000,T8,T8DM,,,,,1,1,1,61414,0,0,61414,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0071,0.244,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,120,1.02,132,-30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0071,0.244,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0071,0.244,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,1.03092,35.4288
61412,A6_STAI1D   132.00,61414,A6_STAI32   33.000,T8,T8DN,,,,,1,1,1,61414,0,0,61414,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0071,0.244,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,120,1.02,132,-30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0071,0.244,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0071,0.244,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,1.03092,35.4288
61415,A6_STMO1A   132.00,61417,A6_STMO31   33.000,T6,T61K,,,,,1,1,1,61417,0,0,61417,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0057,0.1889,90,90,90,0,-0.00172,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0057,0.1889,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0048,0.1605,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.92928,31.0728
61415,A6_STMO1A   132.00,61418,A6_STMO51   11.000,T6,T61J,,,,,1,1,1,61418,0,0,61418,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.022,0.803299,30,30,30,0,-0.00061,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.20004,0.89998,1.02,0.98,0,0,0,0,0.022,0.8033,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0187,0.6828,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,10.86096,396.57024
61416,A6_STMO1B   132.00,61417,A6_STMO31   33.000,T6,T61L,,,,,1,1,1,61417,0,0,61417,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0057,0.188501,90,90,90,0,-0.00176,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0057,0.1885,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0048,0.1602,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.92928,31.01472
61416,A6_STMO1B   132.00,62233,A6_STMO52   11.000,T6,T61H,,,,,1,1,1,62233,0,0,62233,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.022,0.809998,30,30,30,0,-0.00062,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.20004,0.89998,1.05,0.95,0,0,0,0,0.022,0.81,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0187,0.6885,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,10.86096,399.8808
61427,A6_TERM20   13.000,61439,A6_TERMSGT2 0.4150,0,ELST2 SGT2 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),1.79918,33.2847,0.1,0.1,0.1,0.00001,-0.00004,1,1,0,1,0,1,0,1,0.15,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,1.79918,33.2847,,,"7 - No series path, earth winding 1, ground winding 2",,Z pu (system base),Z pu (system base),3.16333,31.4748,0.17,37.3581,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1126.666667,191.5333333,42090.126
61441,A6_TERMSGT4 0.4150,600529,A6_TERM40   13.000,0,ELST2 SGT4 E,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),1.79918,33.2847,0.1,0.1,0.1,0.00001,-0.00004,1,1,0,1,0,1,0,1,0.15,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,1.79918,33.2847,,,"7 - No series path, earth winding 1, ground winding 2",,Z pu (system base),Z pu (system base),3.16333,31.4748,0.17,37.3581,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.148166667,0.195188333,42.89332515
61499,A6_TWIC1A   132.00,61501,A6_TWIC31   33.000,T7,T7B1,,,,,1,1,1,61501,0,0,61501,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00628,0.250921,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.00628,0.25092,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.03275,0.21158,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,6.3404,40.961888
61500,A6_TWIC1B   132.00,61501,A6_TWIC31   33.000,T7,T7B0,,,,,1,1,1,61501,0,0,61501,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0063,0.251811,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.0063,0.25181,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.03284,0.21159,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,6.357824,40.963824
61502,A6_UPTO11   132.00,61505,A6_UPTO71   22.000,T8,T8BE,,,,,1,1,1,61505,0,0,61505,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0146,0.330001,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.03,132,30,1,22,1.1,0.8,1.02,0.98,0,0,0,0,0.0146,0.33,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0146,0.33,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,4.23984,95.832
61505,A6_UPTO71   22.000,76174,A6_UPTO12   132.00,T8,T8BF,,,,,1,0,0,61505,0,0,61505,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.015,0.329999,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.03,132,30,1,22,1.1,0.8,1.02,0.98,0,0,0,0,0.015,0.33,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.015,0.33,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8.066666667,0.121,2.662
61506,A6_UXBR51   11.000,61509,A6_UXBR62   66.000,T8,T8BM,,,,,0,0,0,61506,0,0,61506,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.039,0.976,280,280,280,0,0,1,1,0,1,0,1,0,1,28,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.039,0.976,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.039,0.976,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.321428571,0.168535714,4.217714286
61507,A6_UXBR52   11.000,61508,A6_UXBR61   66.000,T8,T8BL,,,,,0,0,0,61507,0,0,61507,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.039,0.979999,28,28,28,0,0,1,1,0,1,0,1,0,1,28,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.039,0.98,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.039,0.98,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.321428571,0.168535714,4.235
61507,A6_UXBR52   11.000,61510,A6_UXBR63   66.000,T8,T8BN,,,,,0,0,0,61507,0,0,61507,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.029,0.989,28,28,28,0,0,1,1,0,1,0,1,0,1,28,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.029,0.989,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.029,0.989,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.321428571,0.125321429,4.273892857
61511,A6_VIFR51   11.000,61512,A6_VIFR61   66.000,T8,T8CE,,,,,0,0,0,61511,0,0,61511,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.03,0.75,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.03,0.75,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.03,0.75,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.025,0.09075,2.26875
61511,A6_VIFR51   11.000,61513,A6_VIFR62   66.000,T8,T8CF,,,,,0,0,0,61511,0,0,61511,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.03,0.75,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.03,0.75,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.03,0.75,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.025,0.09075,2.26875
61515,A6_WELW31   33.000,62241,A6_WELW11   132.00,T6,T616,,,,,1,0,0,61515,0,0,61515,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004,0.2577,90,90,90,0,-0.00131,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.004,0.2577,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0034,0.219,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.04114,2.6499
61515,A6_WELW31   33.000,62242,A6_WELW12   132.00,T6,T617,,,,,1,0,0,61515,0,0,61515,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0035,0.2652,90,90,90,0,-0.00072,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0035,0.2652,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.003,0.2255,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.0363,2.72855
61549,A1_BARK2_M1 275.00,600373,A1_BARK1_M6 132.00,S6,BARK2 SGT 3B,,,,,1,0,0,600373,1,0,600373,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001264,0.086657,278,278,278,0.00037,-0.00034,1,1,0,1,0,1,0,1,240,0.9833,132,0,1,275,1.1503,0.8497,1.02,0.98,0,0,0,0,0.00126,0.08666,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00038,1.43398,0.00122,0.08667,0,0,0.00005,0.00347,0,0,0,0,0,0,0,0,0,0,0,315.1041667,0.384427083,27.31007813
61549,A1_BARK2_M1 275.00,600527,A1_BARW31-L 33.000,T6,BARK2 SGT 3A,,,,,1,1,1,600527,0,0,600527,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00618,0.294202,109,109,109,0.00068,-0.00253,1,1,0,1,0,1,0,1,100,1.0334,275,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00618,0.2942,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00618,0.2942,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,4.673625,222.48875
61549,A1_BARK2_M1 275.00,600528,A1_BARW32-L 33.000,T6,BARK2 SGT 1A,,,,,1,1,1,600528,0,0,600528,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00618,0.296069,110,110,110,0.00068,-0.00253,1,1,0,1,0,1,0,1,100,1.0167,275,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00618,0.29607,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00618,0.29607,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,4.673625,223.9029375
61550,A1_BARK2_M2 275.00,600527,A1_BARW31-L 33.000,T6,BARK2 SGT 2A,,,,,1,1,1,600527,0,0,600527,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00618,0.294202,110,110,110,0.00068,-0.00253,1,1,0,1,0,1,0,1,100,1.0334,275,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00618,0.2942,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00618,0.2942,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,4.673625,222.48875
61550,A1_BARK2_M2 275.00,600528,A1_BARW32-L 33.000,1,BARK2 SGT8,,,,,1,1,1,600528,0,0,600528,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00492,0.194401,100,100,100,0.00077,-0.00402,1,1,0,1,0,1,0,1,100,1.0167,275,30,1,33,1.2004,0.8998,1.02,0.98,0,0,0,0,0.00492,0.1944,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00492,0.1944,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.72075,147.015
61550,A1_BARK2_M2 275.00,600528,A1_BARW32-L 33.000,T6,BARK2 SGT 4A,,,,,1,1,1,600528,0,0,600528,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00618,0.294202,109,109,109,0.00068,-0.00253,1,1,0,1,0,1,0,1,100,1.0167,275,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00618,0.2942,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00618,0.2942,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,4.673625,222.48875
61551,A1_BARK2_TE 275.00,62153,A1_BARK8C   11.000,U6,U620,,,,,0,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002129,0.107622,1550,1550,1550,0,0,1,1,0,1,0,1,0,1,155,1,300,30,1,11,1.09,0.82,1.01,0.99,0,0,0,0,0.00213,0.10762,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.002,0.10645,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,487.9032258,0.975806452,51.93729839
61551,A1_BARK2_TE 275.00,62154,A1_BARK8D   11.000,U6,U621,,,,,0,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002065,0.108888,1550,1550,1550,0,0,1,1,0,1,0,1,0,1,155,1,300,30,1,11,1.09,0.82,1.01,0.99,0,0,0,0,0.00206,0.10889,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00193,0.1071,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,487.9032258,0.941653226,52.25443548
61551,A1_BARK2_TE 275.00,62155,A1_BARK8T   15.000,U6,U623,,,,,0,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001,0.079333,2500,2500,2500,0,0,1,1,0,1,0,1,0,1,250,1,300,30,1,15,1.112,0.824,1.01,0.99,0,0,0,0,0.001,0.07933,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00093,0.07832,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,302.5,0.281325,23.6918
61551,A1_BARK2_TE 275.00,62347,A1_BARK8E   11.000,U6,U622,,,,,0,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002065,0.114903,1550,1550,1550,0,0,1,1,0,1,0,1,0,1,155,1,300,30,1,11,1.09,0.82,1.01,0.99,0,0,0,0,0.00206,0.1149,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00192,0.1071,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,487.9032258,0.936774194,52.25443548
61552,A1B_BARK2_TE275.00,61703,A1_BARK8A   11.000,U6,U628,,,,,0,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002129,0.108977,1550,1550,1550,0,0,1,1,0,1,0,1,0,1,155,1,300,30,1,11,1.09,0.82,1.01,0.99,0,0,0,0,0.00213,0.10898,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00199,0.10703,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,487.9032258,0.970927419,52.22028226
61552,A1B_BARK2_TE275.00,61704,A1_BARK8S   11.000,U6,U630,,,,,0,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001941,0.103729,1700,1700,1700,0,0,1,1,0,1,0,1,0,1,170,1,300,30,1,11,1.09,0.82,1.01,0.99,0,0,0,0,0.00194,0.10373,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0018,0.10124,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,444.8529412,0.800735294,45.03691176
61552,A1B_BARK2_TE275.00,62152,A1_BARK8B   11.000,U6,U629,,,,,0,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002129,0.109131,1550,1550,1550,0,0,1,1,0,1,0,1,0,1,155,1,300,30,1,11,1.09,0.82,1.01,0.99,0,0,0,0,0.00213,0.10913,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00199,0.1071,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,487.9032258,0.970927419,52.25443548
61583,A1_HACG61   66.000,61588,A1_HACK1A   132.00,D6,D609,,,,,1,0,0,61583,0,0,61583,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008403,0.219839,60,60,60,0,-0.0005,1,1,0,1,0,1,0,1,60,0.9833,132,0,1,66,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0084,0.21984,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,4.96753,0.23157,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,72.6,360.642678,16.811982
61583,A1_HACG61   66.000,62477,A1_HACK1C   132.00,D6,D606,,,,,1,0,0,61583,0,0,61583,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009,0.204802,60,60,60,0,-0.00358,1,1,0,1,0,1,0,1,60,0.9833,132,0,1,66,1.20004,0.89998,1.01,0.99,0,0,0,0,0.009,0.2048,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,4.968,0.21213,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,72.6,360.6768,15.400638
61583,A1_HACG61   66.000,62478,A1_HACK1D   132.00,D6,D608,,,,,1,0,0,61583,0,0,61583,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011361,0.2147,60,60,60,0,-0.01046,1,1,0,1,0,1,0,1,60,0.9833,132,0,1,66,1.20004,0.89998,1.01,0.99,0,0,0,0,0.01136,0.2147,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,4.97033,0.22029,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,72.6,360.845958,15.993054
61583,A1_HACG61   66.000,76269,A1_HACK1B   132.00,D6,D607,,,,,1,0,0,61583,0,0,61583,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008539,0.20649,60,60,60,0,-0.00352,1,1,0,1,0,1,0,1,60,0.9833,132,0,1,66,1.20004,0.89998,1.01,0.99,0,0,0,0,0.00854,0.20649,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,4.9675,0.21326,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,72.6,360.6405,15.482676
61609,A1_REBR2_MC 275.00,61611,A1_REBR31   33.000,1,REBR2 SGT 4,,,,,1,1,1,61611,0,0,61611,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003386,0.304433,132,132,132,0.00093,-0.00177,1,1,0,1,0,1,0,1,120,1.0167,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00339,0.30443,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0092,0.26488,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,5.797916667,166.9295833
61609,A1_REBR2_MC 275.00,61611,A1_REBR31   33.000,T6,REBR2 SGT 1,,,,,1,1,1,61611,0,0,61611,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00665,0.281922,112,112,112,0.00071,-0.00151,1,1,0,1,0,1,0,1,100,1.0167,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00665,0.28192,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00665,0.28192,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,5.0290625,213.202
61610,A1B_REBR2_MC275.00,61612,A1_REBR32   33.000,T6,REBR2 SGT 2,,,,,1,1,1,61612,0,0,61612,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00665,0.282274,111,111,111,0.00071,-0.00151,1,1,0,1,0,1,0,1,100,1,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00665,0.28227,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00665,0.28227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,5.0290625,213.4666875
61635,A1_TERM910  33.000,61684,A1_WTHU4A   400.00,T6,WTHU4 SGT 1,,,,,1,0,0,61635,0,0,61635,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005201,0.312457,100,100,100,0.00038,-0.00106,1,1,0,1,0,1,0,1,100,1.0167,400,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0052,0.31246,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.001,0.2911,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.01089,3.170079
61635,A1_TERM910  33.000,61685,A1_WTHU4B   400.00,T6,WTHU4 SGT 2,,,,,1,0,0,61635,0,0,61635,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005201,0.312457,100,100,100,0.00038,-0.00106,1,1,0,1,0,1,0,1,100,1.0167,400,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0052,0.31246,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.001,0.2911,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.01089,3.170079
61636,A1_TERMSGT1 0.4150,600528,A1_BARW32-L 33.000,0,BARK2 SGT1A,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.215901,3.99417,0.2,0.2,0.2,0.00001,-0.00004,1,1,0,1,0,1,0,1,0.18,1,33,-30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.2159,3.99417,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.00092,0,2.77778,64.3846,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.956805556,2.657795336,61.60354297
61637,A1_TERMSGT2 0.4150,600527,A1_BARW31-L 33.000,0,BARK2 SGT2A,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.215901,3.99417,0.2,0.2,0.2,0.00001,-0.00004,1,1,0,1,0,1,0,1,0.18,1,33,-30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.2159,3.99417,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.00092,0,2.77778,66.2195,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.956805556,2.657795336,63.35918549
61638,A1B_TERMSGT20.4150,62187,A1_TERM23   13.000,0,BARK2 SGT2B,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.539752,9.98542,0.5,0.5,0.5,0.00001,-0.00013,1,1,0,1,0,1,0,1,0.5,1,13,-30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.53975,9.98542,,,"7 - No series path, earth winding 1, ground winding 2",,Z pu (system base),Z pu (system base),45.5052,9.44243,0.051,11.2074,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.34445,0.01756695,3.86038893
61639,A1_TERMSGT3 0.4150,600527,A1_BARW31-L 33.000,0,BARK2 SGT3A,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.2189,4.04964,0.2,0.2,0.2,0.00001,-0.00004,1,1,0,1,0,1,0,1,0.18,1,33,-30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.2189,4.04964,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.00092,0,2.77778,66.1639,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.956805556,2.657795336,63.3059871
61640,A1_TERMSGT4 0.4150,600528,A1_BARW32-L 33.000,0,BARK2 SGT4A,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.215901,3.99417,0.2,0.2,0.2,0.00001,-0.00004,1,1,0,1,0,1,0,1,0.18,1,33,-30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.2159,3.99417,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.00092,0,2.77778,65.3855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.956805556,2.657795336,62.56120965
61641,A1B_TERMSGT40.4150,62188,A1_TERM43   13.000,0,BARK2 SGT4B,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.539752,9.98542,0.5,0.5,0.5,0.00001,-0.00013,1,1,0,1,0,1,0,1,0.5,1,13,-30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.53975,9.98542,,,"7 - No series path, earth winding 1, ground winding 2",,Z pu (system base),Z pu (system base),45.5052,9.44243,0.051,11.2074,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.34445,0.01756695,3.86038893
61642,A1_TERM     132.00,76273,A1_TERM     400.00,S6,WHAM4 SGT 5,,,,,1,1,1,61680,1,0,61680,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001037,0.078837,271,271,271,0.00067,-0.00064,1,1,0,1,0,1,0,1,240,0.9857,132.94,0,1,400,1.14286,0.94286,1.02,0.98,0,0,0,0,0.00104,0.07884,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00015,0.01418,0.00078,0.04779,0,0,0.00026,0.01603,0,0,0,0,0,0,0,0,0,0,0,72.6,0.056628,3.469554
61681,A1_WHAM4_M1 400.00,76279,A1C_TERM    132.00,S6,WHAM4 SGT 4,,,,,1,0,0,61679,1,0,61679,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001053,0.07808,263,263,263,0.00067,-0.00064,1,1,0,1,0,1,0,1,240,0.9857,132.94,0,1,400,1.14286,0.94286,1.02,0.98,0,0,0,0,0.00105,0.07808,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00016,0.01409,0.00079,0.04749,0,0,0.00026,0.01592,0,0,0,0,0,0,0,0,0,0,0,666.6666667,0.526666667,31.66
61681,A1_WHAM4_M1 400.00,601501,A1_TERM492  400.00,Q6,WHAM4 QB2,,,,,1,0,0,0,0,0,,39,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00001,0.0035,2000,2000,2000,0,0,1,1,0,1,0,1,0,1,2000,1,400,0,1,400,11.2824,-11.2824,1.1,0.9,0,0,0,0,0.00001,0.0035,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00001,0.0035,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,80,0.0008,0.28
61681,A1_WHAM4_M1 400.00,601502,A1_TERM494  400.00,Q6,WHAM4 QB1,,,,,1,0,0,0,0,0,,39,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00001,0.0035,2000,2000,2000,0,0,1,1,0,1,0,1,0,1,2000,1,400,0,1,400,11.2824,-11.2824,1.1,0.9,0,0,0,0,0.00001,0.0035,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00001,0.0035,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,80,0.0008,0.28
61720,A4_BENR11   132.00,62392,A4_BENR3B   33.000,T7,T715,,,,,1,1,1,62392,0,0,62392,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012622,0.277491,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.20004,0.89998,1.05,0.95,0,0,0,0,0.01262,0.27749,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0126,0.2359,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.87872,91.34048
61720,A4_BENR11   132.00,62393,A4_BENR3C   33.000,T7,T716,,,,,1,1,1,62393,0,0,62393,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014889,0.277401,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.20004,0.89998,1.05,0.95,0,0,0,0,0.01489,0.2774,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01489,0.2358,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,5.765408,91.30176
61721,A4_BENR12   132.00,62391,A4_BENR3A   33.000,T7,T718,,,,,1,1,1,62391,0,0,62391,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013,0.289001,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.20004,0.89998,1.05,0.95,0,0,0,0,0.013,0.289,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.013,0.2456,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,5.0336,95.09632
61721,A4_BENR12   132.00,62394,A4_BENR3D   33.000,T7,T717,,,,,1,1,1,62394,0,0,62394,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0148,0.277401,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.20004,0.89998,1.05,0.95,0,0,0,0,0.0148,0.2774,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0148,0.2358,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,5.73056,91.30176
61731,A4_DEGR11   132.00,61737,A4_DEGR71   22.000,T7,T71A,,,,,1,1,1,61737,0,0,61737,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01,0.213766,60,60,60,0,-0.00113,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,22,1.20004,0.89998,1.02,0.98,0,0,0,0,0.01,0.21377,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01,0.18162,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.904,52.742448
61731,A4_DEGR11   132.00,61738,A4_DEGR72   22.000,T7,T71B,,,,,1,1,1,61738,0,0,61738,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014,0.269637,45,45,45,0,-0.0012,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,22,1.20004,0.89998,1.02,0.98,0,0,0,0,0.014,0.26964,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.014,0.23078,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,5.4208,89.358016
61748,A4_SELC1A   132.00,61749,A4_SELC51   11.000,T7,T719,,,,,1,1,1,61749,0,0,61749,33,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0125,0.25,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.0313,132,30,1,11,1.1,0.9,1.02,0.98,0,0,0,0,0.0125,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0125,0.2125,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,5.445,92.565
61769,A4_WAND1A   132.00,62205,A4_WAND6A   66.000,D7,D70C,,,,,1,1,1,62205,0,0,62205,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006556,0.18544,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9667,132,0,1,66,1.20004,0.89998,1.01,0.99,0,0,0,0,0.00656,0.18544,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,3.27441,0.1549,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,633.925776,29.98864
61770,A4_WAND1B   132.00,62206,A4_WAND6B   66.000,D7,D70D,,,,,1,1,1,62206,0,0,62206,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006544,0.185996,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,0,1,66,1.20004,0.89998,1.02,0.98,0,0,0,0,0.00654,0.186,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,3.27441,0.1549,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,633.925776,29.98864
61771,A4_WAND1C   132.00,62207,A4_WAND6C   66.000,D7,D70E,,,,,1,1,1,62207,0,0,62207,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006544,0.197669,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,0,1,66,1.20004,0.89998,1.01,0.99,0,0,0,0,0.00654,0.19767,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,3.27293,0.0128,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,633.639248,2.47808
61772,A4_WAND1D   132.00,62208,A4_WAND6D   66.000,D7,D70H,,,,,1,1,1,62208,0,0,62208,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006544,0.197669,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,0,1,66,1.20004,0.89998,1.01,0.99,0,0,0,0,0.00654,0.19767,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,3.27293,0.0128,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,633.639248,2.47808
61801,A7_BOSM51   11.000,61802,A7_BOSM61   66.000,T8,T8DV,,,,,0,0,0,61801,0,0,61801,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0228,0.767999,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0228,0.768,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0228,0.768,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.025,0.06897,2.3232
61801,A7_BOSM51   11.000,62399,A7_BOSM62   66.000,T8,T8DW,,,,,0,0,0,61801,0,0,61801,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0228,0.77,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0228,0.77,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0228,0.77,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.025,0.06897,2.32925
61803,A7_BRIR51   11.000,61807,A7_BRIR63   66.000,T8,T8DH,,,,,0,0,0,61803,0,0,61803,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0238,0.747001,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0238,0.747,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0238,0.747,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.025,0.071995,2.259675
61804,A7_BRIR52   11.000,61805,A7_BRIR61   66.000,T8,T8DF,,,,,0,0,0,61804,0,0,61804,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.027,0.761499,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.027,0.7615,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.027,0.7615,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.025,0.081675,2.3035375
61804,A7_BRIR52   11.000,61806,A7_BRIR62   66.000,T8,T8DG,,,,,0,0,0,61804,0,0,61804,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.027,0.761499,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.027,0.7615,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.027,0.7615,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.025,0.081675,2.3035375
61819,A7_COPD51   11.000,61820,A7_COPD61   66.000,T8,T8DD,,,,,0,0,0,61819,0,0,61819,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.026211,0.75,38,38,38,0,0,1,1,0,1,0,1,0,1,38,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.02621,0.75,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.02621,0.75,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.184210526,0.083458158,2.388157895
61819,A7_COPD51   11.000,61821,A7_COPD62   66.000,T8,T8DE,,,,,0,0,0,61819,0,0,61819,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.026395,0.741699,38,38,38,0,0,1,1,0,1,0,1,0,1,38,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.02639,0.7417,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.02639,0.7417,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.184210526,0.084031316,2.361728947
61834,A7_EALI51   11.000,62455,A7_EALI6_M1 66.000,T8,T8DL,,,,,0,0,0,61834,0,0,61834,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0275,0.976998,20,20,20,0,0,1,1,0,1,0,1,0,1,20,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0275,0.977,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0275,0.977,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6.05,0.166375,5.91085
61835,A7_EALI52   11.000,62455,A7_EALI6_M1 66.000,5,T8DK,,,,,0,0,0,61835,0,0,61835,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0275,0.977498,20,20,20,0,0,1,1,0,1,0,1,0,1,20,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0275,0.9775,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0275,0.9775,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6.05,0.166375,5.913875
61835,A7_EALI52   11.000,62455,A7_EALI6_M1 66.000,T8,T8DJ,,,,,0,0,0,61835,0,0,61835,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0275,0.964998,20,20,20,0,0,1,1,0,1,0,1,0,1,20,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0275,0.965,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0275,0.965,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6.05,0.166375,5.83825
61837,A7_EALI71   22.000,62455,A7_EALI6_M1 66.000,1,T8CW,,,,,1,0,0,61837,0,0,61837,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0161,0.455,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.01,66,30,1,22,1.1,0.8,1.02,0.98,0,0,0,0,0.0161,0.455,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0161,0.455,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.19481,5.5055
61837,A7_EALI71   22.000,62455,A7_EALI6_M1 66.000,3,T8CX,,,,,1,0,0,61837,0,0,61837,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0162,0.491,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.01,66,30,1,22,1.1,0.8,1.02,0.98,0,0,0,0,0.0162,0.491,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0162,0.491,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.19602,5.9411
61837,A7_EALI71   22.000,62455,A7_EALI6_M1 66.000,T8,T8CV,,,,,1,0,0,61837,0,0,61837,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.062444,0.791001,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.01,66,30,1,22,1.1,0.9,1.02,0.98,0,0,0,0,0.06244,0.791,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.06244,0.791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.75555556,0.671576889,8.507644444
61852,A7_IRBR51   11.000,61853,A7_IRBR61   66.000,T8,T8CY,,,,,0,0,0,61852,0,0,61852,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0249,0.824999,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0249,0.825,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0249,0.825,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.025,0.0753225,2.495625
61852,A7_IRBR51   11.000,61854,A7_IRBR62   66.000,T8,T8CZ,,,,,0,0,0,61852,0,0,61852,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0249,0.822501,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0249,0.8225,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0249,0.8225,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.025,0.0753225,2.4880625
61855,A7_LEIR31   33.000,76000,A7_LEIR12   132.00,T7,T70T,,,,,1,0,0,61855,0,0,61855,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007267,0.283574,60,60,60,0,-0.00306,1,1,0,1,0,1,0,1,60,0.9666,132,30,1,33,1.2004,0.8998,1.02,0.98,0,0,0,0,0.00727,0.28357,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00098,0,0.00655,0.25522,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.1188825,4.632243
61855,A7_LEIR31   33.000,76001,A7_LEIR13   132.00,T7,T70U,,,,,1,0,0,61855,0,0,61855,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007398,0.282903,60,60,60,0,-0.00006,1,1,0,1,0,1,0,1,60,0.9667,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0074,0.2829,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00098,0,0.00702,0.26824,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.127413,4.868556
61857,A7_PERI51   11.000,61858,A7_PERI6A   66.000,T8,T8CN,,,,,0,0,0,61857,0,0,61857,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0279,0.690001,1730.3,1730.3,1730.3,0,0,1,1,0,1,0,1,0,1,40,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0279,0.69,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0279,0.69,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.025,0.0843975,2.08725
