From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
61857,A7_PERI51   11.000,61859,A7_PERI6B   66.000,T8,T8CP,,,,,0,0,0,61857,0,0,61857,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0271,0.6925,1730.3,1730.3,1730.3,0,0,1,1,0,1,0,1,0,1,40,1,66,180,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0271,0.6925,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0271,0.6925,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.025,0.0819775,2.0948125
61857,A7_PERI51   11.000,63018,A7_PERI6C   66.000,T8,T8EU,,,,,0,0,0,61857,0,0,61857,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0271,0.6925,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,66,180,1,11,1.1,0.8,1.01,0.99,0,0,0,0,0.0271,0.6925,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.0271,6930.3,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.025,0.0819775,20964.1575
61868,A7_SJOW2_MC 275.00,61870,A7_SJOW81   16.000,W6,SJOW2 SCT 1,,,,,0,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005094,0.101873,150,150,150,0.00063,-0.00093,1,1,0,1,0,1,0,1,150,1,16,-30,1,275,1,1,1.1,0.9,0,0,0,0,0.00509,0.10187,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00255,0.10197,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,504.1666667,1.285625,51.409875
61868,A7_SJOW2_MC 275.00,61871,A7_SJOW83   16.000,W6,SJOW2 SCT 3,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005094,0.101873,150,150,150,0.00063,-0.00093,1,1,0,1,0,1,0,1,150,1,16,-30,1,275,1,1,1.1,0.9,0,0,0,0,0.00509,0.10187,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00255,0.10197,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,504.1666667,1.285625,51.409875
61891,A7_TERM20   13.000,76343,A7_TERM_SGT 0.4150,0,CITR4 SGT2 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),1.34938,24.9636,0.2,0.2,0.2,0.00001,-0.00005,1,1,0,1,0,1,0,1,0.2,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,1.34938,24.9636,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,2.5,24.8747,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,845,2112.5,21019.1215
61897,A7_TERM292  275.00,62261,A7_WISD2_M1 275.00,Q7,WISD2 Q726,,,,,1,0,0,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00002,0.006673,750,750,750,0,0,1,1,0,1,0,1,0,1,750,1,275,0,1,275,11.3099,-11.3099,1.1,0.9,0,0,0,0,0.00002,0.00667,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00007,0.00636,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,100.8333333,0.007058333,0.6413
61944,A7B_TERM_SGT0.4150,62136,A7_TERM40   13.000,0,CITR4 SGT4 E,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),1.34938,24.9636,0.2,0.2,0.2,0.00001,-0.00005,1,1,0,1,0,1,0,1,0.2,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,1.34938,24.9636,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,2.5,24.8747,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.861125,2.1528125,21.42022604
61951,A7_TERM_U74 132.00,76339,A7_TERM     11.800,U7,U740,,,,,1,1,1,61884,1,0,61884,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001778,0.177778,900,900,900,0,0,1,1,0,1,0,1,0,1,90,1,144,30,1,11.8,1.0568,0.858,1.05,0.95,0,0,0,0,0.00178,0.17778,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00151,0.15111,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.292336,29.254896
61952,A7B_TERM_U74132.00,76345,A7B_TERM    11.800,U7,U741,,,,,1,1,1,61883,1,0,61883,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001778,0.177778,900,900,900,0,0,1,1,0,1,0,1,0,1,90,1,144,30,1,11.8,1.0568,0.858,1.028,0.988,0,0,0,0,0.00178,0.17778,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00151,0.15111,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.292336,29.254896
61993,A3_BRIM31   33.000,62411,A3_BRIM1_M1 132.00,1,T6JJ,,,,,1,0,0,61993,0,0,61993,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005,0.2455,90,90,90,0,-0.00128,1,1,0,1,0,1,0,1,90,0.95,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.005,0.2455,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0043,0.2087,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.05203,2.52527
61993,A3_BRIM31   33.000,62411,A3_BRIM1_M1 132.00,T6,T6JH,,,,,1,0,0,61993,0,0,61993,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005,0.2465,90,90,90,0,-0.00127,1,1,0,1,0,1,0,1,90,0.95,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.005,0.2465,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0043,0.2095,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.05203,2.53495
61994,A3_BRIM8A   21.000,62411,A3_BRIM1_M1 132.00,U6,U642,,,,,1,0,0,0,0,0,,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000462,0.034595,5000,5000,5000,0,0,1,1,0,1,0,1,0,1,500,1,132,30,1,21,1.125,0.875,1.01,0.99,0,0,0,0,0.00046,0.0346,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00046,0.0334,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.882,0.00040572,0.0294588
61997,A3_BRSO51   11.000,62412,A3_BRSO1A   132.00,T6,T6JG,,,,,1,0,0,61997,0,0,61997,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014553,0.7933,30,30,30,0,-0.00046,1,1,0,1,0,1,0,1,30,0.9667,132,30,1,11,1.20004,0.89998,1.01,0.99,0,0,0,0,0.01455,0.7933,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01455,0.7933,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.033333333,0.058685,3.199643333
61997,A3_BRSO51   11.000,62413,A3_BRSO1B   132.00,T6,T6JF,,,,,1,0,0,61997,0,0,61997,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014547,0.783298,30,30,30,0,-0.00045,1,1,0,1,0,1,0,1,30,0.9667,132,30,1,11,1.20004,0.89998,1.01,0.99,0,0,0,0,0.01455,0.7833,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01455,0.7833,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.033333333,0.058685,3.15931
61998,A3_BUCK11   132.00,62000,A3_BUCK31   33.000,T6,T6E4,,,,,1,1,1,62000,0,0,62000,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009743,0.201431,60,60,60,0,-0.00103,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.00974,0.20143,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00828,0.17122,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.404512,49.722288
61998,A3_BUCK11   132.00,62001,A3_BUCK32   33.000,T6,T6E3,,,,,1,1,1,62001,0,0,62001,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009789,0.202263,60,60,60,0,-0.00113,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.00979,0.20226,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00832,0.17192,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.416128,49.925568
61999,A3_BUCK12   132.00,62000,A3_BUCK31   33.000,T6,T6E6,,,,,1,1,1,62000,0,0,62000,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009764,0.20143,60,60,60,0,-0.00105,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.00976,0.20143,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0083,0.17122,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.41032,49.722288
61999,A3_BUCK12   132.00,62001,A3_BUCK32   33.000,T6,T6E5,,,,,1,1,1,62001,0,0,62001,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00985,0.203762,60,60,60,0,-0.00104,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.00985,0.20376,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00837,0.1732,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.430648,50.29728
62040,A9_GENTERM  11.000,62299,A9_TERM500  400.00,U6,U624,,,,,1,0,0,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000675,0.070571,1800,1800,1800,0,0,1,1,0,1,0,1,0,1,180,1,426,30,1,11,1.0555,0.8557,1.01,0.99,0,0,0,0,0.00067,0.07057,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0006,0.06035,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.672222222,0.000403333,0.040568611
62041,A9B_GENTERM 11.000,62299,A9_TERM500  400.00,U6,U625,,,,,1,0,0,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000642,0.063509,2050,2050,2050,0,0,1,1,0,1,0,1,0,1,205,1,426,30,1,11,1.0555,0.8557,1.01,0.99,0,0,0,0,0.00064,0.06351,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00054,0.05432,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.590243902,0.000318732,0.032062049
62087,A7_LEIR11   132.00,76002,A7_LEIR32   33.000,T7,T778,,,,,1,1,1,76002,0,0,76002,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006142,0.2235,45,45,45,0,-0.00223,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.10003,0.89997,1.05,0.95,0,0,0,0,0.00614,0.2235,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00098,0,0.00614,0.2249,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.377408,87.08128
62104,A8_TERM206( 132.00,600366,A8_LITT4_M5 400.00,S7,LITT4 SGT 2B,,,,,1,1,1,62088,1,0,62088,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00103,0.079231,240,240,240,0.00067,-0.00064,1,1,0,1,0,1,0,1,240,0.9857,132.94,0,1,400,1.14286,0.94286,1.02,0.98,0,0,0,0,0.00103,0.07923,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00015,0.01423,0.00077,0.04796,0,0,0.00026,0.01608,0,0,0,0,0,0,0,0,0,0,0,72.6,0.055902,3.481896
62157,A9C_GENTERM 11.000,62299,A9_TERM500  400.00,U6,U626,,,,,1,0,0,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00068,0.070926,1800,1800,1800,0,0,1,1,0,1,0,1,0,1,180,1,426,30,1,11,1.0555,0.8557,1.01,0.99,0,0,0,0,0.00068,0.07093,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00061,0.06068,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.672222222,0.000410056,0.040790444
62215,A6_BARN11   132.00,601546,A6_BARN3A   33.000,T6,T61G,,,,,1,1,1,601546,0,0,601546,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004,0.252799,90,90,90,0,-0.00142,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.004,0.2528,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0035,0.2148,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.6776,41.58528
62216,A6_BARN12   132.00,601547,A6_BARN3B   33.000,T6,T61F,,,,,1,1,1,601547,0,0,601547,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004,0.2533,90,90,90,0,-0.00141,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.004,0.2533,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0034,0.2153,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.65824,41.68208
62220,A6_CIPP11   132.00,62222,A6_CIPP31   33.000,T8,T8AU,,,,,1,1,1,62222,0,0,62222,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02,0.25,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.02,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.02,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,3.872,48.4
62221,A6_CIPP12   132.00,62222,A6_CIPP31   33.000,T8,T8XF,,,,,1,1,1,62222,0,0,62222,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004889,0.24995,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.01,132,30,1,33,1.1,0.9,1.02,0.98,0,0,0,0,0.00489,0.24995,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00489,0.24995,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.946704,48.39032
62230,A6_SLOU13   132.00,62232,A6_SLOU32   33.000,T8,T8XC,,,,,1,1,1,62232,0,0,62232,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0054,0.257,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0054,0.257,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0054,0.257,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.04544,49.7552
62232,A6_SLOU32   33.000,76072,A6_SLOU14   132.00,T8,T8HC,,,,,1,0,0,62232,0,0,62232,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0054,0.257,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0054,0.257,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0054,0.257,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.06534,3.1097
62241,A6_WELW11   132.00,76186,A6_WELW71   25.000,T6,T6JE,,,,,1,1,1,76186,0,0,76186,51,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.037,0.708001,18,18,18,0,0,1,1,0,1,0,1,0,1,18,0.996,132,-30,1,25,1.1,0.9,1.01,0.99,0,0,0,0,0.037,0.708,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.03328,0.6372,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,968,32.21504,616.8096
62242,A6_WELW12   132.00,76187,A6_WELW72   25.000,T6,T6JD,,,,,1,1,1,76187,0,0,76187,51,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.037,0.708001,18,18,18,0,0,1,1,0,1,0,1,0,1,18,0.98,132,-30,1,25,1.1,0.9,1.01,0.99,0,0,0,0,0.037,0.708,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.03328,0.6372,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,968,32.21504,616.8096
62263,A8_BEDD31   33.000,62387,A8_BEDD1B   132.00,T7,T7BQ,,,,,1,0,0,62263,0,0,62263,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007517,0.284734,60,60,60,0,-0.00006,1,1,0,1,0,1,0,1,60,1,132,-30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.00752,0.28473,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00677,0.25626,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.1228755,4.651119
62273,A8_BYFL51   11.000,62322,A8_BYFL1A   132.00,T7,T7B4,,,,,0,0,0,62273,0,0,62273,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.033833,0.801346,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,0,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.03383,0.80135,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,10.0256,0.92238,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.033333333,40.43658667,3.720266
62273,A8_BYFL51   11.000,62333,A8_BYFL1B   132.00,T7,T7B5,,,,,0,0,0,62273,0,0,62273,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.033933,0.808578,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,0,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.03393,0.80858,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,10.0257,0.92238,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.033333333,40.43699,3.720266
62276,A8_GUIL31   33.000,62470,A8_GUIL11   132.00,T7,T7B9,,,,,1,0,0,62276,0,0,62276,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00708,0.242777,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9835,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.00708,0.24278,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00729,0.21848,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.088209,2.643608
62276,A8_GUIL31   33.000,62471,A8_GUIL12   132.00,T7,T7B8,,,,,1,0,0,62276,0,0,62276,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00723,0.243773,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9835,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.00723,0.24377,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00729,0.21848,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.088209,2.643608
62277,A8_HEAP11   132.00,62485,A8_HEAP5A   11.000,T7,T78B,,,,,1,1,1,62485,0,0,62485,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0172,0.676902,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,0,1,11,1.1,0.9,1.02,0.98,0,0,0,0,0.0172,0.6769,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,9.99174,0.61,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,5803.202592,354.288
62278,A8_HEAP12   132.00,62486,A8_HEAP5B   11.000,T7,T78C,,,,,1,1,1,62486,0,0,62486,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0172,0.676902,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,0,1,11,1.1,0.9,1.02,0.98,0,0,0,0,0.0172,0.6769,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,9.99174,0.61,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,5803.202592,354.288
62281,A8_SUTT1A   132.00,62283,A8_SUTT31   33.000,T7,T7BT,,,,,1,1,1,62283,0,0,62283,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0048,0.243253,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9835,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.0048,0.24325,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00974,0.22479,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.885664,43.519344
62282,A8_SUTT1B   132.00,62283,A8_SUTT31   33.000,T7,T7BU,,,,,1,1,1,62283,0,0,62283,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0048,0.241052,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9835,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.0048,0.24105,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00985,0.22478,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.90696,43.517408
62297,A9_HARL11   132.00,62480,A9_HARL3A   33.000,T6,T618,,,,,1,1,1,62480,0,0,62480,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004,0.2467,90,90,90,0,-0.00115,1,1,0,1,0,1,0,1,90,1.0333,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.004,0.2467,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0034,0.2097,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.65824,40.59792
62298,A9_HARL12   132.00,62481,A9_HARL3B   33.000,T6,T619,,,,,1,1,1,62481,0,0,62481,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02,0.1933,90,90,90,0,-0.0011,1,1,0,1,0,1,0,1,90,1.0333,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.02,0.1933,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.017,0.1643,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,3.2912,31.80848
62299,A9_TERM500  400.00,76386,A9_GENTERM  15.750,U6,U627,,,,,1,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000461,0.043908,3050,3050,3050,0,0,1,1,0,1,0,1,0,1,305,1,426,30,1,15.75,1.0555,0.8557,1.01,0.99,0,0,0,0,0.00046,0.04391,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00038,0.0376,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,524.5901639,0.199344262,19.72459016
62313,A6_IVER6_M1 66.000,62493,A6_IVER2_M1 275.00,1,IVER2 SGT 2B,,,,,0,0,0,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003931,0.164953,125,125,125,0.00106,-0.02128,1,1,0,1,0,1,0,1,120,1,275,0,1,66,1.15,0.85,1.01,0.99,0,0,0,0,0.00393,0.16495,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0,0.04736,0.00379,0.13052,0,0,2.47948,0.00473,0,0,0,0,0,0,0,0,0,0,0,36.3,0.137577,4.737876
62313,A6_IVER6_M1 66.000,62493,A6_IVER2_M1 275.00,3,IVER2 SGT 3B,,,,,1,0,0,62313,0,0,62313,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002904,0.11147,153,153,153,0.00094,-0.02567,1,1,0,1,0,1,0,1,180,1,275,0,1,66,1.1,0.8,1.035,0.995,0,0,0,0,0.0029,0.11147,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0,11.1508,0.00261,0.10032,0,0,2.47963,0.01115,0,0,0,0,0,0,0,0,0,0,0,24.2,0.063162,2.427744
62313,A6_IVER6_M1 66.000,62493,A6_IVER2_M1 275.00,D6,IVER2 SGT 1B,,,,,1,0,0,62313,0,0,62313,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003949,0.164667,125,125,125,0.00106,-0.02128,1,1,0,1,0,1,0,1,120,1,275,0,1,66,1.15,0.85,1.035,0.995,0,0,0,0,0.00395,0.16467,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0,0.04736,0.00379,0.13052,0,0,2.47948,0.00473,0,0,0,0,0,0,0,0,0,0,0,36.3,0.137577,4.737876
62322,A8_BYFL1A   132.00,62421,A8_BYFL3A   33.000,T7,T7B3,,,,,0,1,1,62421,0,0,62421,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0134,0.267665,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.0134,0.26766,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01206,0.2409,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,2.334816,46.63824
62333,A8_BYFL1B   132.00,62422,A8_BYFL3B   33.000,T7,T7B2,,,,,0,1,1,62422,0,0,62422,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0134,0.267665,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.0134,0.26766,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01206,0.2409,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,2.334816,46.63824
62357,A8_ADDI11   132.00,62363,A8_ADDI31   33.000,T7,T7C2,,,,,1,1,1,62363,0,0,62363,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00949,0.208084,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.967,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.00949,0.20808,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0064,0.19179,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.85856,55.695816
62358,A8_ADDI12   132.00,62363,A8_ADDI31   33.000,T7,T7C3,,,,,1,1,1,62363,0,0,62363,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00936,0.222904,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.967,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.00936,0.2229,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00632,0.18952,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.835328,55.036608
62359,A8_ADDI13   132.00,62364,A8_ADDI32   33.000,T7,T7RV,,,,,0,1,1,62364,0,0,62364,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.022667,0.339,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.02267,0.339,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.28815,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,167.35752
62368,A8_ASHB1A   132.00,62370,A8_ASHB31   33.000,T7,T7BR,,,,,1,1,1,62370,0,0,62370,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01,0.274928,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9835,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.01,0.27493,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01258,0.23349,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,2.435488,45.203664
62369,A8_ASHB1B   132.00,62370,A8_ASHB31   33.000,T7,T7BS,,,,,1,1,1,62370,0,0,62370,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01,0.275556,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9835,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.01,0.27556,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01111,0.22833,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,2.150896,44.204688
62371,A1_BAIG1A   132.00,62383,A1_BAIG7A   25.000,T7,T7T9,,,,,1,1,1,62383,0,0,62383,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.035,0.673999,15,15,15,0,0,1,1,0,1,0,1,0,1,15,1,132,0,1,25,1.1,0.9,1.02,0.98,0,0,0,0,0.035,0.674,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.035,0.573,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1161.6,40.656,665.5968
62372,A1_BAIG1B   132.00,62384,A1_BAIG7B   25.000,T7,T7TA,,,,,1,1,1,62384,0,0,62384,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.035,0.666001,15,15,15,0,0,1,1,0,1,0,1,0,1,15,1,132,0,1,25,1.1,0.9,1.02,0.98,0,0,0,0,0.035,0.666,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.035,0.5661,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1161.6,40.656,657.58176
62373,A1_BAIG1C   132.00,62380,A1_BAIG6F   66.000,T7,T7TB,,,,,1,1,1,62380,0,0,62380,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.026667,0.346977,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,0,1,66,1.20004,0.89998,1.02,0.98,0,0,0,0,0.02667,0.34698,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.0222,0.2879,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,12.89376,167.21232
62374,A1_BAIG1D   132.00,62379,A1_BAIG6E   66.000,T7,T7TD,,,,,1,1,1,62379,0,0,62379,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.023233,0.339205,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,0,1,66,1.20004,0.89998,1.02,0.98,0,0,0,0,0.02323,0.3392,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.0198,0.2847,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,11.49984,165.35376
62375,A1_BAIG1E   132.00,62381,A1_BAIG6G   66.000,T7,T7TC,,,,,1,1,1,62381,0,0,62381,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.026867,0.346627,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,0,1,66,1.20004,0.89998,1.02,0.98,0,0,0,0,0.02687,0.34663,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.0222,0.2859,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,12.89376,166.05072
62386,A8_BEDD1A   132.00,62388,A8_BEDD3A   33.000,T7,T7BP,,,,,1,1,1,62388,0,0,62388,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007381,0.282904,60,60,60,0,-0.0001,1,1,0,1,0,1,0,1,60,1,132,-30,1,33,1.1998,0.9001,1.02,0.98,0,0,0,0,0.00738,0.2829,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00466,0.17861,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.353264,51.868344
62400,A1_BOWN14   132.00,76266,A1_BOWN71   25.000,T7,T7RI,,,,,1,1,1,76266,0,0,76266,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.017471,0.644234,85,85,85,0,0,1,1,0,1,0,1,0,1,85,0.9812,132,0,1,25,1.1125,0.79375,1.02,0.98,0,0,0,0,0.01747,0.64423,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.01747,0.64423,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,204.9882353,3.581144471,132.0595708
62401,A1_BOWN15   132.00,76267,A1_BOWN72   25.000,T7,T7RJ,,,,,1,1,1,76267,0,0,76267,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.017471,0.644234,85,85,85,0,0,1,1,0,1,0,1,0,1,85,0.9812,132,0,1,25,1.1125,0.79375,1.02,0.98,0,0,0,0,0.01747,0.64423,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.01747,0.64423,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,204.9882353,3.581144471,132.0595708
62408,A6_BRGP1A   132.00,62409,A6_BRGP71   25.000,T6,T6JA,,,,,1,1,1,62409,0,0,62409,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01637,0.685001,27,27,27,0,-0.0004,1,1,0,1,0,1,0,1,27,1.0125,132,0,1,25,1.125,0.875,1.01,0.99,0,0,0,0,0.01637,0.685,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.01637,0.6846,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,645.3333333,10.56410667,441.7952
62414,A7_BULS51   11.000,62417,A7_BULS62   66.000,T7,T7T1,,,,,1,0,0,62414,0,0,62414,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.069333,1.2414,15,15,15,0,0,1,1,0,1,0,1,0,1,15,0.9625,66,0,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.06933,1.2414,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.07107,1.1962,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8.066666667,0.573298,9.649346667
62414,A7_BULS51   11.000,62418,A7_BULS63   66.000,T7,T7T3,,,,,1,0,0,62414,0,0,62414,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.071533,1.24795,15,15,15,0,0,1,1,0,1,0,1,0,1,15,0.9625,66,0,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.07153,1.24795,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0716,1.2062,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8.066666667,0.577573333,9.730013333
62415,A7_BULS52   11.000,62416,A7_BULS61   66.000,T7,T7T4,,,,,1,0,0,62415,0,0,62415,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.069333,1.2414,15,15,15,0,0,1,1,0,1,0,1,0,1,15,0.975,66,0,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.06933,1.2414,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.06927,1.1963,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8.066666667,0.558778,9.650153333
62415,A7_BULS52   11.000,62419,A7_BULS64   66.000,T7,T7T2,,,,,1,0,0,62415,0,0,62415,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0702,1.2547,15,15,15,0,0,1,1,0,1,0,1,0,1,15,0.975,66,0,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.0702,1.2547,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0702,1.1959,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8.066666667,0.56628,9.646926667
62427,A6_COLF31   33.000,62430,A6_COLF5A   11.000,T7,T7SH,,,,,1,1,1,62430,0,0,62430,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0399,1.2128,12,12,12,0,0,1,1,0,1,0,1,0,1,12,0.975,33,30,1,11,1.125,0.925,1.01,0.99,0,0,0,0,0.0399,1.2128,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,7.02479,0.0399,1.0309,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,90.75,3.620925,93.554175
62428,A6_COLF32   33.000,62431,A6_COLF5B   11.000,T7,T7SG,,,,,1,1,1,62431,0,0,62431,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0399,1.2128,12,12,12,0,0,1,1,0,1,0,1,0,1,12,0.975,33,30,1,11,1.125,0.925,1.01,0.99,0,0,0,0,0.0399,1.2128,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,7.02479,0.0399,1.0309,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,90.75,3.620925,93.554175
62432,A8_CROB1A   132.00,62438,A8_CROB3C   33.000,T7,T7TM,,,,,1,1,1,62438,0,0,62438,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008956,0.268751,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9835,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.00896,0.26875,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.242,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,46.8512
62439,A1_CROW11   132.00,62441,A1_CROW31   33.000,T6,T63F,,,,,1,1,1,62441,0,0,62441,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.2467,90,90,90,0,-0.00155,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.007,0.2467,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.006,0.2097,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.1616,40.59792
62439,A1_CROW11   132.00,62442,A1_CROW71   25.000,T6,T63H,,,,,1,1,1,62442,0,0,62442,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01637,0.684999,18,18,18,0,-0.0004,1,1,0,1,0,1,0,1,18,1,132,0,1,25,1.125,0.875,1.01,0.99,0,0,0,0,0.01637,0.685,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.01637,0.6846,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,968,15.84616,662.6928
62440,A1_CROW12   132.00,62441,A1_CROW31   33.000,T6,T63G,,,,,1,1,1,62441,0,0,62441,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0045,0.2467,90,90,90,0,-0.00153,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0045,0.2467,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0038,0.2097,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.73568,40.59792
62440,A1_CROW12   132.00,62443,A1_CROW72   25.000,T6,T63Q,,,,,1,1,1,62443,0,0,62443,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01637,0.684999,18,18,18,0,-0.0004,1,1,0,1,0,1,0,1,18,1,132,0,1,25,1.125,0.875,1.01,0.99,0,0,0,0,0.01637,0.685,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.01637,0.6846,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,968,15.84616,662.6928
62505,B1_DORM11   132.00,62506,B1_DORM31   33.000,T7,T7E7,,,,,1,1,1,62506,0,0,62506,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0079,0.242711,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9835,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.0079,0.24271,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.21989,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.3552,42.570704
62506,B1_DORM31   33.000,62811,B1_DORM12   132.00,T7,T7E6,,,,,1,0,0,62506,0,0,62506,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00784,0.250257,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9835,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.00784,0.25026,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0066,0.20579,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.07986,2.490059
62507,B1_EBOU1A   132.00,62509,B1_EBOU31   33.000,T7,T7ET,,,,,1,1,1,62509,0,0,62509,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01487,0.267957,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0165,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.01487,0.26796,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0076,0.22801,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.94272,88.285472
62507,B1_EBOU1A   132.00,62510,B1_EBOU51   11.000,T7,T7EW,,,,,1,1,1,62510,0,0,62510,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.03252,0.652991,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0125,132,0,1,11,1.1,0.9,1.02,0.98,0,0,0,0,0.03252,0.65299,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,9.94988,0.58109,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,5778.890304,337.497072
62508,B1_EBOU1B   132.00,62509,B1_EBOU31   33.000,T7,T7EU,,,,,1,1,1,62509,0,0,62509,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01541,0.274368,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0165,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.01541,0.27437,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00779,0.23345,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.016288,90.39184
62508,B1_EBOU1B   132.00,62510,B1_EBOU51   11.000,T7,T7EV,,,,,1,1,1,62510,0,0,62510,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0345,0.650976,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0125,132,0,1,11,1.1,0.9,1.02,0.98,0,0,0,0,0.0345,0.65098,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,9.95186,0.57677,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,5780.040288,334.988016
62514,B1_HORS51   11.000,62877,B1_HORS11   132.00,T7,T7CW,,,,,1,0,0,62514,0,0,62514,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.03188,0.732637,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,0,1,11,1.1,0.9,1.02,0.98,0,0,0,0,0.03188,0.73264,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,10.0236,0.54407,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.033333333,40.42852,2.194415667
62514,B1_HORS51   11.000,62878,B1_HORS12   132.00,T7,T7CX,,,,,1,0,0,62514,0,0,62514,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.031667,0.72597,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,0,1,11,1.1,0.9,1.02,0.98,0,0,0,0,0.03167,0.72597,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,10.0234,0.61685,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.033333333,40.42771333,2.487961667
62515,B1_HORS52   11.000,62879,B1_HORS13   132.00,T7,T7CV,,,,,0,0,0,62515,0,0,62515,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02661,0.742183,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,0,1,11,1.1,0.9,1.02,0.98,0,0,0,0,0.02661,0.74218,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,9.94397,0.54936,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.033333333,40.10734567,2.215752
62518,B1_LEWE11   132.00,600619,B1_LEWE3B   33.000,T7,T730,,,,,1,1,1,600619,0,0,600619,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003144,0.261889,90,90,90,0,-0.00167,1,1,0,1,0,1,0,1,90,1.0286,132,-30,1,33,1.1716,0.9142,1.01,0.99,0,0,0,0,0.00314,0.26189,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0052,0.21874,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.00672,42.348064
62519,B1_LEWE12   132.00,600618,B1_LEWE3A   33.000,T7,T7EY,,,,,1,1,1,600618,0,0,600618,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003144,0.261889,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0143,132,-30,1,33,1.1716,0.9142,1.05,0.95,0,0,0,0,0.00314,0.26189,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0052,0.21874,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.00672,42.348064
62521,B1_NEWH1A   132.00,62523,B1_NEWH31   33.000,T7,T7EZ,,,,,1,1,1,62523,0,0,62523,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0104,0.256,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.033,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.0104,0.256,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2176,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,63.19104
62522,B1_NEWH1B   132.00,62523,B1_NEWH31   33.000,T7,T7F1,,,,,1,1,1,62523,0,0,62523,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010425,0.257,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.033,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.01043,0.257,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00886,0.2185,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.572944,63.4524
62524,B1_NINF1_MB 132.00,62894,B1_NINF31   33.000,1,T7RY,,,,,1,1,1,62894,0,0,62894,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0142,0.271088,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.0142,0.27109,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01417,0.21203,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,5.486624,82.098016
62524,B1_NINF1_MB 132.00,62894,B1_NINF31   33.000,3,T7RZ,,,,,1,1,1,62894,0,0,62894,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0142,0.271088,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.0142,0.27109,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01417,0.21203,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,5.486624,82.098016
62524,B1_NINF1_MB 132.00,62894,B1_NINF31   33.000,T7,T7RX,,,,,1,1,1,62894,0,0,62894,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00743,0.25019,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.00743,0.25019,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.21238,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.3552,41.116768
62526,B1_NINF4_M1 400.00,62527,B1_NINF86   56.600,W7,NINF4 SCT 6,,,,,0,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001941,0.038818,150,150,150,0.0007,-0.00133,1,1,0,1,0,1,0,1,150,1,400,30,1,56.6,1,1,1.1,0.9,0,0,0,0,0.00194,0.03882,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00097,0.03885,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1066.666667,1.034666667,41.44
62526,B1_NINF4_M1 400.00,62962,B1_NINF86(1 56.600,W7,NINF4 SCT5,,,,,0,1,1,0,0,0,,2,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001941,0.038818,150,150,150,0.0007,-0.00133,1,1,0,1,0,1,0,1,150,1,400,30,1,56.6,1,1,1.01,0.99,0,0,0,0,0.00194,0.03882,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00097,0.03885,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1066.666667,1.034666667,41.44
62528,B1_PEUR11   132.00,62530,B1_PEUR31   33.000,T7,T7CN,,,,,1,1,1,62530,0,0,62530,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004167,0.251077,90,90,90,0,-0.00013,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.00417,0.25108,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00375,0.22597,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.726,43.747792
62529,B1_PEUR12   132.00,62530,B1_PEUR31   33.000,T7,T7CM,,,,,1,1,1,62530,0,0,62530,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004167,0.251077,90,90,90,0,-0.00013,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.00417,0.25108,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00375,0.22597,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.726,43.747792
62531,B1_POLE1A   132.00,62533,B1_POLE31   33.000,T7,T7ER,,,,,1,1,1,62533,0,0,62533,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01661,0.291296,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0165,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.01661,0.2913,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00827,0.24789,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.202144,95.983008
62532,B1_POLE1B   132.00,62533,B1_POLE31   33.000,T7,T7ES,,,,,1,1,1,62533,0,0,62533,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01654,0.289528,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0165,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.01654,0.28953,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00822,0.24636,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.182784,95.390592
62540,B1_SERX11   132.00,62541,B1_SHOS8A   21.000,U7,U757,,,,,1,1,1,0,0,0,,23,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000534,0.039255,4700,4700,4700,0,0,1,1,0,1,0,1,0,1,470,1,134,30,1,21,1.1375,0.8625,1.01,0.99,0,0,0,0,0.00053,0.03926,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00053,0.03915,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,37.07234043,0.01964834,1.451382128
62543,B1_STEY1A   132.00,62545,B1_STEY31   33.000,T7,T7EE,,,,,1,1,1,62545,0,0,62545,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01432,0.286522,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0495,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.01432,0.28652,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01217,0.24357,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.712224,94.310304
62544,B1_STEY1B   132.00,62545,B1_STEY31   33.000,T7,T7EF,,,,,1,1,1,62545,0,0,62545,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01432,0.286522,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0495,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.01432,0.28652,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01217,0.24357,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.712224,94.310304
62548,B1_TERM20   13.000,62554,B1B_TERM_SGT0.4150,0,BOLN4 SGT2 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),1.34938,24.9636,0.2,0.2,0.2,0.00001,-0.00005,1,1,0,1,0,1,0,1,0.2,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,1.34938,24.9636,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,2.5,24.8747,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,845,2112.5,21019.1215
62553,B1_TERM_SGT 0.4150,62840,B1_TERM10   13.000,0,BOLN4 SGT1 E,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),1.34938,24.9636,0.2,0.2,0.2,0.00001,-0.00005,1,1,0,1,0,1,0,1,0.2,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,1.34938,24.9636,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,2.5,24.8747,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.861125,2.1528125,21.42022604
62555,B1_THRB11   132.00,62816,B1_THRB31   33.000,T7,T7E3,,,,,1,1,1,62816,0,0,62816,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00724,0.277956,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9835,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.00724,0.27796,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00788,0.23625,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.525568,45.738
62557,B1_WORT1A   132.00,62562,B1_WORT32   33.000,T7,T7EJ,,,,,1,1,1,62562,0,0,62562,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00841,0.25283,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.033,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.00841,0.25283,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.21494,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.3552,41.612384
62558,B1_WORT1B   132.00,62950,B1_WORT33   33.000,T7,T7EG,,,,,1,1,1,62950,0,0,62950,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00714,0.252089,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0165,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.00714,0.25209,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00595,0.21429,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.15192,41.486544
62559,B1_WORT1C   132.00,62561,B1_WORT31   33.000,T7,T7EH,,,,,1,1,1,62561,0,0,62561,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00725,0.252106,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0165,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.00725,0.25211,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0604,0.20569,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,11.69344,39.821584
62573,B2_BOCF51   11.000,62630,B2_LYNC11   132.00,3,T815,,,,,1,0,0,62573,0,0,62573,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.03,0.409,22,22,22,0,0,1,1,0,1,0,1,0,1,22,1.03,132,30,1,11,1.03,0.89,1.02,0.98,0,0,0,0,0.03,0.409,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.03,0.409,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5.5,0.165,2.2495
62573,B2_BOCF51   11.000,62630,B2_LYNC11   132.00,T8,T814,,,,,1,0,0,62573,0,0,62573,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.03,0.409,22,22,22,0,0,1,1,0,1,0,1,0,1,22,1.03,132,30,1,11,1.03,0.89,1.02,0.98,0,0,0,0,0.03,0.409,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.03,0.409,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5.5,0.165,2.2495
62574,B2_BOTW1_M1 132.00,62575,B2_BOTW31   33.000,1,T8ZB,,,,,1,1,1,62575,0,0,62575,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0074,0.268,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.9,1.02,0.98,0,0,0,0,0.0074,0.268,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0074,0.268,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.43264,51.8848
62574,B2_BOTW1_M1 132.00,62575,B2_BOTW31   33.000,T8,T8ZA,,,,,1,1,1,62575,0,0,62575,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0074,0.268,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.9,1.02,0.98,0,0,0,0,0.0074,0.268,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0074,0.268,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.43264,51.8848
62574,B2_BOTW1_M1 132.00,62576,B2_BOTW4_MC 400.00,1,BOTW4 SGT 2,,,,,1,1,1,62574,1,0,62574,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001113,0.081178,278,278,278,0.00063,-0.02059,1,1,0,1,0,1,0,1,240,0.9857,132,0,1,400,1.15719,0.95713,1.02,0.98,0,0,0,0,0.00111,0.08118,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00074,1.57129,0.00085,0.06058,0,0,0.00029,0.0206,0,0,0,0,0,0,0,0,0,0,0,72.6,0.06171,4.398108
62574,B2_BOTW1_M1 132.00,62576,B2_BOTW4_MC 400.00,S8,BOTW4 SGT 1,,,,,1,1,1,62574,1,0,62574,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001113,0.081178,278,278,278,0.00063,-0.02059,1,1,0,1,0,1,0,1,240,0.9857,132,0,1,400,1.15719,0.95713,1.02,0.98,0,0,0,0,0.00111,0.08118,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00074,1.57129,0.00085,0.06058,0,0,0.00029,0.0206,0,0,0,0,0,0,0,0,0,0,0,72.6,0.06171,4.398108
