From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
62577,B2_CHHE11   132.00,62579,B2_CHHE31   33.000,T8,T8X2,,,,,1,1,1,62579,0,0,62579,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01,0.254,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01,0.254,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01,0.254,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.936,49.1744
62578,B2_CHHE12   132.00,62579,B2_CHHE31   33.000,T8,T8X3,,,,,1,1,1,62579,0,0,62579,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007093,0.193,75,75,75,0,0,1,1,0,1,0,1,0,1,75,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00709,0.193,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00711,0.193,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,232.32,1.6517952,44.83776
62580,B2_COWE11   132.00,62581,B2_COWE31   33.000,1,T819,,,,,1,1,1,62581,0,0,62581,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0116,0.276001,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0116,0.276,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0116,0.276,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.49152,106.8672
62580,B2_COWE11   132.00,62581,B2_COWE31   33.000,T8,T818,,,,,1,1,1,62581,0,0,62581,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0114,0.282001,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0114,0.282,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0114,0.282,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.41408,109.1904
62582,B2_COWE81   11.800,62697,B2_TERM_U84 132.00,U8,U840,,,,,0,0,0,0,0,0,,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001744,0.174445,900,900,900,0,0,1,1,0,1,0,1,0,1,90,1,144,30,1,11.8,1.0572,0.857,1.01,0.99,0,0,0,0,0.00174,0.17444,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00148,0.14828,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.547111111,0.002289724,0.229405636
62583,B2_COWE82   11.800,62698,B2B_TERM_U84132.00,U8,U841,,,,,0,0,0,0,0,0,,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001744,0.174445,900,900,900,0,0,1,1,0,1,0,1,0,1,90,1,144,30,1,11.8,1.0572,0.857,1.01,0.99,0,0,0,0,0.00174,0.17444,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00148,0.14828,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.547111111,0.002289724,0.229405636
62585,B2_ENIC11   132.00,62587,B2_ENIC51   11.000,T8,T8DT,,,,,1,1,1,62587,0,0,62587,33,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0265,0.9815,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.03,132,30,1,11,1.16,0.84,1.02,0.98,0,0,0,0,0.0265,0.9815,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0265,0.9815,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,11.5434,427.5414
62586,B2_ENIC12   132.00,62587,B2_ENIC51   11.000,T8,T8DU,,,,,1,1,1,62587,0,0,62587,33,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0265,0.9815,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.03,132,30,1,11,1.16,0.84,1.02,0.98,0,0,0,0,0.0265,0.9815,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0265,0.9815,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,11.5434,427.5414
62588,B2_ESSO53   11.000,62604,B2_FAWN11   132.00,T8,T804,,,,,1,0,0,62588,0,0,62588,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0072,0.150001,75,75,75,0,0,1,1,0,1,0,1,0,1,75,1.03,132,30,1,11,1.1,0.9,1.02,0.98,0,0,0,0,0.0072,0.15,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0072,0.15,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.613333333,0.011616,0.242
62589,B2_ESSO54   11.000,62604,B2_FAWN11   132.00,T8,T805,,,,,1,0,0,62589,0,0,62589,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01,0.221999,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.03,132,30,1,11,1.1,0.9,1.02,0.98,0,0,0,0,0.01,0.222,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01,0.222,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.688888889,0.026888889,0.596933333
62590,B2_ESSO81   15.000,62604,B2_FAWN11   132.00,U8,U8AN,,,,,1,0,0,0,0,0,,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0045,0.098,999,999,999,0,0,1,1,0,1,0,1,0,1,145,1,132,0,1,15,1.1,0.8,1.01,0.99,0,0,0,0,0.0045,0.098,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0045,0.098,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.551724138,0.006982759,0.152068966
62591,B2_FARE11   132.00,62596,B2_FARE31   33.000,T8,T8Y0,,,,,1,1,1,62596,0,0,62596,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0077,0.251,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0077,0.251,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0077,0.251,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.49072,48.5936
62591,B2_FARE11   132.00,62597,B2_FARE32   33.000,T8,T8Y2,,,,,1,1,1,62597,0,0,62597,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01,0.261701,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01,0.2617,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01,0.2617,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.904,75.99768
62592,B2_FARE12   132.00,62596,B2_FARE31   33.000,T8,T8Y1,,,,,1,1,1,62596,0,0,62596,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0077,0.252,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0077,0.252,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0077,0.252,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.49072,48.7872
62592,B2_FARE12   132.00,62597,B2_FARE32   33.000,T8,T8YB,,,,,1,1,1,62597,0,0,62597,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00743,0.24778,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.01,0.99,0,0,0,0,0.00743,0.24778,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00743,0.24778,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.438448,47.970208
62598,B2_FAWC51   11.000,62611,B2_FAWS11   132.00,T8,T810,,,,,1,0,0,62598,0,0,62598,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0188,0.335,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.03,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0188,0.335,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0188,0.335,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.688888889,0.050551111,0.900777778
62599,B2_FAWC52   11.000,62611,B2_FAWS11   132.00,T8,T811,,,,,1,0,0,62599,0,0,62599,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0188,0.335,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.03,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0188,0.335,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0188,0.335,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.688888889,0.050551111,0.900777778
62604,B2_FAWN11   132.00,62605,B2_FAWN51   11.000,T8,T8AJ,,,,,1,1,1,62605,0,0,62605,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007911,0.133999,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.03,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.00791,0.134,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00791,0.134,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.062752,51.8848
62604,B2_FAWN11   132.00,62606,B2_FAWN52   11.000,T8,T8AK,,,,,1,1,1,62606,0,0,62606,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0078,0.135,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.03,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0078,0.135,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0078,0.135,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.02016,52.272
62604,B2_FAWN11   132.00,62607,B2_FAWN53   11.000,T8,T802,,,,,1,1,1,62607,0,0,62607,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0188,0.336999,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.03,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0188,0.337,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0188,0.337,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,10.91904,195.7296
62604,B2_FAWN11   132.00,62608,B2_FAWN54   11.000,T8,T800,,,,,1,1,1,62608,0,0,62608,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0189,0.337,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.03,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0189,0.337,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0189,0.337,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,10.97712,195.7296
62604,B2_FAWN11   132.00,62609,B2_FAWN55   11.000,T8,T803,,,,,1,1,1,62609,0,0,62609,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014,0.333,50,50,50,0,0,1,1,0,1,0,1,0,1,50,1.02,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.014,0.333,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.014,0.333,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,348.48,4.87872,116.04384
62604,B2_FAWN11   132.00,62610,B2_FAWN56   11.000,T8,T801,,,,,1,1,1,62610,0,0,62610,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0143,0.334,50,50,50,0,0,1,1,0,1,0,1,0,1,50,1.03,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0143,0.334,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0143,0.334,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,348.48,4.983264,116.39232
62611,B2_FAWS11   132.00,62613,B2_FAWS51   11.000,T8,T806,,,,,1,1,1,62613,0,0,62613,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.03,0.942,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.02,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.03,0.942,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.03,0.942,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,13.068,410.3352
62611,B2_FAWS11   132.00,62614,B2_FAWS52   11.000,T8,T807,,,,,1,1,1,62614,0,0,62614,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0266,0.675001,20,20,20,0,0,1,1,0,1,0,1,0,1,20,1.03,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0266,0.675,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0266,0.675,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,871.2,23.17392,588.06
62612,B2_FAWS12   132.00,62613,B2_FAWS51   11.000,T8,T808,,,,,1,1,1,62613,0,0,62613,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0304,0.934,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.02,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0304,0.934,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0304,0.934,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,13.24224,406.8504
62612,B2_FAWS12   132.00,62820,B2_FAWS53   11.000,T8,T809,,,,,1,1,1,62820,0,0,62820,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0266,0.669001,20,20,20,0,0,1,1,0,1,0,1,0,1,20,1.02,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0266,0.669,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0266,0.669,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,871.2,23.17392,582.8328
62615,B2_FWID11   132.00,62616,B2_FWID31   33.000,1,T8ZC,,,,,1,1,1,62616,0,0,62616,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0067,0.2538,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0067,0.2538,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0067,0.2538,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.94568,73.70352
62615,B2_FWID11   132.00,62616,B2_FWID31   33.000,T8,T8B1,,,,,1,1,1,62616,0,0,62616,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00655,0.2468,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.01,0.99,0,0,0,0,0.00655,0.2468,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00655,0.2468,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.90212,71.67072
62617,B2_HAVA11   132.00,62619,B2_HAVA31   33.000,T8,T8X5,,,,,1,1,1,62619,0,0,62619,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0071,0.249,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0071,0.249,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0071,0.249,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.37456,48.2064
62618,B2_HAVA12   132.00,62619,B2_HAVA31   33.000,1,T8X7,,,,,1,1,1,62619,0,0,62619,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014,0.269999,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.014,0.27,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.014,0.27,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,5.4208,104.544
62618,B2_HAVA12   132.00,62619,B2_HAVA31   33.000,T8,T8X6,,,,,1,1,1,62619,0,0,62619,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013311,0.269999,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01331,0.27,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01331,0.27,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,5.153632,104.544
62620,B2_HUNS11   132.00,62622,B2_HUNS31   33.000,T8,T8X4,,,,,1,1,1,62622,0,0,62622,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0075,0.273,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.04,132,30,1,33,1.1,0.9,1.02,0.98,0,0,0,0,0.0075,0.273,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0075,0.273,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.452,52.8528
62621,B2_HUNS12   132.00,62622,B2_HUNS31   33.000,T8,T8XA,,,,,1,1,1,62622,0,0,62622,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0075,0.28,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.04,132,30,1,33,1.1,0.9,1.02,0.98,0,0,0,0,0.0075,0.28,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0075,0.28,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.452,54.208
62623,B2_LANG1A   132.00,62625,B2_LANG31   33.000,T8,T817,,,,,1,1,1,62625,0,0,62625,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0132,0.273001,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.03,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0132,0.273,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0132,0.273,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,5.11104,105.7056
62624,B2_LANG1B   132.00,62625,B2_LANG31   33.000,T8,T816,,,,,1,1,1,62625,0,0,62625,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013311,0.269999,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.03,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01331,0.27,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01331,0.27,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,5.153632,104.544
62629,B2_LOVE85   7.9000,62884,B2_LOVE4_M1 400.00,W8,LOVE4 SCT 5,,,,,0,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003995,0.0799,170,170,170,0.0007,-0.00155,1,1,0,1,0,1,0,1,170,1,400,30,1,7.9,1,1,1.1,0.9,0,0,0,0,0.004,0.0799,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.002,0.07998,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.367117647,0.000734235,0.029362069
62630,B2_LYNC11   132.00,62631,B2_LYNC51   11.000,1,T813,,,,,1,1,1,62631,0,0,62631,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0323,0.678001,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.03,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0323,0.678,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0323,0.678,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,18.75984,393.7824
62630,B2_LYNC11   132.00,62631,B2_LYNC51   11.000,T8,T812,,,,,1,1,1,62631,0,0,62631,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0314,0.673999,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.03,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0314,0.674,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0314,0.674,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,18.23712,391.4592
62632,B2_MAWO11   132.00,62635,B2_MAWO51   11.000,1,T8AL,,,,,1,1,1,62635,0,0,62635,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.044,0.650001,17,17,17,0,0,1,1,0,1,0,1,0,1,17,1.03,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.044,0.65,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.044,0.65,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1024.941176,45.09741176,666.2117647
62632,B2_MAWO11   132.00,62635,B2_MAWO51   11.000,T8,T88E,,,,,1,1,1,62635,0,0,62635,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02,0.750001,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.03,132,30,1,11,1.06,0.88,1.02,0.98,0,0,0,0,0.02,0.75,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.02,0.75,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,8.712,326.7
62634,B2_MAWO4_M  400.00,62888,B2_MAWO8A   20.000,U8,U84G,,,,,1,1,1,62634,1,0,62634,25,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00055,0.047555,344,344,344,0,0,1,1,0,1,0,1,0,1,344,0.95,400,-30,1,20,1.15,0.85,1.0175,0.9975,0,0,0,0,0.00055,0.04756,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00055,0.04755,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,465.1162791,0.255813953,22.11627907
62634,B2_MAWO4_M  400.00,62889,B2_MAWO8B   20.000,U8,U84H,,,,,1,1,1,62634,1,0,62634,25,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00055,0.047555,344,344,344,0,0,1,1,0,1,0,1,0,1,344,0.95,400,-30,1,20,1.15,0.85,1.0175,0.9975,0,0,0,0,0.00055,0.04756,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00055,0.04755,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,465.1162791,0.255813953,22.11627907
62634,B2_MAWO4_M  400.00,62890,B2_MAWO8S   20.000,U8,U84J,,,,,1,1,1,62634,1,0,62634,25,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00055,0.047555,344,344,344,0,0,1,1,0,1,0,1,0,1,344,0.95,400,-30,1,20,1.15,0.85,1.0175,0.9975,0,0,0,0,0.00055,0.04756,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00055,0.04755,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,465.1162791,0.255813953,22.11627907
62637,B2_NETC11   132.00,62641,B2_NETC31   33.000,T8,T8X8,,,,,1,1,1,62641,0,0,62641,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0083,0.246999,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.98,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0083,0.247,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0083,0.247,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.60688,47.8192
62638,B2_NETC12   132.00,62641,B2_NETC31   33.000,T8,T8X9,,,,,1,1,1,62641,0,0,62641,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0088,0.249,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.98,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0088,0.249,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0088,0.249,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.70368,48.2064
62644,B2_NURS4A   400.00,62671,B2_TERM     132.00,S8,NURS4 SGT 3,,,,,1,0,0,62896,1,0,62896,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001005,0.080947,262,262,262,0.00067,-0.00064,1,1,0,1,0,1,0,1,240,0.9857,132.94,0,1,400,1.14286,0.94286,1.0503,1.0103,0,0,0,0,0.001,0.08095,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00015,0.01445,0.00075,0.04871,0,0,0.00025,0.01633,0,0,0,0,0,0,0,0,0,0,0,666.6666667,0.5,32.47333333
62645,B2_PORP11   132.00,62646,B2_PORP31   33.000,T8,T8Y8,,,,,1,1,1,62646,0,0,62646,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0131,0.266,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0131,0.266,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0131,0.266,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,2.53616,51.4976
62646,B2_PORP31   33.000,62900,B2_PORP12   132.00,T8,T8ZY,,,,,1,0,0,62646,0,0,62646,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00473,0.248291,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.01,0.99,0,0,0,0,0.00473,0.24829,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00473,0.24829,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.057233,3.004309
62647,B2_ROWN11   132.00,62649,B2_ROWN31   33.000,T8,T822,,,,,1,1,1,62649,0,0,62649,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0156,0.266,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0156,0.266,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0156,0.266,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,3.02016,51.4976
62648,B2_ROWN12   132.00,62649,B2_ROWN31   33.000,T8,T823,,,,,1,1,1,62649,0,0,62649,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0156,0.266,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0156,0.266,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0156,0.266,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,3.02016,51.4976
62656,B2_SAMP11   132.00,62658,B2_SAMP31   33.000,T8,T827,,,,,1,1,1,62658,0,0,62658,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0092,0.255001,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.03,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0092,0.255,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0092,0.255,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.67168,74.052
62656,B2_SAMP11   132.00,62659,B2_SAMP32   33.000,T8,T828,,,,,1,1,1,62659,0,0,62659,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0078,0.279,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0078,0.279,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0078,0.279,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.51008,54.0144
62657,B2_SAMP12   132.00,62658,B2_SAMP31   33.000,T8,T829,,,,,1,1,1,62658,0,0,62658,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0091,0.254999,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.03,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0091,0.255,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0091,0.255,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.64264,74.052
62657,B2_SAMP12   132.00,62659,B2_SAMP32   33.000,T8,T830,,,,,1,1,1,62659,0,0,62659,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0075,0.28,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0075,0.28,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0075,0.28,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.452,54.208
62661,B2_TERM31   13.000,62669,B2_TERMSGT3 0.4150,0,LOVE4 SGT3A,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),2.3417,43.3214,0.1,0.1,0.1,0.00001,-0.00003,1,1,0,1,0,1,0,1,0.13,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,2.3417,43.3214,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,3.84615,38.2687,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1300,4999.995,49749.31
62663,B2_TERM41   13.000,62670,B2_TERMSGT4 0.4150,0,LOVE4 SGT4A,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),2.3417,43.3214,0.1,0.1,0.1,0.00001,-0.00003,1,1,0,1,0,1,0,1,0.13,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,2.3417,43.3214,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,3.84615,38.2687,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1300,4999.995,49749.31
62699,B2_VELM11   132.00,62701,B2_VELM31   33.000,T8,T82K,,,,,1,1,1,62701,0,0,62701,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0071,0.245,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0071,0.245,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0071,0.245,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.37456,47.432
62700,B2_VELM12   132.00,62701,B2_VELM31   33.000,T8,T826,,,,,1,1,1,62701,0,0,62701,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0071,0.245,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0071,0.245,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0071,0.245,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.37456,47.432
62702,B2_WINC11   132.00,62704,B2_WINC31   33.000,T8,T831,,,,,1,1,1,62704,0,0,62704,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0108,0.2397,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0108,0.2397,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0108,0.2397,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,2.09088,46.40592
62703,B2_WINC12   132.00,62704,B2_WINC31   33.000,T8,T832,,,,,1,1,1,62704,0,0,62704,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0091,0.2424,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0091,0.2424,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0091,0.2424,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.76176,46.92864
62705,B2_WOOC11   132.00,62706,B2_WOOC31   33.000,1,T821,,,,,1,1,1,62706,0,0,62706,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0071,0.25,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0071,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0071,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.37456,48.4
62705,B2_WOOC11   132.00,62706,B2_WOOC31   33.000,T8,T820,,,,,1,1,1,62706,0,0,62706,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0072,0.248,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0072,0.248,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0072,0.248,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.39392,48.0128
62707,B2_WYME11   132.00,62710,B2_WYME31   33.000,T8,T8YA,,,,,1,1,1,62710,0,0,62710,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00474,0.24895,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.97,132,30,1,33,1.1,0.8,1.01,0.99,0,0,0,0,0.00474,0.24895,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00474,0.24895,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.917664,48.19672
62708,B2_WYME12   132.00,62710,B2_WYME31   33.000,T8,T8Y6,,,,,1,1,1,62710,0,0,62710,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0074,0.268,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0074,0.268,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0074,0.268,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.43264,51.8848
62709,B2_WYME13   132.00,62824,B2_WYME32   33.000,T8,T8Y7,,,,,1,1,1,62824,0,0,62824,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0093,0.255,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.03,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0093,0.255,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0093,0.255,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.70072,74.052
62712,B3_ALSH11   132.00,62714,B3_ALSH31   33.000,T8,T855,,,,,1,1,1,62714,0,0,62714,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0047,0.248,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.99,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0047,0.248,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0047,0.248,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.90992,48.0128
62713,B3_ALSH12   132.00,62714,B3_ALSH31   33.000,1,T85N,,,,,1,1,1,62714,0,0,62714,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0066,0.194,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.99,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0066,0.194,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0066,0.194,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.27776,37.5584
62713,B3_ALSH12   132.00,62714,B3_ALSH31   33.000,T8,T856,,,,,1,1,1,62714,0,0,62714,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0066,0.186,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.99,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0066,0.186,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0066,0.186,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.27776,36.0096
62715,B3_ALTO11   132.00,62719,B3_ALTO31   33.000,T8,T833,,,,,1,1,1,62719,0,0,62719,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0072,0.248,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.97,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0072,0.248,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0072,0.248,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.39392,48.0128
62716,B3_ALTO12   132.00,62719,B3_ALTO31   33.000,T8,T834,,,,,1,1,1,62719,0,0,62719,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0071,0.249,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.97,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0071,0.249,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0071,0.249,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.37456,48.2064
62720,B3_BASI11   132.00,62723,B3_BASI31   33.000,1,T839,,,,,1,1,1,62723,0,0,62723,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0106,0.253,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0106,0.253,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0106,0.253,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.07824,73.4712
62720,B3_BASI11   132.00,62723,B3_BASI31   33.000,T8,T837,,,,,1,1,1,62723,0,0,62723,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0105,0.255001,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0105,0.255,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0105,0.255,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.0492,74.052
62720,B3_BASI11   132.00,62724,B3_BASI32   33.000,1,T840,,,,,1,1,1,62724,0,0,62724,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.276,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,90,0.99,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0065,0.276,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0065,0.276,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.2584,53.4336
62720,B3_BASI11   132.00,62724,B3_BASI32   33.000,T8,T838,,,,,1,1,1,62724,0,0,62724,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0064,0.281,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.99,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0064,0.281,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0064,0.281,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.23904,54.4016
62720,B3_BASI11   132.00,62725,B3_BASI33   33.000,1,T83F,,,,,1,1,1,62725,0,0,62725,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0064,0.324,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.98,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0064,0.324,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0064,0.324,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.23904,62.7264
62720,B3_BASI11   132.00,62725,B3_BASI33   33.000,T8,T83E,,,,,1,1,1,62725,0,0,62725,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0064,0.324,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.98,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0064,0.324,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0064,0.324,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.23904,62.7264
62726,B3_BRKN11   132.00,62728,B3_BRKN31   33.000,T8,T85U,,,,,1,1,1,62728,0,0,62728,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.277,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.91,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0065,0.277,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0065,0.277,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.2584,53.6272
62726,B3_BRKN11   132.00,62861,B3_BRKN32   33.000,T8,T848,,,,,1,1,1,62861,0,0,62861,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0076,0.2785,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.05,0.95,0,0,0,0,0.0076,0.2785,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0076,0.2785,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.47136,53.9176
62727,B3_BRKN12   132.00,62728,B3_BRKN31   33.000,T8,T849,,,,,1,1,1,62728,0,0,62728,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.277,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.91,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0065,0.277,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0065,0.277,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.2584,53.6272
62727,B3_BRKN12   132.00,62861,B3_BRKN32   33.000,T8,T850,,,,,1,1,1,62861,0,0,62861,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.262,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.05,0.95,0,0,0,0,0.007,0.262,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.262,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.3552,50.7232
62729,B3_CAMB11   132.00,62731,B3_CAMB31   33.000,T8,T851,,,,,1,1,1,62731,0,0,62731,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0042,0.2642,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,90,0.96,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0042,0.2642,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0042,0.2642,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.81312,51.14912
62729,B3_CAMB11   132.00,62732,B3_CAMB32   33.000,T8,T853,,,,,1,1,1,62732,0,0,62732,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0066,0.2795,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.97,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0066,0.2795,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0066,0.2795,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.27776,54.1112
62730,B3_CAMB12   132.00,62731,B3_CAMB31   33.000,T8,T852,,,,,1,1,1,62731,0,0,62731,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0042,0.2619,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.96,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0042,0.2619,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0042,0.2619,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.81312,50.70384
62730,B3_CAMB12   132.00,62732,B3_CAMB32   33.000,T8,T854,,,,,1,1,1,62732,0,0,62732,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0071,0.2594,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.97,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0071,0.2594,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0071,0.2594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.37456,50.21984
62733,B3_COXW11   132.00,62735,B3_COXW31   33.000,T8,T857,,,,,1,1,1,62735,0,0,62735,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0066,0.283,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.97,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0066,0.283,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0066,0.283,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.27776,54.7888
62734,B3_COXW12   132.00,62735,B3_COXW31   33.000,T8,T858,,,,,1,1,1,62735,0,0,62735,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0153,0.283,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.97,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0153,0.283,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.09433,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,18.262288
62736,B3_FERN11   132.00,62738,B3_FERN31   33.000,T8,T835,,,,,1,1,1,62738,0,0,62738,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008,0.25,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.97,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.008,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.08467,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,16.392112
62737,B3_FERN12   132.00,62738,B3_FERN31   33.000,T8,T836,,,,,1,1,1,62738,0,0,62738,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0066,0.279,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.97,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0066,0.279,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.093,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,18.0048
62742,B3_MAID11   132.00,62746,B3_MAID31   33.000,T8,T845,,,,,1,1,1,62746,0,0,62746,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0078,0.279,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.97,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0078,0.279,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.093,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,18.0048
62743,B3_MAID12   132.00,62746,B3_MAID31   33.000,T8,T8FF,,,,,1,1,1,62746,0,0,62746,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004889,0.24995,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.96,132,30,1,33,1.1,0.9,1.01,0.99,0,0,0,0,0.00489,0.24995,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00489,0.24995,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.946704,48.39032
62747,B3_PYES11   132.00,62748,B3_PYES31   33.000,T8,T862,,,,,1,1,1,62748,0,0,62748,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0088,0.207999,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.98,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0088,0.208,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.06933,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,13.422288
62750,B3_RAEF11   132.00,62751,B3_RAEF31   33.000,T8,T859,,,,,1,1,1,62751,0,0,62751,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0067,0.281,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.99,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0067,0.281,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.09367,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,18.134512
62756,B3_TERM30   13.000,62766,B3_TERMSGT3 0.4150,0,FLEE4 SGT3A,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),2.3417,38.3902,0.1,0.1,0.1,0.00001,-0.00003,1,1,0,1,0,1,0,1,0.13,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,2.3417,38.3902,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,38.4615,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1300,0,49999.95
62759,B3_TERM41   13.000,62767,B3_TERMSGT4 0.4150,0,FLEE4 SGT4A,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),2.3417,38.3902,0.1,0.1,0.1,0.00001,-0.00003,1,1,0,1,0,1,0,1,0.13,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,2.3417,38.3902,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,38.4615,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1300,0,49999.95
62762,B3_TERM610  13.000,62764,B3_TERMSGT1 0.4150,0,FLEE4 SGT1A,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),2.3417,38.3902,0.1,0.1,0.1,0.00001,-0.00003,1,1,0,1,0,1,0,1,0.13,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,2.3417,38.3902,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),14.7929,0,0,38.4615,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1300,0,49999.95
62763,B3_TERM620  13.000,62765,B3_TERMSGT2 0.4150,0,FLEE4 SGT2 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),2.3417,38.3902,0.1,0.1,0.1,0.00001,-0.00003,1,1,0,1,0,1,0,1,0.13,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,2.3417,38.3902,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),14.7929,0,0,38.4615,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1300,0,49999.95
62775,B3_WOKI11   132.00,62777,B3_WOKI31   33.000,T8,T85T,,,,,1,1,1,62777,0,0,62777,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0054,0.262,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.99,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0054,0.262,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0054,0.262,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.04544,50.7232
62776,B3_WOKI12   132.00,62777,B3_WOKI31   33.000,T8,T85F,,,,,1,1,1,62777,0,0,62777,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0056,0.2366,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.99,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0056,0.2366,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.08333,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,16.132688
62779,B4_BURG11   132.00,62782,B4_BURG32   33.000,1,T86L,,,,,1,1,1,62782,0,0,62782,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0066,0.2522,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0066,0.2522,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0066,0.2522,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.27776,48.82592
62779,B4_BURG11   132.00,62782,B4_BURG32   33.000,T8,T864,,,,,1,1,1,62782,0,0,62782,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0066,0.2522,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0066,0.2522,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0066,0.2522,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.27776,48.82592
62780,B4_BURG12   132.00,62782,B4_BURG32   33.000,3,T86M,,,,,1,1,1,62782,0,0,62782,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0054,0.26995,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0054,0.26995,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0054,0.26995,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.04544,52.26232
62780,B4_BURG12   132.00,62782,B4_BURG32   33.000,T8,T865,,,,,1,1,1,62782,0,0,62782,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.2544,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0065,0.2544,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0065,0.2544,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.2584,49.25184
62785,B4_READ11   132.00,62787,B4_READ31   33.000,1,T84F,,,,,1,1,1,62787,0,0,62787,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0061,0.2562,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0061,0.2562,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.08533,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,16.519888
62785,B4_READ11   132.00,62787,B4_READ31   33.000,T8,T842,,,,,1,1,1,62787,0,0,62787,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0062,0.2499,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0062,0.2499,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.08533,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,16.519888
62786,B4_READ12   132.00,62787,B4_READ31   33.000,T8,T841,,,,,1,1,1,62787,0,0,62787,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0062,0.2499,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0062,0.2499,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.08533,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,16.519888
62788,B4_REAT11   132.00,62790,B4_REAT31   33.000,T8,T843,,,,,1,1,1,62790,0,0,62790,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.2644,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.99,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0065,0.2644,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.08733,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,16.907088
62789,B4_REAT12   132.00,62790,B4_REAT31   33.000,T8,T844,,,,,1,1,1,62790,0,0,62790,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0066,0.2644,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.99,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0066,0.2644,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.08733,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,16.907088
62795,B4_TERM130  132.00,62862,B4_BRLE4_M1 400.00,S8,BRLE4 SGT 3,,,,,1,1,1,62795,1,0,62795,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00103,0.079231,270,270,270,0.00067,-0.00064,1,1,0,1,0,1,0,1,240,0.9857,132.94,0,1,400,1.14286,0.94286,1.0503,1.0103,0,0,0,0,0.00103,0.07923,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00015,0.01423,0.00077,0.04796,0,0,0.00026,0.01608,0,0,0,0,0,0,0,0,0,0,0,72.6,0.055902,3.481896
62798,B4B_TERM    132.00,62862,B4_BRLE4_M1 400.00,S8,BRLE4 SGT 4,,,,,1,1,1,62832,1,0,62832,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00103,0.079231,275,275,275,0.00067,-0.00064,1,1,0,1,0,1,0,1,240,0.9857,132.94,0,1,400,1.14286,0.94286,1.05,1.01,0,0,0,0,0.00103,0.07923,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00015,0.01423,0.00077,0.04796,0,0,0.00026,0.01608,0,0,0,0,0,0,0,0,0,0,0,72.6,0.055902,3.481896
62816,B1_THRB31   33.000,62904,B1_THRB1A   132.00,T7,T7E4,,,,,1,0,0,62816,0,0,62816,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00724,0.277956,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9835,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.00724,0.27796,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00619,0.23631,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.074899,2.859351
62816,B1_THRB31   33.000,62905,B1_THRB1C   132.00,T7,T7E5,,,,,1,0,0,62816,0,0,62816,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00728,0.275454,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9835,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.00728,0.27545,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.006,0.23418,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.0726,2.833578
62860,B1_BOLN4_M1 400.00,62959,B1_BOLN09   32.000,WX,BOLN4 SCT5,,,,,0,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002663,0.053267,225,225,225,0.00018,-0.00253,1,1,0,1,0,1,0,1,225,1,400,30,1,32,1.1002,0.7996,1.1,0.9,0,0,0,0,0.00266,0.05327,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00133,0.05332,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,711.1111111,0.945777778,37.91644444
