From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
62862,B4_BRLE4_M1 400.00,600243,B4_BRLE7A   27.500,T8,BRLE4 SGT 7,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000032,0.000205,80,80,80,0.00028,-0.00126,1,1,0,1,0,1,0,1,80,1,27.5,0,1,400,1.09,0.91,1.1,0.9,0,0,0,0,0.00003,0.00021,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0,124.987,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2000,0,249974
62869,B3_CODP11   132.00,62870,B3_CODP31   33.000,T8,T8GC,,,,,1,1,1,62870,0,0,62870,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0067,0.281,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.98,132,30,1,33,1.1,0.8,1.01,0.99,0,0,0,0,0.0067,0.281,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0067,0.281,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.29712,54.4016
63500,C7_CANT1_M  132.00,63502,C7_CANT31   33.000,T7,T7FY,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00362,0.254274,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,-30,1,33,1.1485,0.8515,1.1,0.9,0,0,0,0,0.00362,0.25427,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00362,0.21617,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.700832,41.850512
63500,C7_CANT1_M  132.00,64176,C7_CANT3A   33.000,T7,T7FZ,,,,,1,1,1,64176,0,0,64176,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0237,1.00666,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,-30,1,33,1.1485,0.8515,1.05,0.95,0,0,0,0,0.0237,1.00666,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.292,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,169.5936
63501,C7_CANT1_R  132.00,63502,C7_CANT31   33.000,T7,T7FX,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00362,0.251974,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,-30,1,33,1.1485,0.8515,1.1,0.9,0,0,0,0,0.00362,0.25197,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00362,0.21417,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.700832,41.463312
63516,C7_MAST11   132.00,64232,C7_MAST3A   33.000,T7,T7D2,,,,,1,1,1,64232,0,0,64232,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00379,0.269973,90,90,90,0,-0.00014,1,1,0,1,0,1,0,1,90,1.0167,132,-30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.00379,0.26997,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00341,0.24298,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.660176,47.040928
63517,C7_MAST12   132.00,64233,C7_MAST3B   33.000,T7,T7D1,,,,,1,1,1,64233,0,0,64233,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00379,0.269973,90,90,90,0,-0.00014,1,1,0,1,0,1,0,1,90,1.0167,132,-30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.00379,0.26997,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00341,0.24298,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.660176,47.040928
63518,C7_RICH11_- 132.00,63520,C7_RICH31   33.000,1,T7FU,,,,,1,1,1,63520,0,0,63520,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009262,0.277846,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0165,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.00926,0.27785,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0007,0.2502,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.13552,48.43872
63518,C7_RICH11_- 132.00,63520,C7_RICH31   33.000,T7,T7FT,,,,,1,1,1,63520,0,0,63520,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009262,0.277846,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0165,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.00926,0.27785,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0007,0.2502,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.13552,48.43872
63596,C4_CHEY11   132.00,63597,C4_CHEY31   33.000,T7,T7R9,,,,,1,1,1,63597,0,0,63597,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0045,0.269407,90,90,90,0,-0.00107,1,1,0,1,0,1,0,1,90,1.0333,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0045,0.26941,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00406,0.24247,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.786016,46.942192
63603,C3_GRAI51   11.000,63617,C3_TERM406  400.00,M7,STN T1_4,,,,,1,0,0,63603,0,0,63603,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01859,0.30877,57,57,57,0,0,1,1,0,1,0,1,0,1,57,1.02,400,0,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.01859,0.30877,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0348,0.8574,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.122807018,0.073873684,1.820094737
63604,C3_GRAI52   11.000,63619,C3_TERM426  400.00,M7,STN T2_5,,,,,1,0,0,63604,0,0,63604,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01859,0.30877,57,57,57,0,0,1,1,0,1,0,1,0,1,57,1.02,400,0,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.01859,0.30877,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0348,0.8574,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.122807018,0.073873684,1.820094737
63606,C3_GRAI82   21.000,64097,C3_GRAI4_M1 400.00,U7,U710,,,,,1,0,0,64097,1,0,64097,25,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000478,0.037298,5150,5150,5150,0,0,1,1,0,1,0,1,0,1,515,0.95,400,0,1,21,1.15,0.85,1.025,1.005,0,0,0,0,0.00048,0.0373,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00048,0.03738,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.85631068,0.000411029,0.032008893
63615,C4_SELL81   56.600,601054,C4_SELL4A_M 400.00,W7,SELL4 SCT 1,,,,,0,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001941,0.038818,150,150,150,0.0007,-0.00133,1,1,0,1,0,1,0,1,150,1,400,30,1,56.6,1,1,1.1,0.9,0,0,0,0,0.00194,0.03882,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00097,0.03885,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,21.35706667,0.020716355,0.82972204
63616,C4_SELL82   56.600,601054,C4_SELL4A_M 400.00,W7,SELL4 SCT 2,,,,,0,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001941,0.038818,150,150,150,0.0007,-0.00133,1,1,0,1,0,1,0,1,150,1,400,30,1,56.6,1,1,1.1,0.9,0,0,0,0,0.00194,0.03882,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00097,0.03885,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,21.35706667,0.020716355,0.82972204
63651,C1_BALD31   33.000,64144,C1_BALD11   132.00,T6,T658,,,,,1,0,0,63651,0,0,63651,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0063,0.2721,17318.3,17318.3,17318.3,0,-0.00084,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0063,0.2721,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0053,0.2313,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.06413,2.79873
63651,C1_BALD31   33.000,64145,C1_BALD12   132.00,T6,T659,,,,,1,0,0,63651,0,0,63651,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0063,0.2723,17318.3,17318.3,17318.3,0,-0.00081,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0063,0.2723,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0054,0.2315,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.06534,2.80115
63660,C1_SBEN31   33.000,64015,C1_SBEN11   132.00,T6,T652,,,,,1,0,0,63660,0,0,63660,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0058,0.249199,60,60,60,0,-0.00078,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0058,0.2492,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.005,0.2118,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.09075,3.84417
63660,C1_SBEN31   33.000,64016,C1_SBEN12   132.00,T6,T653,,,,,1,0,0,63660,0,0,63660,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005,0.245301,60,60,60,0,-0.00106,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.005,0.2453,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0043,0.2085,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.078045,3.784275
63661,C1_SHLL1A   132.00,63662,C1_SHLL31   33.000,T6,T651,,,,,1,1,1,63662,0,0,63662,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004,0.255,60,60,60,0,-0.00068,1,1,0,1,0,1,0,1,60,1.05,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.004,0.255,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0033,0.2168,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0.95832,62.95872
63666,C1D_TERM    275.00,601596,C1B_TERM    15.000,0,TX-SYNC BLOC,,,,,0,1,1,63666,1,0,63666,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014167,0.125,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1,275,30,1,15,1.1,0.9,1.01,0.99,0,0,0,0,0.01417,0.125,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01417,0.125,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,8.930052083,78.77604167
63680,C1_TILB31   33.000,64303,C1_TILB1A   132.00,T6,T656,,,,,1,0,0,63680,0,0,63680,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004411,0.255184,90,90,90,0,-0.00383,1,1,0,1,0,1,0,1,90,1.0334,132,30,1,33,1.2004,0.8998,1.02,0.98,0,0,0,0,0.00441,0.25518,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00771,0.23699,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.093291,2.867579
63684,C1_TILB80   20.000,64306,C1_TILB2_M1 275.00,U6,U604,,,,,0,0,0,0,0,0,,14,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000496,0.041132,5000,5000,5000,0,0,1,1,0,1,0,1,0,1,500,1,300,30,1,20,1.0556,0.8749,1.01,0.99,0,0,0,0,0.0005,0.04113,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00051,0.04381,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.8,0.000408,0.035048
63686,C1_TILB87   20.000,64306,C1_TILB2_M1 275.00,U6,U601,,,,,0,0,0,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001925,0.043868,4000,4000,4000,0,0,1,1,0,1,0,1,0,1,400,1,300,30,1,20,1.0999,0.9001,1.01,0.99,0,0,0,0,0.00193,0.04387,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00187,0.04296,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,0.00187,0.04296
63687,C1_TILB88   20.000,64306,C1_TILB2_M1 275.00,U6,U602,,,,,0,0,0,0,0,0,,14,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00049,0.041592,5000,5000,5000,0,0,1,1,0,1,0,1,0,1,500,1,300,30,1,20,1.0556,0.8749,1.01,0.99,0,0,0,0,0.00049,0.04159,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00047,0.04058,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.8,0.000376,0.032464
63688,C1_TILB89   20.000,64306,C1_TILB2_M1 275.00,U6,U603,,,,,0,0,0,0,0,0,,14,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00049,0.041358,5000,5000,5000,0,0,1,1,0,1,0,1,0,1,500,1,300,30,1,20,1.0556,0.8749,1.01,0.99,0,0,0,0,0.00049,0.04136,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0005,0.0438,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.8,0.0004,0.03504
63698,C3_GENTERM  15.000,63727,C3_TERM501  400.00,U7,U725,,,,,1,0,0,63712,1,0,63712,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001282,0.053982,2900,2900,2900,0,0,1,1,0,1,0,1,0,1,290,0.95,420,30,1,15,1.1,0.9,1.025,1.005,0,0,0,0,0.00128,0.05398,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00113,0.04762,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.775862069,0.000876724,0.036946552
63699,C3B_GENTERM 15.000,63728,C3_TERM502  400.00,U7,U726,,,,,1,0,0,63712,1,0,63712,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001263,0.054294,2900,2900,2900,0,0,1,1,0,1,0,1,0,1,290,0.95,420,30,1,15,1.1,0.9,1.025,1.005,0,0,0,0,0.00126,0.05429,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00111,0.04762,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.775862069,0.000861207,0.036946552
63700,C3C_GENTERM 15.000,63712,C3_MEDW4_TE 400.00,U7,U727,,,,,1,0,0,63712,1,0,63712,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001278,0.054473,2900,2900,2900,0,0,1,1,0,1,0,1,0,1,290,0.95,420,30,1,15,1.1,0.9,1.025,1.005,0,0,0,0,0.00128,0.05447,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00112,0.04762,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.775862069,0.000868966,0.036946552
63703,C3_GROV31   33.000,600604,C3_GROV11   132.00,T7,T733,,,,,1,0,0,63703,0,0,63703,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0156,0.247308,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.033,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.0156,0.24731,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00773,0.23187,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.093533,2.805627
63707,C3_MEDW11   132.00,63709,C3_MEDW31   33.000,1,T7DR,,,,,1,1,1,63709,0,0,63709,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01252,0.28973,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.033,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.01252,0.28973,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0083,0.24886,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.21376,96.358592
63707,C3_MEDW11   132.00,63709,C3_MEDW31   33.000,T7,T7DQ,,,,,1,1,1,63709,0,0,63709,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01312,0.272333,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.033,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.01312,0.27233,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0083,0.24886,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.21376,96.358592
63707,C3_MEDW11   132.00,63710,C3_MEDW32   33.000,3,T7DT,,,,,1,1,1,63710,0,0,63710,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01368,0.289897,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0495,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.01368,0.2899,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0083,0.24886,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.21376,96.358592
63707,C3_MEDW11   132.00,63710,C3_MEDW32   33.000,T7,T7DS,,,,,1,1,1,63710,0,0,63710,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01348,0.287464,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0495,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.01348,0.28746,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0083,0.24886,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.21376,96.358592
63707,C3_MEDW11   132.00,63711,C3_MEDW33   33.000,T7,T7DP,,,,,1,1,1,63711,0,0,63711,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01083,0.302806,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0495,132,30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.01083,0.30281,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00987,0.27599,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.866248,80.147496
63722,C3_SITT31   33.000,600382,C3_SITT11   132.00,1,T7D8,,,,,1,0,0,63722,0,0,63722,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004042,0.267539,90,90,90,0,-0.00107,1,1,0,1,0,1,0,1,90,1.0167,132,-30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.00404,0.26754,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00899,0.2469,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.108779,2.98749
63722,C3_SITT31   33.000,600382,C3_SITT11   132.00,T7,T7D7,,,,,1,0,0,63722,0,0,63722,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004042,0.267539,90,90,90,0,-0.00107,1,1,0,1,0,1,0,1,90,1.0167,132,-30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.00404,0.26754,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00899,0.2469,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.108779,2.98749
63726,C3_TERM23   400.00,64214,C3_KEMS4_M1 400.00,Q7,KEMS4 QB2,,,,,1,1,1,0,0,0,,35,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000071,0.002904,2750,2750,2750,0,0,1,1,0,1,0,1,0,1,2750,1,400,-1.36,1,400,11.48,-11.43,1.1,0.9,0,0,0,0,0.00007,0.0029,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0,0.29046,0.00006,0.00261,0,0,0.00001,0.00029,0,0,0,0,0,0,0,0,0,0,0,58.18181818,0.003490909,0.151854545
63729,C3_TERM     132.00,64214,C3_KEMS4_M1 400.00,S7,KEMS4 SGT 2,,,,,1,1,1,64225,1,0,64225,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001092,0.081369,264,264,264,0.00063,-0.02059,1,1,0,1,0,1,0,1,240,0.9857,132,0,1,400,1.15719,0.95713,1.0503,1.0103,0,0,0,0,0.00109,0.08137,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00074,1.57503,0.00085,0.06073,0,0,0.00029,0.02065,0,0,0,0,0,0,0,0,0,0,0,72.6,0.06171,4.408998
63732,C4_ASHF1A   132.00,64141,C4_ASHF3A   33.000,T7,T7FF,,,,,1,1,1,64141,0,0,64141,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.019168,0.269083,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,-30,1,33,1.1485,0.8515,1.05,0.95,0,0,0,0,0.01917,0.26908,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01917,0.24203,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,7.422624,93.714016
63733,C4_ASHF1B   132.00,64142,C4_ASHF3B   33.000,T7,T789,,,,,1,1,1,64142,0,0,64142,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013975,0.26727,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9835,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.01398,0.26727,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00866,0.24706,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.676576,47.830816
63739,C4_BETT11   132.00,64168,C4_BETT31   33.000,1,T7S2,,,,,1,1,1,64168,0,0,64168,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00994,0.222478,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0165,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.00994,0.22248,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00669,0.19796,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.942776,57.487584
63739,C4_BETT11   132.00,64168,C4_BETT31   33.000,T7,T7S1,,,,,1,1,1,64168,0,0,64168,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00984,0.21964,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0165,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.00984,0.21964,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0066,0.20052,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.91664,58.231008
63755,C4_RUCK11   132.00,63757,C4_RUCK31   33.000,T7,T7FH,,,,,1,1,1,63757,0,0,63757,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01217,0.277333,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.01217,0.27733,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0083,0.24898,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.21376,96.405056
63756,C4_RUCK12   132.00,63757,C4_RUCK31   33.000,T7,T7FG,,,,,1,1,1,63757,0,0,63757,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01227,0.276259,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.01227,0.27626,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00834,0.24994,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.229248,96.776768
63758,C4_RYEG11   132.00,63759,C4_RYEG31   33.000,T7,T7FD,,,,,1,1,1,63759,0,0,63759,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01703,0.333566,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0165,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.01703,0.33357,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01003,0.30082,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,5.825424,174.716256
63775,C2_BURH1A   132.00,64171,C2_BURH3A   33.000,T7,T7CP,,,,,1,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00728,0.266561,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.00728,0.26656,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0081,0.24286,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.56816,47.017696
63776,C2_BURH1B   132.00,64172,C2_BURH3B   33.000,T7,T7CQ,,,,,1,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00728,0.266561,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.00728,0.26656,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0081,0.24286,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.56816,47.017696
63779,C2_CHAT31   33.000,64027,C2_CHAT1A   132.00,T7,T7DH,,,,,1,0,0,63779,0,0,63779,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00621,0.245722,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.033,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.00621,0.24572,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0223,0.2259,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.26983,2.73339
63779,C2_CHAT31   33.000,64028,C2_CHAT1B   132.00,T7,T7DJ,,,,,1,0,0,63779,0,0,63779,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00621,0.248492,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.033,132,-30,1,33,1.1485,0.8515,1.02,0.98,0,0,0,0,0.00621,0.24849,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0223,0.2259,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.26983,2.73339
63780,C2_CHSF1A   132.00,63782,C2_CHSF31   33.000,1,T7CD,,,,,1,1,1,63782,0,0,63782,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007349,0.283238,60,60,60,0,-0.00008,1,1,0,1,0,1,0,1,60,1.0167,132,-30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.00735,0.28324,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00972,0.26866,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.822688,78.018864
63780,C2_CHSF1A   132.00,63782,C2_CHSF31   33.000,3,T7CE,,,,,1,1,1,63782,0,0,63782,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007368,0.284071,60,60,60,0,-0.00084,1,1,0,1,0,1,0,1,60,1.0167,132,-30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.00737,0.28407,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00947,0.269,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.750088,78.1176
63780,C2_CHSF1A   132.00,63782,C2_CHSF31   33.000,T7,T7CC,,,,,1,1,1,63782,0,0,63782,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007286,0.282239,60,60,60,0,-0.00007,1,1,0,1,0,1,0,1,60,1.0167,132,-30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.00729,0.28224,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01298,0.26819,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.769392,77.882376
63784,C2_DAMC8A   15.000,64039,C2_TERM500  400.00,U7,U701,,,,,1,0,0,64039,1,0,64039,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000676,0.044455,3300,3300,3300,0,0,1,1,0,1,0,1,0,1,330,1,430,30,1,15,1.075,0.835,1.063,0.963,0,0,0,0,0.00068,0.04445,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00066,0.04242,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.681818182,0.00045,0.028922727
63785,C2_DAMC8B   15.000,64039,C2_TERM500  400.00,U7,U702,,,,,1,0,0,64039,1,0,64039,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000676,0.044455,3300,3300,3300,0,0,1,1,0,1,0,1,0,1,330,1,430,30,1,15,1.075,0.835,1.063,0.963,0,0,0,0,0.00068,0.04445,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00066,0.04242,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.681818182,0.00045,0.028922727
63786,C2_DAMC8S   15.000,64039,C2_TERM500  400.00,U7,U703,,,,,1,0,0,64039,1,0,64039,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000676,0.044455,3300,3300,3300,0,0,1,1,0,1,0,1,0,1,330,1,430,30,1,15,1.075,0.835,1.063,0.963,0,0,0,0,0.00068,0.04445,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00066,0.04242,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.681818182,0.00045,0.028922727
63790,C2_KINO51   11.000,64220,C2_KINO1B   132.00,T7,T7S4,,,,,1,0,0,63790,0,0,63790,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.035833,1.07494,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0375,132,0,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.03583,1.07494,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,9.94736,1.0802,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.033333333,40.12101867,4.356806667
63815,C2_TERM10   13.000,63822,C2_TERMSGT1 0.4150,0,KINO4 SGT1 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.539753,9.98542,0.5,0.5,0.5,0.00001,-0.00013,1,1,0,1,0,1,0,1,0.5,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.53975,9.98542,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,1,9.94987,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,338,338,3363.05606
63818,C2_TERM20   13.000,63823,C2_TERMSGT2 0.4150,0,KINO4 SGT2 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.539753,9.98542,0.5,0.5,0.5,0.00001,-0.00013,1,1,0,1,0,1,0,1,0.5,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.53975,9.98542,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),14.8521,0,1,9.94987,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,338,338,3363.05606
63831,B1_TUNW11   132.00,64312,C2_TUNW5A   11.000,T7,T7CH,,,,,1,1,1,64312,0,0,64312,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02756,0.701459,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9375,132,0,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.02756,0.70146,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,10.0624,0.59993,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,5844.24192,348.439344
63831,B1_TUNW11   132.00,64483,C2_TUNW81   6.6000,T7,T7CL,,,,,1,1,1,64483,0,0,64483,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0211,0.666336,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9375,132,30,1,6.6,1.1,0.9,1.01,0.99,0,0,0,0,0.0211,0.66634,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0276,0.6376,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,16.03008,370.31808
63831,B1_TUNW11   132.00,600586,C2_TUNW3D   33.000,T7,T7CG,,,,,1,1,1,600586,0,0,600586,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0171,0.337567,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.967,132,30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.0171,0.33757,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01017,0.30442,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,5.906736,176.807136
63832,B1_TUNW12   132.00,64311,C2_TUNW3B   33.000,T7,T7TK,,,,,1,1,1,64311,0,0,64311,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0075,0.283567,60,60,60,0,-0.00006,1,1,0,1,0,1,0,1,60,0.9667,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0075,0.28357,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00675,0.25521,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.9602,74.112984
63832,B1_TUNW12   132.00,64313,C2_TUNW5B   11.000,T7,T7CJ,,,,,1,1,1,64313,0,0,64313,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02844,0.759468,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9375,132,0,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.02844,0.75947,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,10.0624,0.59993,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,5844.24192,348.439344
63832,B1_TUNW12   132.00,64483,C2_TUNW81   6.6000,T7,T7CK,,,,,1,1,1,64483,0,0,64483,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0211,0.730695,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9333,132,30,1,6.6,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0211,0.73069,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0284,0.65739,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,16.49472,381.812112
63832,B1_TUNW12   132.00,600658,C2_TUNW3C   33.000,T7,T7CF,,,,,1,1,1,600658,0,0,600658,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.017033,0.333565,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.967,132,30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.01703,0.33357,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01003,0.30082,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,5.825424,174.716256
63851,C5_ABBE31   33.000,64136,C5_ABBE1C   132.00,T6,T65K,,,,,1,0,0,63851,0,0,63851,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0085,0.2709,90,90,90,0,-0.00084,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0085,0.2709,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0073,0.2303,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.08833,2.78663
63851,C5_ABBE31   33.000,64137,C5_ABBE1D   132.00,T6,T65J,,,,,1,0,0,63851,0,0,63851,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02,0.274,90,90,90,0,-0.00087,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.02,0.274,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.017,0.2329,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.2057,2.81809
63856,C5_CHLM1B   132.00,63857,C5_CHLM31   33.000,T6,T65M,,,,,1,1,1,63857,0,0,63857,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005966,0.267028,90,90,90,0,-0.00031,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.00597,0.26703,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00239,0.2466,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.462704,47.74176
63857,C5_CHLM31   33.000,64179,C5_CHLM1C   132.00,T6,T6J5,,,,,1,0,0,63857,0,0,63857,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005966,0.267028,90,90,90,0,-0.00031,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.00597,0.26703,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00239,0.2466,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.028919,2.98386
63862,C5_CORY31   33.000,64187,C5_CORY1A   132.00,T6,T650,,,,,1,0,0,63862,0,0,63862,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0117,0.2547,60,60,60,0,-0.00107,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0117,0.2547,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0099,0.2165,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.179685,3.929475
63863,C5_COSO4_M  400.00,63864,C5_COSO8A   19.000,U6,U647,,,,,1,1,1,0,0,0,,33,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000687,0.04063,3640,3640,3640,0,0,1,1,0,1,0,1,0,1,364,1,400,30,1,19,1.1,0.9,1.01,0.99,0,0,0,0,0.00069,0.04063,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00069,0.04047,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,439.5604396,0.303296703,17.78901099
63863,C5_COSO4_M  400.00,63865,C5_COSO8B   19.000,U6,U648,,,,,1,1,1,0,0,0,,33,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000687,0.04063,3640,3640,3640,0,0,1,1,0,1,0,1,0,1,364,1,400,30,1,19,1.1,0.9,1.01,0.99,0,0,0,0,0.00069,0.04063,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00069,0.04047,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,439.5604396,0.303296703,17.78901099
63863,C5_COSO4_M  400.00,63866,C5_COSO8S   19.000,U6,U649,,,,,1,1,1,0,0,0,,33,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000687,0.0407,3640,3640,3640,0,0,1,1,0,1,0,1,0,1,364,1,400,30,1,19,1.1,0.9,1.01,0.99,0,0,0,0,0.00069,0.0407,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00069,0.04047,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,439.5604396,0.303296703,17.78901099
63867,C5_FLHA31   33.000,64062,C5_FLHA11   132.00,T6,T65C,,,,,1,0,0,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0046,0.266627,100,100,100,0,-0.00263,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.156,0.922,1.1,0.9,0,0,0,0,0.0046,0.26663,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.00544,0.16324,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.065824,1.975204
63867,C5_FLHA31   33.000,64063,C5_FLHA12   132.00,T6,T65D,,,,,1,0,0,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0062,0.21,60,60,60,0,-0.00194,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.20004,0.89998,1.1,0.9,0,0,0,0,0.0062,0.21,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0053,0.1785,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.096195,3.239775
63870,C5_MALD31   33.000,64226,C5_MALD11   132.00,T6,T65G,,,,,1,0,0,63870,0,0,63870,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0085,0.2605,60,60,60,0,-0.00048,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0085,0.2605,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0083,0.2553,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.150645,4.633695
63870,C5_MALD31   33.000,64227,C5_MALD12   132.00,T6,T65H,,,,,1,0,0,63870,0,0,63870,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0085,0.2605,60,60,60,0,-0.00048,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0085,0.2605,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0083,0.2553,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.150645,4.633695
63876,C5_RAYL31   33.000,64253,C5_RAYL12   132.00,T7,T7SY,,,,,1,0,0,63876,0,0,63876,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004704,0.271848,90,90,90,0,-0.00014,1,1,0,1,0,1,0,1,90,1.014,132,30,1,33,1.168,0.916,1.01,0.99,0,0,0,0,0.0047,0.27185,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00559,0.16757,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.067639,2.027597
63876,C5_RAYL31   33.000,64254,C5_RAYL13   132.00,T7,T7SX,,,,,1,0,0,63876,0,0,63876,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004753,0.270403,90,90,90,0,-0.00014,1,1,0,1,0,1,0,1,90,1.013,132,30,1,33,1.156,0.922,1.01,0.99,0,0,0,0,0.00475,0.2704,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00588,0.17635,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.071148,2.133835
63883,C5_SEND11   132.00,63885,C5_SEND31   33.000,T6,T65U,,,,,1,1,1,63885,0,0,63885,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0067,0.215699,60,60,60,0,-0.00204,1,1,0,1,0,1,0,1,60,1.0333,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0067,0.2157,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0057,0.1833,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.65528,53.23032
63883,C5_SEND11   132.00,64066,C5_SEND72   25.000,T6,T6HZ,,,,,1,1,1,64066,0,0,64066,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01637,0.684999,18,18,18,0,-0.00027,1,1,0,1,0,1,0,1,18,1.0125,132,0,1,25,1.125,0.875,1.01,0.99,0,0,0,0,0.01637,0.685,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.01637,0.6846,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,968,15.84616,662.6928
63884,C5_SEND12   132.00,63885,C5_SEND31   33.000,T6,T65V,,,,,1,1,1,63885,0,0,63885,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0067,0.215699,60,60,60,0,-0.00201,1,1,0,1,0,1,0,1,60,1.0333,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0067,0.2157,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0057,0.1833,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.65528,53.23032
63884,C5_SEND12   132.00,64065,C5_SEND71   25.000,T6,T6J0,,,,,1,1,1,64065,0,0,64065,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01637,0.684999,18,18,18,0,-0.00027,1,1,0,1,0,1,0,1,18,1.0125,132,0,1,25,1.125,0.875,1.01,0.99,0,0,0,0,0.01637,0.685,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.01637,0.6846,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,968,15.84616,662.6928
63888,C5_SPRF1A   132.00,64067,C5_SPRF71   25.000,T6,T6J3,,,,,1,1,1,64067,0,0,64067,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01637,0.684999,18,18,18,0,-0.00027,1,1,0,1,0,1,0,1,18,1.025,132,0,1,25,1.125,0.875,1.01,0.99,0,0,0,0,0.01637,0.685,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.01637,0.6846,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,968,15.84616,662.6928
63889,C5_SPRF1B   132.00,64068,C5_SPRF72   25.000,T6,T6J4,,,,,1,1,1,64068,0,0,64068,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01637,0.684999,18,18,18,0,-0.00027,1,1,0,1,0,1,0,1,18,1.025,132,0,1,25,1.125,0.875,1.01,0.99,0,0,0,0,0.01637,0.685,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.01637,0.6846,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,968,15.84616,662.6928
63951,C3_TERM02   400.00,64214,C3_KEMS4_M1 400.00,Q7,KEMS4 QB1,,,,,1,1,1,0,0,0,,35,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000071,0.002904,2750,2750,2750,0,0,1,1,0,1,0,1,0,1,2750,1,400,-1.36,1,400,11.48,-11.43,1.1,0.9,0,0,0,0,0.00007,0.0029,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0,0.29046,0.00006,0.00261,0,0,0.00001,0.00029,0,0,0,0,0,0,0,0,0,0,0,58.18181818,0.003490909,0.151854545
64013,C1_BALD71   25.000,64145,C1_BALD12   132.00,T6,T6HY,,,,,1,0,0,64013,0,0,64013,51,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.037,0.708001,15,15,15,0,0,1,1,0,1,0,1,0,1,15,1.008,132,-30,1,25,1.1,0.9,1.01,0.99,0,0,0,0,0.037,0.708,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.03333,0.6372,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,41.66666667,1.38875,26.55
64014,C1_BALD72   25.000,64144,C1_BALD11   132.00,T6,T6HX,,,,,1,0,0,64014,0,0,64014,51,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.037,0.708001,15,15,15,0,0,1,1,0,1,0,1,0,1,15,1,132,-30,1,25,1.1,0.9,1.01,0.99,0,0,0,0,0.037,0.708,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.03333,0.6372,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,41.66666667,1.38875,26.55
64034,C2_NFLE31   33.000,64247,C2_NFLE1_M1 132.00,T7,T7CR,,,,,1,0,0,64034,0,0,64034,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01,0.257906,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0165,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.01,0.25791,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00969,0.23175,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.117249,2.804175
64034,C2_NFLE31   33.000,64248,C2_NFLE1_M2 132.00,T7,T7CS,,,,,1,0,0,64034,0,0,64034,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01,0.257906,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0165,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.01,0.25791,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00969,0.23175,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.117249,2.804175
64050,C3_SITT32   33.000,600382,C3_SITT11   132.00,T7,T7D6,,,,,1,0,0,64050,0,0,64050,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007717,0.254883,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,-30,1,33,1.19992,0.90004,1.05,0.95,0,0,0,0,0.00772,0.25488,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00693,0.2294,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.1257795,4.16361
64069,C6_PURF11   132.00,601441,C6_PURF3A   33.000,T6,T6HW,,,,,1,1,1,601441,0,0,601441,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004,0.252799,90,90,90,0,-0.00141,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.004,0.2528,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0034,0.2148,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.65824,41.58528
64070,C6_PURF12   132.00,601442,C6_PURF3B   33.000,T6,T691,,,,,1,1,1,601442,0,0,601442,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004491,0.256294,90,90,90,0,-0.00013,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.2004,0.8998,1.01,0.99,0,0,0,0,0.00449,0.25629,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.00404,0.23066,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.782144,44.655776
64076,C7_FOLK31   33.000,64197,C1_FOLK11   132.00,T7,T7FJ,,,,,1,0,0,64076,0,0,64076,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010633,0.2968,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0165,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.01063,0.2968,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00892,0.26731,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.161898,4.8516765
64076,C7_FOLK31   33.000,64198,C1_FOLK12   132.00,T7,T7FL,,,,,1,0,0,64076,0,0,64076,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.020017,0.346713,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0165,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.02002,0.34671,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01043,0.3129,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.1893045,5.679135
64078,C7_HEBA1A   132.00,64210,C7_HEBA3C   33.000,T7,T77W,,,,,1,1,1,64210,0,0,64210,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0052,0.257347,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,-30,1,33,1.1485,0.8515,1.1,1,0,0,0,0,0.0052,0.25735,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0052,0.21874,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.00672,42.348064
64079,C7_HEBA1B   132.00,64209,C7_HEBA3B   33.000,T7,T77X,,,,,1,1,1,64209,0,0,64209,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0052,0.257347,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,-30,1,33,1.1485,0.8515,1.1,1,0,0,0,0,0.0052,0.25735,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0052,0.21874,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.00672,42.348064
64086,C7_MONK11   132.00,64088,C7_MONK51   11.000,T7,T7DY,,,,,1,1,1,64088,0,0,64088,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.016612,1.08241,30,30,30,0,-0.00004,1,1,0,1,0,1,0,1,30,1.05,132,0,1,11,1.20004,0.89998,1.02,0.98,0,0,0,0,0.01661,1.08241,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,15.8213,1.35199,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,9189.01104,785.235792
64087,C7_MONK12   132.00,64088,C7_MONK51   11.000,T7,T7TN,,,,,1,1,1,64088,0,0,64088,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.018633,1.06984,30,30,30,0,-0.00008,1,1,0,1,0,1,0,1,30,1.05,132,0,1,11,1.20004,0.89998,1.01,0.99,0,0,0,0,0.01863,1.06984,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,15.7624,0.96282,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,9154.80192,559.205856
64089,C7_THAN1A   132.00,64091,C7_THAN31   33.000,1,T7FQ,,,,,1,1,1,64091,0,0,64091,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01583,0.286563,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0165,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.01583,0.28656,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00817,0.25787,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.163424,99.847264
64089,C7_THAN1A   132.00,64091,C7_THAN31   33.000,T7,T7FP,,,,,1,1,1,64091,0,0,64091,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01516,0.27291,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0165,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.01516,0.27291,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00817,0.24486,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.163424,94.809792
64090,C7_THAN1B   132.00,64091,C7_THAN31   33.000,1,T7FS,,,,,1,1,1,64091,0,0,64091,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01486,0.272927,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0165,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.01486,0.27293,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00817,0.24486,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.163424,94.809792
64090,C7_THAN1B   132.00,64091,C7_THAN31   33.000,T7,T7FR,,,,,1,1,1,64091,0,0,64091,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01071,0.2497,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0165,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.01071,0.2497,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0089,0.1768,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.58456,51.34272
64097,C3_GRAI4_M1 400.00,64395,C3_TERM     21.000,U7,U71B,,,,,1,1,1,64097,1,0,64097,25,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0005,0.03598,500,500,500,0,0,1,1,0,1,0,1,0,1,500,0.95,400,30,1,21,1.15,0.85,1.025,1.005,0,0,0,0,0.0005,0.03598,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0005,0.036,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,320,0.16,11.52
64097,C3_GRAI4_M1 400.00,64400,C3B_TERM    21.000,U7,U71C,,,,,1,1,1,64097,1,0,64097,25,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0005,0.03598,500,500,500,0,0,1,1,0,1,0,1,0,1,500,0.95,400,30,1,21,1.15,0.85,1.025,1.005,0,0,0,0,0.0005,0.03598,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0005,0.036,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,320,0.16,11.52
64109,C4_TERM-HVD 300.00,64409,C4_TERM-HVD 400.00,F1,ELECLINK CON,,,,,0,0,0,0,0,0,,21,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0,0.01,1200,1200,1200,0,0,1,1,0,1,0,1,0,1,1200,1,400,0,1,300,1.1,0.9,1.1,0.9,0,0,0,0,0,0.01,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0,0.83333,0,0.0075,0,0,0,0.00083,0,0,0,0,0,0,0,0,0,0,0,75,0,0.5625
64127,C5_COR2_M1  400.00,600151,C5_TERM7    66.000,SG,SGT 6,,,,,1,1,1,0,0,0,,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000388,0.023256,645,645,645,0,0,1,1,0,1,0,1,0,1,645,1,400,-30,1,66,1.1,0.9,1.01,0.99,0,0,0,0,0.00039,0.02326,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00039,0.02326,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,248.0620155,0.096744186,5.769922481
64127,C5_COR2_M1  400.00,601562,C5_GENTERM  66.000,GA,U601_3,,,,,1,1,1,0,0,0,,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000472,0.028302,530,530,530,0,0,1,1,0,1,0,1,0,1,530,1,400,-30,1,66,1.1,0.9,1.01,0.99,0,0,0,0,0.00047,0.0283,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00047,0.0283,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,301.8867925,0.141886792,8.543396226
