From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
64131,C7_RICH4_M1 400.00,600155,C7_TERM     32.000,WX,RICH4 SCT1,,,,,0,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002663,0.053267,225,225,225,0.00018,-0.00253,1,1,0,1,0,1,0,1,225,1,400,30,1,32,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00266,0.05327,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00133,0.05332,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,711.1111111,0.945777778,37.91644444
64140,C4_ASHF1C   132.00,64143,C4_ASHF3C   33.000,T7,T7FE,,,,,1,1,1,64143,0,0,64143,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.019168,0.269083,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,-30,1,33,1.1485,0.8515,1.05,0.95,0,0,0,0,0.01917,0.26908,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01917,0.24203,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,7.422624,93.714016
64148,C1_BALD3C   33.000,64156,C1_BALD51   11.000,T7,T7SD,,,,,1,1,1,64156,0,0,64156,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,0.999998,17,17,17,0,-0.00021,1,1,0,1,0,1,0,1,17,0.9428,33,-30,1,11,1.1716,0.9428,1.01,0.99,0,0,0,0,0.002,1,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,7.02479,0.002,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,64.05882353,0.128117647,64.05882353
64149,C1_BALD3D   33.000,64156,C1_BALD51   11.000,T7,T7SE,,,,,1,1,1,64156,0,0,64156,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,0.999998,17,17,17,0,-0.00021,1,1,0,1,0,1,0,1,17,0.9428,33,-30,1,11,1.1716,0.9428,1.01,0.99,0,0,0,0,0.002,1,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,7.02479,0.002,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,64.05882353,0.128117647,64.05882353
64159,C5_BEHL31   33.000,64163,C5_BEHL51   11.000,T7,T7SZ,,,,,1,1,1,64163,0,0,64163,12,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,0.997298,15,15,15,0,-0.00032,1,1,0,1,0,1,0,1,15,0.9864,33,-30,1,11,1.09548,0.94544,1.01,0.99,0,0,0,0,0.002,0.9973,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,7.02479,0.002,0.9973,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,72.6,0.1452,72.40398
64160,C5_BEHL32   33.000,64163,C5_BEHL51   11.000,T7,T7T8,,,,,1,1,1,64163,0,0,64163,12,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,0.999998,15,15,15,0,-0.00031,1,1,0,1,0,1,0,1,15,0.9864,33,-30,1,11,1.09548,0.94544,1.02,0.98,0,0,0,0,0.002,1,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,7.02479,0.002,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,72.6,0.1452,72.6
64181,C5_CHLV31   33.000,64185,C5_CHLV51   11.000,T7,T7SJ,,,,,1,1,1,64185,0,0,64185,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02,1,18,18,18,0,-0.00036,1,1,0,1,0,1,0,1,18,1,33,-30,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.02,1,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0.08264,7.02479,0.0196,0.98,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,60.5,1.1858,59.29
64182,C5_CHLV32   33.000,601289,C5_CHLV5A   11.000,T7,T7SK,,,,,1,1,1,601289,0,0,601289,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02,1,18,18,18,0,-0.00036,1,1,0,1,0,1,0,1,18,1,33,-30,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.02,1,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0.08264,7.02479,0.0196,0.98,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,60.5,1.1858,59.29
64211,C6_HORN1A   132.00,64213,C6_HORN31   33.000,T6,T6JQ,,,,,1,1,1,64213,0,0,64213,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0044,0.2485,90,90,90,0,-0.0012,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0044,0.2485,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0037,0.2112,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.71632,40.88832
64212,C6_HORN1B   132.00,64213,C6_HORN31   33.000,T6,T6JR,,,,,1,1,1,64213,0,0,64213,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0043,0.255501,90,90,90,0,-0.00109,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0043,0.2555,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0037,0.2172,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.71632,42.04992
64215,C5_KIGS31   33.000,64217,C5_KIGS51   11.000,T7,T7SM,,,,,1,1,1,64217,0,0,64217,11,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,0.941298,18,18,18,0,-0.00039,1,1,0,1,0,1,0,1,18,1,33,-30,1,11,1.08484,0.96364,1.01,0.99,0,0,0,0,0.002,0.9413,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,7.02479,0.002,0.9413,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,60.5,0.121,56.94865
64216,C5_KIGS32   33.000,64217,C5_KIGS51   11.000,T7,T7SL,,,,,1,1,1,64217,0,0,64217,11,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,0.939998,18,18,18,0,-0.00039,1,1,0,1,0,1,0,1,18,1,33,-30,1,11,1.0875,0.9625,1.01,0.99,0,0,0,0,0.002,0.94,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,7.02479,0.002,0.94,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,60.5,0.121,56.87
64219,C2_KINO1A   132.00,64221,C2_KINO5A   11.000,T7,T7S3,,,,,1,1,1,64221,0,0,64221,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.035833,1.07494,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0375,132,0,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.03583,1.07494,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,9.94736,1.0802,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,5777.426688,627.38016
64245,C5_NEVE1A   132.00,601418,C5_NEVE3A   33.000,T6,T65A,,,,,1,1,1,601418,0,0,601418,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0038,0.188499,90,90,90,0,-0.00171,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.05,0.95,0,0,0,0,0.0038,0.1885,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0033,0.1603,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.63888,31.03408
64246,C5_NEVE1B   132.00,601419,C5_NEVE3B   33.000,T6,T65B,,,,,1,1,1,601419,0,0,601419,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0038,0.1895,90,90,90,0,-0.00165,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.05,0.95,0,0,0,0,0.0038,0.1895,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0033,0.161,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.63888,31.1696
64248,C2_NFLE1_M2 132.00,600573,C2_NFLE3A   33.000,T7,T7CT,,,,,1,1,1,600573,0,0,600573,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01557,0.26,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0165,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.01557,0.26,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0035,0.234,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.6776,45.3024
64250,C1_RAIL31   33.000,64252,C1_RAIL51   11.000,T7,T7SS,,,,,1,1,1,64252,0,0,64252,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,0.969198,17,17,17,0,-0.00019,1,1,0,1,0,1,0,1,17,0.9571,33,-30,1,11,1.1716,0.9428,1.01,0.99,0,0,0,0,0.002,0.9692,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0.08264,0,0.002,0.9692,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,64.05882353,0.128117647,62.08581176
64251,C1_RAIL32   33.000,64252,C1_RAIL51   11.000,T7,T7SU,,,,,1,1,1,64252,0,0,64252,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,0.964298,17,17,17,0,-0.00019,1,1,0,1,0,1,0,1,17,0.9571,33,-30,1,11,1.1716,0.9428,1.01,0.99,0,0,0,0,0.002,0.9643,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0.08264,0,0.002,0.9643,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,64.05882353,0.128117647,61.77192353
64255,C5_RAYL1A   132.00,64259,C5_RAYL71   25.000,T6,T6J2,,,,,1,1,1,64259,0,0,64259,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0,0.2808,10,10,10,0,0,1,1,0,1,0,1,0,1,10,1.025,132,0,1,25,1.125,0.875,1.01,0.99,0,0,0,0,0,0.2808,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,0.1872,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1742.4,0,326.17728
64257,C5_RAYL1D   132.00,64260,C5_RAYL72   25.000,T6,T6J1,,,,,1,1,1,64260,0,0,64260,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0,0.2808,18,18,18,0,0,1,1,0,1,0,1,0,1,18,1.025,132,0,1,25,1.125,0.875,1.01,0.99,0,0,0,0,0,0.2808,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,0.1872,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,968,0,181.2096
64266,C3_RIDH11   132.00,64267,C3_RIDH51   11.000,T7,T7TJ,,,,,1,1,1,64267,0,0,64267,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009173,0.34394,32,32,32,0,-0.00015,1,1,0,1,0,1,0,1,32,1.0167,132,0,1,11,1.15003,0.84997,1.01,0.99,0,0,0,0,0.00917,0.34394,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.25653,0.29019,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,544.5,139.680585,158.008455
64275,C4_SELL1_M4 132.00,601054,C4_SELL4A_M 400.00,1,SELL4 SGT 6,,,,,1,1,1,64275,1,0,64275,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001002,0.08013,273,273,273,0.00068,-0.01198,1,1,0,1,0,1,0,1,240,0.9857,132,0,1,400,1.15715,0.95714,1.0652,0.9952,0,0,0,0,0.001,0.08013,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00064,0.74142,0.00074,0.05092,0,0,0.00025,0.01731,0,0,0,0,0,0,0,0,0,0,0,72.6,0.053724,3.696792
64275,C4_SELL1_M4 132.00,601054,C4_SELL4A_M 400.00,S7,SELL4 SGT 5A,,,,,1,1,1,64275,1,0,64275,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001002,0.08013,275,275,275,0.00068,-0.01198,1,1,0,1,0,1,0,1,240,0.9857,132,0,1,400,1.15715,0.95714,1.0652,0.9952,0,0,0,0,0.001,0.08013,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00064,0.74142,0.00074,0.05092,0,0,0.00025,0.01731,0,0,0,0,0,0,0,0,0,0,0,72.6,0.053724,3.696792
64276,C4_SELL1B   132.00,64279,C4_SELL31   33.000,T7,T7RU,,,,,1,1,1,64279,0,0,64279,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004602,0.270183,90,90,90,0,-0.00023,1,1,0,1,0,1,0,1,90,1.0333,132,-30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0046,0.27018,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00414,0.24316,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.801504,47.075776
64277,C4_SELL1C   132.00,64279,C4_SELL31   33.000,T7,T7FC,,,,,1,1,1,64279,0,0,64279,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012289,0.288,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.033,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.01229,0.288,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.292,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,0,113.0624
64297,C1_THND31   33.000,64302,C1_THND51   11.000,T7,T7SV,,,,,1,1,1,64302,0,0,64302,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,0.995698,17,17,17,0,-0.00019,1,1,0,1,0,1,0,1,17,0.9857,33,-30,1,11,1.1716,0.9428,1.01,0.99,0,0,0,0,0.002,0.9957,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,6.94215,0.002,0.9957,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,64.05882353,0.128117647,63.78337059
64298,C1_THND32   33.000,64302,C1_THND51   11.000,T7,T7SW,,,,,1,1,1,64302,0,0,64302,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,0.977398,17,17,17,0,-0.00019,1,1,0,1,0,1,0,1,17,0.9857,33,-30,1,11,1.1716,0.9428,1.01,0.99,0,0,0,0,0.002,0.9774,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,6.94215,0.002,0.6174,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,64.05882353,0.128117647,39.54991765
64305,C1_TILB1C   132.00,601491,C1_TILB3B   33.000,T7,T735,,,,,1,1,1,601491,0,0,601491,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004463,0.25785,90,90,90,0,-0.00027,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2004,0.8998,1.01,0.99,0,0,0,0,0.00446,0.25785,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00411,0.23763,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.795696,46.005168
64310,C2_TUNW3A   33.000,64314,C2_TUNW5C   11.000,T7,T7RW,,,,,1,1,1,64314,0,0,64314,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.027955,0.776163,30,30,30,0,-0.01234,1,1,0,1,0,1,0,1,30,1,33,-30,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.02796,0.77616,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),3.34711,0,0.02517,0.69855,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,36.3,0.913671,25.357365
64408,C4_TERM     400.00,64410,C4B_TERM    132.00,S7,SELL4 SGT 3,,,,,1,0,0,63610,1,0,63610,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001005,0.080947,270,270,270,0.00067,-0.00064,1,1,0,1,0,1,0,1,240,0.9857,132.94,0,1,400,1.14286,0.94286,1.0579,1.0179,0,0,0,0,0.001,0.08095,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00015,0.01445,0.00075,0.04871,0,0,0.00025,0.01633,0,0,0,0,0,0,0,0,0,0,0,666.6666667,0.5,32.47333333
64484,C3_TERM_10C 400.00,600070,C3D_TERM    400.00,0,CONVERTERTRA,,,,,0,0,0,0,0,0,,29,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00001,0.001019,1500,1500,1500,0,0,1,1,0,1,0,1,0,1,1500,1,432,30,1,400,1.1776,0.8668,1.1,0.9,0,0,0,0,0.00001,0.00102,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00009,0.87457,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,106.6666667,0.0096,93.28746667
64485,C3B_TERM_10C400.00,64487,C3C_TERM    400.00,0,CONVERTERTRA_2,,,,,0,0,0,0,0,0,,29,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00001,0.001019,1500,1500,1500,0,0,1,1,0,1,0,1,0,1,1500,1,432,30,1,400,1.1776,0.8668,1.1,0.9,0,0,0,0,0.00001,0.00102,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00009,0.87457,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,106.6666667,0.0096,93.28746667
64495,M8_CAER32   33.000,71213,M8_CAER1A   132.00,T2,T2AY,,,,,1,0,0,64495,0,0,64495,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0137,0.3437,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.05,132,30,1,33,1.1,0.8,1.05,0.95,0,0,0,0,0.0137,0.3437,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0117,0.2921,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.212355,5.301615
64496,M5_TERM     300.00,71404,M5_FLIB4_M1 400.00,0,2-WINDING TR,,,,,1,0,0,0,0,0,,21,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000007,0.0008,3000,3000,3000,0,0,1,1,0,1,0,1,0,1,3000,1,400,0,1,300,1.1,0.9,1.1,0.9,0,0,0,0,0.00001,0.0008,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,0.0008,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0.024
64511,D4_AUSC31   33.000,64750,D4_AUSC1A   132.00,T6,T627,,,,,1,0,0,64511,0,0,64511,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0035,0.1961,90,90,90,0,-0.00177,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0035,0.1961,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.003,0.1667,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.0363,2.01707
64511,D4_AUSC31   33.000,64751,D4_AUSC1B   132.00,T6,T626,,,,,1,0,0,64511,0,0,64511,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0035,0.1967,90,90,90,0,-0.0017,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0035,0.1967,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.003,0.1672,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.0363,2.02312
64512,D4_AYLE31   33.000,64799,D4_AYLE11   132.00,T7,T7SC,,,,,1,0,0,64512,0,0,64512,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0043,0.1889,90,90,90,0,-0.00196,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0043,0.1889,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0037,0.1605,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.04477,1.94205
64512,D4_AYLE31   33.000,64800,D4_AYLE12   132.00,T7,T7SB,,,,,1,0,0,64512,0,0,64512,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0043,0.1895,90,90,90,0,-0.00178,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0043,0.1895,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0037,0.161,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.04477,1.9481
64513,D4_BANB11   132.00,64515,D4_BANB51   11.000,T5,T526,,,,,1,1,1,64515,0,0,64515,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0104,0.4977,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.017,132,30,1,11,1.204,0.694,1.02,0.98,0,0,0,0,0.0104,0.4977,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0234,0.555,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,6.79536,161.172
64513,D4_BANB11   132.00,64516,D4_BANB52   11.000,T5,T527,,,,,1,1,1,64516,0,0,64516,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0104,0.4937,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,11,1.221,0.711,1.02,0.98,0,0,0,0,0.0104,0.4937,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0235,0.5542,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,6.8244,160.93968
64513,D4_BANB11   132.00,64517,D4_BANB53   11.000,T5,T52C,,,,,1,1,1,64521,0,0,64521,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01015,0.524333,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.983,132,30,1,11,1.255,0.745,1.02,0.98,0,0,0,0,0.01015,0.52433,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.657,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,190.7928
64526,D4_BLET11   132.00,64527,D4_BLET31   33.000,1,T523,,,,,1,1,1,64527,0,0,64527,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013539,0.2067,156,156,156,0,-0.00045,1,1,0,1,0,1,0,1,156,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01354,0.2067,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.05165,0,0,0.1757,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,111.6923077,0,19.62433846
64526,D4_BLET11   132.00,64527,D4_BLET31   33.000,3,T52D,,,,,0,1,1,0,0,0,,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005932,0.26227,117,117,117,0,0,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.01,0.99,0,0,0,0,0.00593,0.26227,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.07691,0,0,0.23278,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,34.66631385
64526,D4_BLET11   132.00,64527,D4_BLET31   33.000,T5,T522,,,,,1,1,1,64527,0,0,64527,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004449,0.2036,156,156,156,0,-0.00038,1,1,0,1,0,1,0,1,156,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00445,0.2036,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.05165,0,0,0.17306,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,111.6923077,0,19.32947077
64529,D4_BREL11   132.00,64531,D4_BREL31   33.000,1,T521,,,,,1,1,1,64531,0,0,64531,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005094,0.26854,117,117,117,0,-0.00047,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00509,0.26854,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.22826,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,33.99318154
64529,D4_BREL11   132.00,64531,D4_BREL31   33.000,T5,T520,,,,,1,1,1,64531,0,0,64531,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005137,0.26349,117,117,117,0,-0.0005,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00514,0.26349,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.22397,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,33.35430154
64532,D4_BRKL11   132.00,64534,D4_BRKL31   33.000,T5,T524,,,,,1,1,1,64534,0,0,64534,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004103,0.2489,1730.3,1730.3,1730.3,0,-0.003,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0041,0.2489,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.14578,0,0.004103,0.2489,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.611031385,37.06695385
64533,D4_BRKL12   132.00,64534,D4_BRKL31   33.000,T5,T525,,,,,1,1,1,64534,0,0,64534,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004103,0.2479,1730.3,1730.3,1730.3,0,-0.003,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0041,0.2479,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.14578,0,0.004103,0.2479,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.611031385,36.91803077
64535,D4_ECLA1_M1 132.00,64537,D4_ECLA4_M1 400.00,S4,ECLA4 SGT 4,,,,,1,1,1,64535,1,0,64535,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001113,0.081178,278,278,278,0.00063,-0.02059,1,1,0,1,0,1,0,1,240,0.9857,132,0,1,400,1.15719,0.95713,1.043,1.003,0,0,0,0,0.00111,0.08118,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00074,1.57129,0.00085,0.06058,0,0,0.00029,0.0206,0,0,0,0,0,0,0,0,0,0,0,72.6,0.06171,4.398108
64537,D4_ECLA4_M1 400.00,64573,D4G_TERM    132.00,S4,ECLA4 SGT 3,,,,,1,0,0,64535,1,0,64535,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000997,0.080088,264,264,264,0.00068,-0.00093,1,1,0,1,0,1,0,1,240,0.9857,132.94,0,1,400,1.14286,0.94286,1.043,1.003,0,0,0,0,0.001,0.08009,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00015,0.01423,0.00075,0.04796,0,0,0.00025,0.01608,0,0,0,0,0,0,0,0,0,0,0,666.6666667,0.5,31.97333333
64547,D4_STOS11   132.00,64549,D4_STOS31   33.000,T5,T52E,,,,,0,1,1,64549,0,0,64549,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003957,0.14717,117,117,117,0,0,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00396,0.14717,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.12509,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,18.62878769
64548,D4_STOS12   132.00,64549,D4_STOS31   33.000,T5,T529,,,,,1,1,1,64549,0,0,64549,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003897,0.1525,117,117,117,0,-0.0045,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0039,0.1525,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.14578,0,0.0037,0.144,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.551015385,21.44492308
64553,D4_SUND4_M1 400.00,600421,D4_TERM417( 33.000,0,SUND4 SGT 3,,,,,1,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002106,0.152133,150,150,150,0.00041,-0.00077,1,1,0,1,0,1,0,1,150,1,400,30,1,33,1.04044,0.85846,1.01,0.99,0,0,0,0,0.00211,0.15213,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00226,0.13859,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1066.666667,2.410666667,147.8293333
64589,D4_WESO31   33.000,64759,D4_WESO11   132.00,T6,T6EB,,,,,1,0,0,64589,0,0,64589,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004852,0.269956,90,90,90,0,-0.00016,1,1,0,1,0,1,0,1,90,1.025,132,30,1,33,1.15,0.925,1.01,0.99,0,0,0,0,0.00485,0.26996,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.00437,0.24292,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.052877,2.939332
64589,D4_WESO31   33.000,64760,D4_WESO12   132.00,T6,T6EA,,,,,1,0,0,64589,0,0,64589,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004843,0.270179,90,90,90,0,-0.00014,1,1,0,1,0,1,0,1,90,1.025,132,30,1,33,1.15,0.925,1.01,0.99,0,0,0,0,0.00484,0.27018,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.00435,0.24312,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.052635,2.941752
64611,D5_BELC1A   132.00,64613,D5_BELC31   33.000,T6,T60F,,,,,1,1,1,64613,0,0,64613,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0085,0.2758,45,45,45,0,-0.00117,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0085,0.2758,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0072,0.2344,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.78784,90.75968
64611,D5_BELC1A   132.00,64614,D5_BELC32   33.000,T6,T60G,,,,,1,1,1,64614,0,0,64614,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01,0.2769,45,45,45,0,-0.00233,1,1,0,1,0,1,0,1,45,1.0143,132,30,1,33,1.10003,0.89997,1.02,0.98,0,0,0,0,0.01,0.2769,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0085,0.2353,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.2912,91.10816
64612,D5_BELC1B   132.00,64613,D5_BELC31   33.000,T6,T60D,,,,,1,1,1,64613,0,0,64613,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0085,0.272899,45,45,45,0,-0.00111,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0085,0.2729,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0072,0.232,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.78784,89.8304
64612,D5_BELC1B   132.00,64614,D5_BELC32   33.000,T6,T60E,,,,,1,1,1,64614,0,0,64614,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0082,0.2862,45,45,45,0,-0.00233,1,1,0,1,0,1,0,1,45,1.0143,132,30,1,33,1.10003,0.89997,1.02,0.98,0,0,0,0,0.0082,0.2862,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.007,0.2433,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.7104,94.20576
64615,D5_BISS31   33.000,64762,D5_BISS1A   132.00,T6,GRID 1,,,,,1,0,0,64615,0,0,64615,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0063,0.271,90,90,90,0,-0.00125,1,1,0,1,0,1,0,1,90,1.0333,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0063,0.271,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0053,0.2303,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.06413,2.78663
64615,D5_BISS31   33.000,64763,D5_BISS1B   132.00,T6,GRID 2_2,,,,,1,0,0,64615,0,0,64615,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0055,0.2461,90,90,90,0,-0.00128,1,1,0,1,0,1,0,1,90,1.0333,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0055,0.2461,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0047,0.2092,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.05687,2.53132
64620,D6_HEAD11   132.00,64622,D6_HEAD31   33.000,T8,T8G5,,,,,1,1,1,64622,0,0,64622,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0076,0.2684,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.99,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0076,0.2684,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0076,0.2684,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.47136,51.96224
64621,D6_HEAD12   132.00,64622,D6_HEAD31   33.000,T8,T8G6,,,,,1,1,1,64622,0,0,64622,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0066,0.2787,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.99,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0066,0.2787,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0066,0.2787,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.27776,53.95632
64623,D5_MELB31   33.000,64764,D5_MELB11   132.00,T6,T606,,,,,1,0,0,64623,0,0,64623,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0053,0.256,60,60,60,0,-0.00107,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0053,0.256,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0045,0.2176,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.081675,3.94944
64626,D5_PELH4_M1 400.00,64627,D5_PELH85   14.000,W6,PELH4 SCT 5,,,,,0,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002777,0.099961,150,150,150,0.0007,-0.00133,1,1,0,1,0,1,0,1,150,1,400,30,1,14,1.142,0.8864,1.1,0.9,0,0,0,0,0.00278,0.09996,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0025,0.09997,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1066.666667,2.666666667,106.6346667
64626,D5_PELH4_M1 400.00,64628,D5_PELH86   14.000,W6,PELH4 SCT 6,,,,,0,0,0,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002761,0.100362,150,150,150,0.00063,-0.00058,1,1,0,1,0,1,0,1,150,1,14,-30,1,400,1.142,0.8864,1.1,0.9,0,0,0,0,0.00276,0.10036,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00276,0.10083,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1066.666667,2.944,107.552
64633,D5_STEV31   33.000,64820,D5_STEV11   132.00,T6,T605,,,,,1,0,0,64633,0,0,64633,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0043,0.2425,90,90,90,0,-0.00114,1,1,0,1,0,1,0,1,90,1.0333,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0043,0.2425,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0037,0.2062,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.04477,2.49502
64633,D5_STEV31   33.000,64821,D5_STEV12   132.00,T6,T604,,,,,1,0,0,64633,0,0,64633,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0038,0.244901,90,90,90,0,-0.00109,1,1,0,1,0,1,0,1,90,1.0333,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0038,0.2449,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0033,0.2082,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.03993,2.51922
64644,D5_THAX1A   132.00,64646,D5_THAX31   33.000,T6,T60B,,,,,1,1,1,64646,0,0,64646,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009,0.216,90,90,90,0,-0.00164,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.009,0.216,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0077,0.1836,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.49072,35.54496
64645,D5_THAX1B   132.00,64646,D5_THAX31   33.000,T6,T609,,,,,1,1,1,64646,0,0,64646,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009,0.216,90,90,90,0,-0.00164,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.009,0.216,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0077,0.1836,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.49072,35.54496
64648,D5_UGLE1A   132.00,64765,D5_UGLE71   25.000,T6,T6HB,,,,,1,1,1,64765,0,0,64765,51,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.037,0.708003,10,10,10,0,0,1,1,0,1,0,1,0,1,10,1.032,132,-30,1,25,1.1,0.9,1.01,0.99,0,0,0,0,0.037,0.708,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0333,0.6372,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1742.4,58.02192,1110.25728
64657,D6_COLO11   132.00,64659,D6_COLO31   33.000,T8,T8G2,,,,,1,1,1,64659,0,0,64659,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011889,0.278001,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01189,0.278,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01189,0.278,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.603808,107.6416
64657,D6_COLO11   132.00,64660,D6_COLO32   33.000,T8,T8G1,,,,,1,1,1,64660,0,0,64660,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0072,0.25,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0072,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0072,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.39392,48.4
64658,D6_COLO12   132.00,64659,D6_COLO31   33.000,T8,T8G4,,,,,1,1,1,64659,0,0,64659,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0116,0.275,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0116,0.275,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0116,0.275,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.49152,106.48
64658,D6_COLO12   132.00,64660,D6_COLO32   33.000,T8,T8G3,,,,,1,1,1,64660,0,0,64660,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0073,0.25,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0073,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0073,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.41328,48.4
64666,D6_CULH11   132.00,64670,D6_CULH51   11.000,T8,T8F1,,,,,1,1,1,64670,0,0,64670,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.050467,0.696701,15,15,15,0,0,1,1,0,1,0,1,0,1,15,1.04,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.05047,0.6967,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.05047,0.6967,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1161.6,58.625952,809.28672
64666,D6_CULH11   132.00,64671,D6_CULJ51   11.000,T8,T8AH,,,,,1,1,1,64671,0,0,64671,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0294,0.623002,20,20,20,0,0,1,1,0,1,0,1,0,1,20,1.04,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0294,0.623,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0294,0.623,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,871.2,25.61328,542.7576
64667,D6_CULH12   132.00,64670,D6_CULH51   11.000,T8,T8F2,,,,,1,1,1,64670,0,0,64670,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0504,0.691299,15,15,15,0,0,1,1,0,1,0,1,0,1,15,1.04,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0504,0.6913,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0504,0.6913,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1161.6,58.54464,803.01408
64672,D6_DIDC11   132.00,64676,D6_DIDC51   11.000,T8,T8AE,,,,,1,1,1,64676,0,0,64676,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013909,0.273,55,55,55,0,0,1,1,0,1,0,1,0,1,55,1.04,132,30,1,11,1.1,0.9,1.02,0.98,0,0,0,0,0.01391,0.273,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01391,0.273,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,316.8,4.406688,86.4864
64673,D6_DIDC12   132.00,64677,D6_DIDC52   11.000,T8,T8AF,,,,,1,1,1,64677,0,0,64677,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013091,0.273001,55,55,55,0,0,1,1,0,1,0,1,0,1,55,1.04,132,30,1,11,1.1,0.9,1.02,0.98,0,0,0,0,0.01309,0.273,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01309,0.273,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,316.8,4.146912,86.4864
64674,D6_DIDC4_M1 400.00,600679,D6_TERM456_ 33.000,T7,DIDC_SGT4,,,,,1,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002099,0.152986,150,150,150,0.00042,-0.00297,1,1,0,1,0,1,0,1,150,1,400,30,1,33,1.0444,0.8446,1.01,0.99,0,0,0,0,0.0021,0.15299,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00389,0.14147,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1066.666667,4.149333333,150.9013333
64674,D6_DIDC4_M1 400.00,600680,D6B_TERM456_33.000,T7,DIDC_SGT3,,,,,1,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002087,0.152319,150,150,150,0.00041,-0.00297,1,1,0,1,0,1,0,1,150,1,400,30,1,33,1.1443,0.9445,1.01,0.99,0,0,0,0,0.00209,0.15232,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00389,0.14147,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1066.666667,4.149333333,150.9013333
64682,D6_DIDC8A   15.750,64715,D6_TERM457  400.00,U8,U830,,,,,1,0,0,64674,1,0,64674,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000836,0.047525,3040,3040,3040,0,0,1,1,0,1,0,1,0,1,304,0.9667,426,30,1,15.75,1.0555,0.8557,1.02,1,0,0,0,0,0.00084,0.04752,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00081,0.04753,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.815995066,0.000660956,0.038784245
64683,D6_DIDC8B   15.750,64715,D6_TERM457  400.00,U8,U831,,,,,1,0,0,64674,1,0,64674,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000836,0.048248,3040,3040,3040,0,0,1,1,0,1,0,1,0,1,304,0.9667,426,30,1,15.75,1.0555,0.8557,1.02,1,0,0,0,0,0.00084,0.04825,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00081,0.04753,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.815995066,0.000660956,0.038784245
64684,D6_DIDC8C   15.750,64716,D6_TERM472  400.00,U8,U832,,,,,1,0,0,64674,1,0,64674,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000867,0.049101,2850,2850,2850,0,0,1,1,0,1,0,1,0,1,285,0.9667,426,30,1,15.75,1.0555,0.8557,1.02,1,0,0,0,0,0.00087,0.0491,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00083,0.04754,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.870394737,0.000722428,0.041378566
64685,D6_DIDC8D   15.750,64716,D6_TERM472  400.00,U8,U833,,,,,1,0,0,64674,1,0,64674,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000842,0.048148,2850,2850,2850,0,0,1,1,0,1,0,1,0,1,285,0.9667,426,30,1,15.75,1.0555,0.8557,1.02,1,0,0,0,0,0.00084,0.04815,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00082,0.04754,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.870394737,0.000713724,0.041378566
64686,D6_DIDC8S   15.750,64715,D6_TERM457  400.00,U8,U834,,,,,1,0,0,64674,1,0,64674,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00078,0.045058,3050,3050,3050,0,0,1,1,0,1,0,1,0,1,305,0.9667,426,30,1,15.75,1.0555,0.8557,1.02,1,0,0,0,0,0.00078,0.04506,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00078,0.04561,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.813319672,0.000634389,0.03709551
64687,D6_DIDC8T   15.750,64716,D6_TERM472  400.00,U8,U835,,,,,1,0,0,64674,1,0,64674,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00081,0.045241,3050,3050,3050,0,0,1,1,0,1,0,1,0,1,305,0.9667,426,30,1,15.75,1.0555,0.8557,1.02,1,0,0,0,0,0.00081,0.04524,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00081,0.04561,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.813319672,0.000658789,0.03709551
64688,D6_DRAY11   132.00,64689,D6_DRAY31   33.000,1,T8F4,,,,,1,1,1,64689,0,0,64689,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0129,0.257,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0129,0.257,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0129,0.257,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,2.49744,49.7552
64688,D6_DRAY11   132.00,64689,D6_DRAY31   33.000,3,T8FA,,,,,1,1,1,64689,0,0,64689,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0071,0.2467,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0071,0.2467,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0071,0.2467,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.37456,47.76112
64688,D6_DRAY11   132.00,64689,D6_DRAY31   33.000,T8,T8F3,,,,,1,1,1,64689,0,0,64689,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.2467,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.007,0.2467,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.2467,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.3552,47.76112
64690,D6_HARS11   132.00,64692,D6_HARS51   11.000,T8,T8F7,,,,,1,1,1,64692,0,0,64692,36,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.033292,0.675,24,24,24,0,0,1,1,0,1,0,1,0,1,24,1.03,132,30,1,11,1.1,0.75,1.02,0.98,0,0,0,0,0.03329,0.675,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.03329,0.675,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,726,24.16854,490.05
64690,D6_HARS11   132.00,64770,D6_HARS52   11.000,T8,T8GA,,,,,1,1,1,64770,0,0,64770,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0259,0.659999,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.02,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0259,0.66,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0259,0.66,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,15.04272,383.328
64691,D6_HARS12   132.00,64692,D6_HARS51   11.000,T8,T8F8,,,,,1,1,1,64692,0,0,64692,36,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.033292,0.675,24,24,24,0,0,1,1,0,1,0,1,0,1,24,1.03,132,30,1,11,1.1,0.75,1.02,0.98,0,0,0,0,0.03329,0.675,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.03329,0.675,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,726,24.16854,490.05
64691,D6_HARS12   132.00,64770,D6_HARS52   11.000,T8,T8GB,,,,,1,1,1,64770,0,0,64770,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0259,0.667001,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.02,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0259,0.667,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0259,0.667,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,15.04272,387.3936
64693,D6_HARW11   132.00,64695,D6_HARW51   11.000,T8,T8F5,,,,,1,1,1,64695,0,0,64695,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01995,0.7585,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.03,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.01995,0.7585,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01995,0.7585,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,8.69022,330.4026
64694,D6_HARW12   132.00,64695,D6_HARW51   11.000,T8,T8F6,,,,,1,1,1,64695,0,0,64695,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.031,0.456,20,20,20,0,0,1,1,0,1,0,1,0,1,20,1.03,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.031,0.456,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.031,0.456,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,871.2,27.0072,397.2672
64696,D6_HIGW11   132.00,64698,D6_HIGW31   33.000,T8,T8F9,,,,,1,1,1,64698,0,0,64698,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0054,0.1866,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0054,0.1866,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0054,0.1866,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.04544,36.12576
64697,D6_HIGW12   132.00,64698,D6_HIGW31   33.000,T8,T8G0,,,,,1,1,1,64698,0,0,64698,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0054,0.1853,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0054,0.1853,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0054,0.1853,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.04544,35.87408
64699,D6_OXFO1A   132.00,64703,D6_OXFO31   33.000,T8,T8E9,,,,,1,1,1,64703,0,0,64703,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0077,0.2755,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0077,0.2755,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0077,0.2755,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.49072,53.3368
64700,D6_OXFO1B   132.00,64703,D6_OXFO31   33.000,T8,T8F0,,,,,1,1,1,64703,0,0,64703,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0079,0.2339,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0079,0.2339,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0079,0.2339,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.52944,45.28304
64737,D6_WITN11   132.00,64739,D6_WITN31   33.000,T8,T8G9,,,,,1,1,1,64739,0,0,64739,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0074,0.278,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.99,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0074,0.278,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0074,0.278,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.43264,53.8208
64738,D6_WITN12   132.00,64739,D6_WITN31   33.000,T8,T8H0,,,,,1,1,1,64739,0,0,64739,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0074,0.2767,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.99,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0074,0.2767,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0074,0.2767,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.43264,53.56912
64740,D6_YARN11   132.00,64743,D6_YARN31   33.000,1,T8G8,,,,,1,1,1,64743,0,0,64743,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0069,0.2683,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0069,0.2683,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0069,0.2683,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.33584,51.94288
64740,D6_YARN11   132.00,64743,D6_YARN31   33.000,T8,T8G7,,,,,1,1,1,64743,0,0,64743,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.269,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.007,0.269,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.269,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.3552,52.0784
64752,D4_MAON11   132.00,64868,D4B_TERM_T6233.000,T6,T62N,,,,,1,1,1,64546,0,0,64546,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003822,0.268639,90,90,90,0,-0.0001,1,1,0,1,0,1,0,1,90,1.0333,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.00382,0.26864,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.009,0.24761,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.7424,47.937296
64753,D4_MAON12   132.00,64865,D4_TERM_T62 33.000,T6,T62P,,,,,1,1,1,64546,0,0,64546,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003778,0.269418,90,90,90,0,-0.00014,1,1,0,1,0,1,0,1,90,1.0333,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.00378,0.26942,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.00871,0.24762,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.686256,47.939232
64804,D4_BICE11   132.00,64806,D4_BICE31   33.000,T8,T8ZJ,,,,,1,1,1,64806,0,0,64806,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0054,0.262,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.01,0.99,0,0,0,0,0.0054,0.262,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0054,0.262,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.04544,50.7232
64805,D4_BICE12   132.00,64806,D4_BICE31   33.000,T8,T8ZK,,,,,1,1,1,64806,0,0,64806,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0054,0.262,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.01,0.99,0,0,0,0,0.0054,0.262,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0054,0.262,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.04544,50.7232
