From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
64810,D4_ECLA31   33.000,64832,D4_TERM_T8F 132.00,T6,T639,,,,,1,0,0,64810,0,0,64810,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006,0.2524,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.03,132,30,1,33,1.06,0.88,1.02,0.98,0,0,0,0,0.006,0.2524,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.03298,0,0.0058,0.241,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.10527,4.37415
64811,D5_LETG1A   132.00,64813,D5_LETG31   33.000,T6,T63Z,,,,,1,1,1,64813,0,0,64813,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0052,0.2455,90,90,90,0,-0.00168,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0052,0.2455,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0044,0.2087,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.85184,40.40432
64812,D5_LETG1B   132.00,64813,D5_LETG31   33.000,T6,T640,,,,,1,1,1,64813,0,0,64813,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005,0.2478,90,90,90,0,-0.00162,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.005,0.2478,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0043,0.2106,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.83248,40.77216
64815,D4_NDRI31   33.000,64819,D4_NDRI51   11.000,T7,T7SR,,,,,1,1,1,64819,0,0,64819,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,1.055,10,10,10,0,-0.00026,1,1,0,1,0,1,0,1,10,0.9875,33,-30,1,11,1.15,0.95,1.01,0.99,0,0,0,0,0.002,1.055,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0.08264,7.02479,0.001,1.055,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,108.9,0.1089,114.8895
64816,D4_NDRI32   33.000,64819,D4_NDRI51   11.000,T7,T7SQ,,,,,1,1,1,64819,0,0,64819,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,1.055,10,10,10,0,-0.00026,1,1,0,1,0,1,0,1,10,0.9875,33,-30,1,11,1.15,0.95,1.01,0.99,0,0,0,0,0.002,1.055,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0.08264,7.02479,0.001,1.055,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,108.9,0.1089,114.8895
64848,D5_WYMO1E   132.00,64851,D5_WYMO3A   33.000,T6,T642,,,,,1,1,1,64851,0,0,64851,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00038,0.267111,90,90,90,0,-0.00025,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.00038,0.26711,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.00826,0.2455,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.599136,47.5288
64849,D5_WYMO1F   132.00,64852,D5_WYMO3B   33.000,T6,T641,,,,,1,1,1,64852,0,0,64852,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003753,0.268196,90,90,90,0,-0.00027,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.00375,0.2682,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.00826,0.24665,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.599136,47.75144
65500,E7_BRWA1A   132.00,65503,E7_BRWA31   33.000,T8,T8QA,,,,,1,1,1,65503,0,0,65503,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007575,0.259559,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00758,0.25956,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00643,0.22062,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,2.800908,96.102072
65501,E7_BRWA1B   132.00,65503,E7_BRWA31   33.000,T8,T8QB,,,,,1,1,1,65503,0,0,65503,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007575,0.259559,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00758,0.25956,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00643,0.22062,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,2.800908,96.102072
65502,E7_BRWA1C   132.00,65503,E7_BRWA31   33.000,T8,T8QC,,,,,1,1,1,65503,0,0,65503,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007767,0.27106,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00777,0.27106,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0066,0.2304,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,3.83328,133.81632
65504,E7_CHUR11-S 132.00,65505,E7_CHUR31   33.000,1,T8Q8,,,,,1,1,1,65505,0,0,65505,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003733,0.23475,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00373,0.23475,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00317,0.19954,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0.920568,57.946416
65504,E7_CHUR11-S 132.00,65505,E7_CHUR31   33.000,T8,T8Q7,,,,,1,1,1,65505,0,0,65505,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00475,0.24812,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00475,0.24812,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00403,0.2109,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.170312,61.24536
65510,E7_HINP2_M1 275.00,65514,E7_HINP51   11.000,M8,STN T1_6,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.042566,1.24677,20,20,20,0,0,1,1,0,1,0,1,0,1,20,1,275,0,1,11,1.142,0.8864,1.1,0.9,0,0,0,0,0.04257,1.24677,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.1215,2.11652,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3781.25,459.421875,8003.09125
65510,E7_HINP2_M1 275.00,65516,E7_HINP53   11.000,M8,STN T3,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011395,0.348994,61,61,61,0,0,1,1,0,1,0,1,0,1,61,1,275,0,1,11.8,1.142,0.8864,1.1,0.9,0,0,0,0,0.0114,0.34899,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),4.1322,0,0,0.39672,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1239.754098,0,491.8352459
65511,E7_HINP2_M2 275.00,65515,E7_HINP52   11.000,M8,STN T2_7,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0425,1.06415,20,20,20,0,0,1,1,0,1,0,1,0,1,20,1,275,0,1,11,1.142,0.8864,1.1,0.9,0,0,0,0,0.0425,1.06415,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.1215,2.14156,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3781.25,459.421875,8097.77375
65511,E7_HINP2_M2 275.00,65517,E7_HINP54   11.000,M8,STN T4,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011395,0.354243,61,61,61,0,0,1,1,0,1,0,1,0,1,61,1,275,0,1,11.8,1.142,0.8864,1.1,0.9,0,0,0,0,0.0114,0.35424,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),4.1322,0,0,0.39672,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1239.754098,0,491.8352459
65519,E7_STRE11   132.00,65520,E7_STRE31   33.000,T8,T8Q9,,,,,1,1,1,65520,0,0,65520,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0038,0.249,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0038,0.249,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00323,0.21165,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,1.875984,122.92632
65527,E7_WEST11-S 132.00,65528,E7_WEST31   33.000,1,T8QL,,,,,1,1,1,65528,0,0,65528,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0087,0.28,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.03,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0087,0.28,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0074,0.238,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,4.29792,138.2304
65527,E7_WEST11-S 132.00,65528,E7_WEST31   33.000,T8,T8Q6,,,,,1,1,1,65528,0,0,65528,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0108,0.25433,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.03,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0108,0.25433,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00917,0.21618,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,5.325936,125.557344
65554,E8_TAUN31   33.000,65682,E8_TAUN1_M1 132.00,1,T8K1,,,,,1,0,0,0,0,0,,31,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003467,0.24375,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.1,0.9,0,0,0,0,0.00347,0.24375,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00293,0.20719,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.0531795,3.7604985
65554,E8_TAUN31   33.000,65682,E8_TAUN1_M1 132.00,3,T8K2,,,,,1,0,0,0,0,0,,31,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004133,0.252189,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.1,0.9,0,0,0,0,0.00413,0.25219,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00352,0.21436,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.063888,3.890634
65554,E8_TAUN31   33.000,65682,E8_TAUN1_M1 132.00,T8,T8K0,,,,,1,0,0,0,0,0,,31,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0056,0.2444,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1,0.8,1.1,0.9,0,0,0,0,0.0056,0.2444,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00471,0.2077,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.113982,5.02634
65564,E1_ARNE11   132.00,65568,E1_ARNE31   33.000,T8,T8L1,,,,,1,1,1,65568,0,0,65568,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0094,0.212999,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0094,0.213,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0094,0.213,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.72976,61.8552
65565,E1_ARNE12   132.00,65568,E1_ARNE31   33.000,T8,T8L2,,,,,1,1,1,65568,0,0,65568,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0096,0.214,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0096,0.214,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0096,0.214,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.78784,62.1456
65571,E1_BOEM11   132.00,65572,E1_BOEM31   33.000,1,T8B4,,,,,1,1,1,65572,0,0,65572,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0048,0.1749,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.05,132,30,1,33,1.05,0.85,1.02,0.98,0,0,0,0,0.0048,0.1749,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0048,0.1749,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.92928,33.86064
65571,E1_BOEM11   132.00,65572,E1_BOEM31   33.000,3,T8B5,,,,,1,1,1,65572,0,0,65572,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0048,0.1749,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.05,132,30,1,33,1.05,0.85,1.02,0.98,0,0,0,0,0.0048,0.1749,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0048,0.1749,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.92928,33.86064
65571,E1_BOEM11   132.00,65572,E1_BOEM31   33.000,T8,T8B3,,,,,1,1,1,65572,0,0,65572,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0098,0.207999,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.05,132,30,1,33,1.05,0.85,1.02,0.98,0,0,0,0,0.0098,0.208,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0098,0.208,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.84592,60.4032
65576,E1_CHIC31   33.000,65698,E1_CHIC1_M1 132.00,1,A2MT,,,,,1,0,0,65576,0,0,65576,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0074,0.25,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0074,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0074,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.08954,3.025
65576,E1_CHIC31   33.000,65698,E1_CHIC1_M1 132.00,T8,A1MT,,,,,1,0,0,65576,0,0,65576,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0078,0.252,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0078,0.252,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0078,0.252,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.09438,3.0492
65579,E1_CHRI31   33.000,65675,E1_CHRI11   132.00,T8,T8L3,,,,,1,0,0,65579,0,0,65579,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0071,0.25,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0071,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0071,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.08591,3.025
65579,E1_CHRI31   33.000,65676,E1_CHRI12   132.00,T8,T8L4,,,,,1,0,0,65579,0,0,65579,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0072,0.237,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0072,0.237,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0072,0.237,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.08712,2.8677
65580,E1_LYTC11   132.00,65581,E1_LYTC31   33.000,1,T8L8,,,,,1,1,1,65581,0,0,65581,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0072,0.278,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0072,0.278,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0072,0.278,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.39392,53.8208
65580,E1_LYTC11   132.00,65581,E1_LYTC31   33.000,T8,T8L7,,,,,1,1,1,65581,0,0,65581,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0075,0.277,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0075,0.277,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0075,0.277,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.452,53.6272
65583,E1_MANN31   33.000,65699,E1_MANN1_M1 132.00,1,T8K5,,,,,1,0,0,65583,0,0,65583,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0093,0.253001,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0093,0.253,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0093,0.253,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.168795,4.59195
65583,E1_MANN31   33.000,65699,E1_MANN1_M1 132.00,3,T8K6,,,,,1,0,0,65583,0,0,65583,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0078,0.253,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0078,0.253,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0078,0.253,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.14157,4.59195
65583,E1_MANN31   33.000,65699,E1_MANN1_M1 132.00,T8,T8A4,,,,,1,0,0,65583,0,0,65583,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0093,0.253001,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0093,0.253,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0093,0.253,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.168795,4.59195
65585,E1_MANN81   7.9000,65612,E1_TERMSVC1 0.4150,0,MANN4 SVC1 E,,,,,0,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.860905,15.9268,0.2,0.2,0.2,0.00001,-0.00005,1,1,0,1,0,1,0,1,0.2,1,8.2,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.86091,15.9268,,,"7 - No series path, earth winding 1, ground winding 2",,Z pu (system base),Z pu (system base),2.3725,23.6061,0.1275,28.0186,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,312.05,39.786375,8743.20413
65585,E1_MANN81   7.9000,65718,E1_MANN4_MC 400.00,W8,MANN4 SCT 1,,,,,0,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003995,0.0799,170,170,170,0.0007,-0.00155,1,1,0,1,0,1,0,1,170,1,400,30,1,7.9,1,1,1.1,0.9,0,0,0,0,0.004,0.0799,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.002,0.07998,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.367117647,0.000734235,0.029362069
65586,E1_MANN82   7.9000,65613,E1_TERMSVC2 0.4150,0,MANN4 SVC2 E,,,,,0,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.823123,15.2278,0.2,0.2,0.2,0.00001,-0.00005,1,1,0,1,0,1,0,1,0.2,1,8.2,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.82312,15.2278,,,"7 - No series path, earth winding 1, ground winding 2",,Z pu (system base),Z pu (system base),2.3725,23.6061,0.1275,28.0186,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,312.05,39.786375,8743.20413
65586,E1_MANN82   7.9000,65718,E1_MANN4_MC 400.00,W8,MANN4 SCT 2,,,,,0,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003995,0.0799,170,170,170,0.0007,-0.00155,1,1,0,1,0,1,0,1,170,1,400,30,1,7.9,1,1,1.1,0.9,0,0,0,0,0.004,0.0799,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.002,0.07998,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.367117647,0.000734235,0.029362069
65587,E1_NEWA11   132.00,65588,E1_NEWA31   33.000,1,T8J5,,,,,1,1,1,65588,0,0,65588,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003517,0.24409,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00352,0.24409,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.003,0.20747,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0.8712,60.249288
65587,E1_NEWA11   132.00,65588,E1_NEWA31   33.000,T8,T8J4,,,,,1,1,1,65588,0,0,65588,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003483,0.24353,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00348,0.24353,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00297,0.207,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0.862488,60.1128
65589,E1_POOL11   132.00,65591,E1_POOL31   33.000,1,T8B7,,,,,1,1,1,65591,0,0,65591,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01,0.244999,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01,0.245,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01,0.245,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.904,71.148
65589,E1_POOL11   132.00,65591,E1_POOL31   33.000,T8,T8B6,,,,,1,1,1,65591,0,0,65591,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0099,0.247,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0099,0.247,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0099,0.247,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.87496,71.7288
65592,E1_REHI11   132.00,65596,E1_REHI31   33.000,T8,T8A3,,,,,1,1,1,65596,0,0,65596,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.276,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0065,0.276,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0065,0.276,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.2584,53.4336
65593,E1_REHI12   132.00,65596,E1_REHI31   33.000,T8,T8A2,,,,,1,1,1,65596,0,0,65596,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.279,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0065,0.279,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0065,0.279,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.2584,54.0144
65602,E1_SALI11   132.00,65603,E1_SALI31   33.000,1,T8K9,,,,,1,1,1,65603,0,0,65603,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01,0.219501,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01,0.2195,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01,0.2195,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.904,63.7428
65602,E1_SALI11   132.00,65603,E1_SALI31   33.000,3,T8L0,,,,,1,1,1,65603,0,0,65603,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0097,0.2207,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0097,0.2207,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0097,0.2207,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.81688,64.09128
65602,E1_SALI11   132.00,65603,E1_SALI31   33.000,T8,T82F,,,,,1,1,1,65603,0,0,65603,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.015,0.278,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.015,0.278,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.015,0.278,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,5.808,107.6416
65604,E1_SHAF11   132.00,65605,E1_SHAF31   33.000,1,T8B0,,,,,1,1,1,65605,0,0,65605,41,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0114,0.2652,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.03,132,30,1,33,1.1,0.7,1.02,0.98,0,0,0,0,0.0114,0.2652,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0114,0.2652,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,2.20704,51.34272
65604,E1_SHAF11   132.00,65605,E1_SHAF31   33.000,T8,T8A9,,,,,1,1,1,65605,0,0,65605,41,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0114,0.2652,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.03,132,30,1,33,1.1,0.7,1.02,0.98,0,0,0,0,0.0114,0.2652,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0114,0.2652,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,2.20704,51.34272
65606,E1_SOWT11   132.00,65610,E1_SOWT31   33.000,T8,T8J8,,,,,1,1,1,65610,0,0,65610,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004017,0.243,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.01,132,30,1,33,1.1,0.9,1.02,0.98,0,0,0,0,0.00402,0.243,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00342,0.2066,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0.993168,59.99664
65607,E1_SOWT12   132.00,65610,E1_SOWT31   33.000,T8,T8J9,,,,,1,1,1,65610,0,0,65610,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0041,0.243971,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.01,132,30,1,33,1.1,0.9,1.02,0.98,0,0,0,0,0.0041,0.24397,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00348,0.20738,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.010592,60.223152
65633,E1_TIVE1A   132.00,65635,E1_TIVE31   33.000,T8,T8J2,,,,,1,1,1,65635,0,0,65635,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.015289,0.293329,22.5,22.5,22.5,0,0,1,1,0,1,0,1,0,1,22.5,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01529,0.29333,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01298,0.24933,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,774.4,10.051712,193.081152
65634,E1_TIVE1B   132.00,65635,E1_TIVE31   33.000,T8,T8J3,,,,,1,1,1,65635,0,0,65635,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014533,0.277769,22.5,22.5,22.5,0,0,1,1,0,1,0,1,0,1,22.5,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01453,0.27777,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01236,0.23611,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,774.4,9.571584,182.843584
65636,E1_WARE11   132.00,65638,E1_WARE31   33.000,1,T8A6,,,,,1,1,1,65638,0,0,65638,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0156,0.333001,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0156,0.333,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0156,0.333,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,9.06048,193.4064
65636,E1_WARE11   132.00,65638,E1_WARE31   33.000,T8,T8A5,,,,,1,1,1,65638,0,0,65638,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0228,0.346998,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0228,0.347,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0228,0.347,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,13.24224,201.5376
65639,E1_WINH11   132.00,65640,E1_WINH51   11.000,1,T8A8,,,,,1,1,1,65640,0,0,65640,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0303,0.695,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.04,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0303,0.695,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0303,0.695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,17.59824,403.656
65639,E1_WINH11   132.00,65640,E1_WINH51   11.000,T8,T8A7,,,,,1,1,1,65640,0,0,65640,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0303,0.707001,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.04,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0303,0.707,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0303,0.707,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,17.59824,410.6256
65641,E1_WOCO11   132.00,65642,E1_WOCO31   33.000,1,T8H4,,,,,1,1,1,65642,0,0,65642,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0083,0.24,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.02,132,30,1,33,1.1,0.9,1.02,0.98,0,0,0,0,0.0083,0.24,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0071,0.204,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,4.12368,118.4832
65641,E1_WOCO11   132.00,65642,E1_WOCO31   33.000,3,T8H5,,,,,1,1,1,65642,0,0,65642,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0383,0.25,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.02,132,30,1,33,1.1,0.9,1.02,0.98,0,0,0,0,0.0383,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0083,0.235,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,4.82064,136.488
65641,E1_WOCO11   132.00,65642,E1_WOCO31   33.000,T8,T86H,,,,,1,1,1,65642,0,0,65642,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0083,0.2417,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0083,0.2417,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0071,0.2054,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,4.12368,119.29632
65643,E1_WYTC11   132.00,65645,E1_WYTC51   11.000,T8,T8L5,,,,,1,1,1,65645,0,0,65645,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.03,0.652999,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.04,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.03,0.653,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.03,0.653,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,13.068,284.4468
65644,E1_WYTC12   132.00,65645,E1_WYTC51   11.000,T8,T8L6,,,,,1,1,1,65645,0,0,65645,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.03,0.647,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.04,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.03,0.647,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.03,0.647,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,13.068,281.8332
65646,E1_YEOV11-S 132.00,65647,E1_YEOV31   33.000,1,T8H2,,,,,1,1,1,65647,0,0,65647,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0085,0.2283,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,60,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0085,0.2283,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0085,0.2283,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.4684,66.29832
65646,E1_YEOV11-S 132.00,65647,E1_YEOV31   33.000,3,T8H3,,,,,1,1,1,65647,0,0,65647,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0074,0.2496,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,90,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0074,0.2496,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0074,0.2496,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.43264,48.32256
65646,E1_YEOV11-S 132.00,65647,E1_YEOV31   33.000,T8,T8H1,,,,,1,1,1,65647,0,0,65647,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0106,0.209999,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,60,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0106,0.21,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0106,0.21,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.07824,60.984
65652,E7_HIKP81   23.500,600358,E7_SHUR4_R2 400.00,U6,U615_2,,,,,0,0,0,0,0,0,,18,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000081,0.00619,2100,2100,2100,0,0,1,1,0,1,0,1,0,1,2100,1,400,30,1,23,1.075,0.8625,1.1,0.9,0,0,0,0,0.00008,0.00619,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00008,0.00619,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.26297619,2.10381E-05,0.001627823
65690,E7_HIKP822  23.500,600358,E7_SHUR4_R2 400.00,U6,U616_2,,,,,0,0,0,0,0,0,,18,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000081,0.00619,2100,2100,2100,0,0,1,1,0,1,0,1,0,1,2100,1,400,30,1,23,1.075,0.8625,1.1,0.9,0,0,0,0,0.00008,0.00619,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00008,0.00619,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.26297619,2.10381E-05,0.001627823
66017,A7_ACTL71   22.000,76214,A7_WISD6_M1 66.000,1,T70R,,,,,1,0,0,66017,0,0,66017,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0179,0.482501,40,40,40,0,0,1,1,0,1,0,1,0,1,40,0.98,66,30,1,22,1.1,0.8,1.02,0.98,0,0,0,0,0.0179,0.4825,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0179,0.4825,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.21659,5.83825
66017,A7_ACTL71   22.000,76214,A7_WISD6_M1 66.000,T7,T70Q,,,,,1,0,0,66017,0,0,66017,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0144,0.478001,40,40,40,0,0,1,1,0,1,0,1,0,1,40,0.98,66,30,1,22,1.1,0.8,1.02,0.98,0,0,0,0,0.0144,0.478,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0144,0.478,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.17424,5.7838
66018,A7_ACTL72   22.000,76214,A7_WISD6_M1 66.000,3,T70S,,,,,1,0,0,66018,0,0,66018,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0179,0.4813,40,40,40,0,0,1,1,0,1,0,1,0,1,40,0.97,66,30,1,22,1.1,0.8,1.02,0.98,0,0,0,0,0.0179,0.4813,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0179,0.4813,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.21659,5.82373
66018,A7_ACTL72   22.000,76214,A7_WISD6_M1 66.000,T7,T70P,,,,,1,0,0,66018,0,0,66018,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0179,0.4813,40,40,40,0,0,1,1,0,1,0,1,0,1,40,0.97,66,30,1,22,1.1,0.8,1.02,0.98,0,0,0,0,0.0179,0.4813,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0179,0.4813,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.21659,5.82373
66020,F6_BAST11   132.00,66023,F6_BAST31   33.000,T8,T8Q2,,,,,1,1,1,66023,0,0,66023,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010933,0.25517,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.03,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01093,0.25517,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0093,0.21689,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,5.40144,125.969712
66021,F6_BAST12   132.00,66023,F6_BAST31   33.000,T8,T8Q3,,,,,1,1,1,66023,0,0,66023,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010867,0.2565,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.03,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01087,0.2565,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00923,0.21803,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,5.360784,126.631824
66024,F6_BOWX11   132.00,66026,F6_BOWX31   33.000,T8,T8K3,,,,,1,1,1,66026,0,0,66026,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003925,0.250639,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00393,0.25064,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00335,0.21304,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,1.45926,92.800224
66025,F6_BOWX12   132.00,66026,F6_BOWX31   33.000,T8,T8K4,,,,,1,1,1,66026,0,0,66026,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0039,0.2498,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,40,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0039,0.2498,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0033,0.21233,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,1.43748,92.490948
66027,F6_CAOR11   132.00,66028,F6_CAOR31   33.000,1,T8P5,,,,,1,1,1,66028,0,0,66028,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003044,0.28998,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00304,0.28998,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0026,0.24649,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,1.00672,95.440928
66027,F6_CAOR11   132.00,66028,F6_CAOR31   33.000,T8,T8P4,,,,,1,1,1,66028,0,0,66028,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0036,0.24575,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0036,0.24575,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00307,0.20889,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0.891528,60.661656
66029,F6_ERNE11   132.00,66032,F6_ERNE31   33.000,T8,T8N3,,,,,1,1,1,66032,0,0,66032,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004022,0.24941,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00402,0.24941,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00342,0.212,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,1.324224,82.0864
66030,F6_ERNE12   132.00,66032,F6_ERNE31   33.000,T8,T8N4,,,,,1,1,1,66032,0,0,66032,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002667,0.248431,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00267,0.24843,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00227,0.21117,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0.659208,61.323768
66033,F6_EXEC11   132.00,66035,F6_EXEC31   33.000,T8,T8J0,,,,,1,1,1,66035,0,0,66035,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007644,0.277779,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00764,0.27778,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00649,0.23611,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.512928,91.421792
66034,F6_EXEC12   132.00,66035,F6_EXEC31   33.000,T8,T8J1,,,,,1,1,1,66035,0,0,66035,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007578,0.277781,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00758,0.27778,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00644,0.23611,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.493568,91.421792
66037,F6_EXET31   33.000,66260,F6_EXET1_M1 132.00,T8,T8H6,,,,,1,0,0,66037,0,0,66037,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0083,0.2383,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0083,0.2383,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0071,0.2026,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,36.3,0.25773,7.35438
66038,F6_EXET32   33.000,66260,F6_EXET1_M1 132.00,T8,T8H7,,,,,1,0,0,66038,0,0,66038,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00475,0.24762,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00475,0.24762,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00403,0.21048,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,27.225,0.10971675,5.730318
66039,F6_EXET4_M1 400.00,66040,F6_EXET83   7.9000,W8,EXET4 SCT 3,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003995,0.0799,170,170,170,0.0007,-0.00155,1,1,0,1,0,1,0,1,170,1,400,30,1,7.9,1,1,1.1,0.9,0,0,0,0,0.004,0.0799,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.002,0.07998,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,941.1764706,1.882352941,75.27529412
66039,F6_EXET4_M1 400.00,66041,F6_EXET85   7.9000,W8,EXET4 SCT 5,,,,,0,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003995,0.0799,170,170,170,0.0007,-0.00155,1,1,0,1,0,1,0,1,170,1,400,30,1,7.9,1,1,1.1,0.9,0,0,0,0,0.004,0.0799,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.002,0.07998,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,941.1764706,1.882352941,75.27529412
66042,F6_EXGN11   132.00,66043,F6_EXGN71   22.000,T8,T8HA,,,,,1,1,1,66043,0,0,66043,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0,0.214,70,70,70,0,0,1,1,0,1,0,1,0,1,70,1.01,132,30,1,22,1.05,0.87,1.02,0.98,0,0,0,0,0,0.214,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.214,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,248.9142857,0,53.26765714
66044,F6_EXMO11   132.00,66046,F6_EXMO31   33.000,T8,T8H8,,,,,1,1,1,66046,0,0,66046,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014711,0.28,22.5,22.5,22.5,0,0,1,1,0,1,0,1,0,1,22.5,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01471,0.28,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.238,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,774.4,0,184.3072
66045,F6_EXMO12   132.00,66046,F6_EXMO31   33.000,T8,T8H9,,,,,1,1,1,66046,0,0,66046,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.015511,0.28889,22.5,22.5,22.5,0,0,1,1,0,1,0,1,0,1,22.5,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01551,0.28889,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0132,0.24556,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,774.4,10.22208,190.161664
66047,F6_EYEL11   132.00,66048,F6_EYEL31   33.000,1,T8Q1,,,,,1,1,1,66048,0,0,66048,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.021,0.2713,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.03,132,30,1,33,1.1,0.9,1.02,0.98,0,0,0,0,0.021,0.2713,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01783,0.23061,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,10.355664,133.938288
66047,F6_EYEL11   132.00,66048,F6_EYEL31   33.000,T8,T8Q0,,,,,1,1,1,66048,0,0,66048,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.021333,0.2666,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.03,132,30,1,33,1.1,0.9,1.02,0.98,0,0,0,0,0.02133,0.2666,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01813,0.22661,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,10.529904,131.615088
66051,F6_FRAD1A   132.00,66053,F6_FRAD31   33.000,T8,T8QD,,,,,1,1,1,66053,0,0,66053,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004867,0.32663,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00487,0.32663,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00413,0.27764,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,2.398704,161.253312
66052,F6_FRAD1B   132.00,66054,F6_FRAD32   33.000,T8,T8QK,,,,,1,1,1,66054,0,0,66054,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00485,0.321131,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.01,132,30,1,33,1.1,0.8,1.05,0.95,0,0,0,0,0.00485,0.32113,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00413,0.27296,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,1.799028,118.901376
66056,F6_HAYL11   132.00,66057,F6_HAYL31   33.000,1,T8P3,,,,,1,1,1,66057,0,0,66057,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0072,0.2738,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0072,0.2738,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0061,0.23273,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,3.54288,135.169584
66056,F6_HAYL11   132.00,66057,F6_HAYL31   33.000,T8,T8P2,,,,,1,1,1,66057,0,0,66057,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0072,0.2738,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0072,0.2738,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0061,0.23273,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,3.54288,135.169584
66059,F6_INDQ4_MC 400.00,66060,F6_INDQ81   15.750,U8,U873,,,,,1,1,1,0,0,0,,14,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001031,0.038192,2040,2040,2040,0,0,1,1,0,1,0,1,0,1,204,1,400,30,1,15.75,1.0625,0.9,1.01,0.99,0,0,0,0,0.00103,0.03819,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00099,0.03392,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,784.3137255,0.776470588,26.60392157
66059,F6_INDQ4_MC 400.00,601069,F6_TERM     33.000,0,SGTX,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003405,0.119911,150,150,150,0.00064,-0.00345,1,1,0,1,0,1,0,1,150,1,400,30,1,33,1.1002,0.7996,1.1,0.9,0,0,0,0,0.0034,0.11991,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0034,0.10079,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1066.666667,3.626666667,107.5093333
66061,F6_LAGA4_M1 400.00,66062,F6_LAGA8A   19.000,UL,LAGA-GT11,,,,,1,1,1,66061,1,0,66061,25,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00084,0.049542,3450,3450,3450,0,0,1,1,0,1,0,1,0,1,345,0.975,400,30,1,19,1.15,0.85,1.0225,1.0025,0,0,0,0,0.00084,0.04954,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00083,0.04928,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,463.7681159,0.384927536,22.85449275
66061,F6_LAGA4_M1 400.00,66063,F6_LAGA8S   21.000,UL,LAGA-ST18,,,,,1,1,1,66061,1,0,66061,25,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00065,0.039742,4150,4150,4150,0,0,1,1,0,1,0,1,0,1,415,0.975,400,30,1,21,1.15,0.85,1.0225,1.0025,0,0,0,0,0.00065,0.03974,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00065,0.03976,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,385.5421687,0.25060241,15.32915663
66061,F6_LAGA4_M1 400.00,66263,F6_LAGA8B   19.000,UL,LAGA-GT12,,,,,1,1,1,66061,1,0,66061,25,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00084,0.049542,3450,3450,3450,0,0,1,1,0,1,0,1,0,1,345,0.975,400,30,1,19,1.15,0.85,1.0225,1.0025,0,0,0,0,0.00084,0.04954,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00083,0.04928,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,463.7681159,0.384927536,22.85449275
66065,F6_LAND1A   132.00,66066,F6_LAND31   33.000,T8,T8QE,,,,,1,1,1,66066,0,0,66066,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012889,0.25745,22.5,22.5,22.5,0,0,1,1,0,1,0,1,0,1,22.5,1.03,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01289,0.25745,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01093,0.21883,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,774.4,8.464192,169.461952
66068,F6_MILE11   132.00,66070,F6_MILE31   33.000,1,T8M2,,,,,1,1,1,66070,0,0,66070,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007822,0.24556,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00782,0.24556,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00664,0.20872,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.571008,80.816384
66068,F6_MILE11   132.00,66070,F6_MILE31   33.000,T8,T8M1,,,,,1,1,1,66070,0,0,66070,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007711,0.243329,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00771,0.24333,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00656,0.20683,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.540032,80.084576
66071,F6_NTAW11   132.00,66072,F6_NTAW31   33.000,T8,T81X,,,,,1,1,1,66072,0,0,66072,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003925,0.2493,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.03,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00392,0.2493,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00332,0.21191,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,1.446192,92.307996
66073,F6_PAIG11   132.00,66076,F6_PAIG31   33.000,T8,T8J6,,,,,1,1,1,66076,0,0,66076,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003483,0.24431,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00348,0.24431,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00297,0.20766,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0.862488,60.304464
66074,F6_PAIG12   132.00,66076,F6_PAIG31   33.000,T8,T8J7,,,,,1,1,1,66076,0,0,66076,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0035,0.24275,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0035,0.24275,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00298,0.20634,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0.865392,59.921136
66077,F6_PLPT11   132.00,66078,F6_PLPT31   33.000,1,T8M9,,,,,1,1,1,66078,0,0,66078,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003975,0.24964,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00398,0.24964,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00338,0.21219,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,1.472328,92.429964
66077,F6_PLPT11   132.00,66078,F6_PLPT31   33.000,T8,T8M8,,,,,1,1,1,66078,0,0,66078,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003925,0.249802,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.02,132,30,1,33,1.1,0.9,1.02,0.98,0,0,0,0,0.00392,0.2498,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00335,0.21233,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,1.45926,92.490948
66079,F6_PLYM11   132.00,66080,F6_PLYM31   33.000,1,T8M6,,,,,1,1,1,66080,0,0,66080,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003925,0.250799,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,40,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00392,0.2508,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00332,0.21318,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,1.446192,92.861208
66079,F6_PLYM11   132.00,66080,F6_PLYM31   33.000,3,T8M7,,,,,1,1,1,66080,0,0,66080,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0104,0.28918,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0104,0.28918,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00913,0.23006,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,5.302704,133.618848
66079,F6_PLYM11   132.00,66080,F6_PLYM31   33.000,T8,T8M5,,,,,1,1,1,66080,0,0,66080,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00395,0.251139,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,40,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00395,0.25114,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00335,0.21347,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,1.45926,92.987532
