From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
66081,F6_PYWO11   132.00,66082,F6_PYWO31   33.000,1,T8P7,,,,,1,1,1,66082,0,0,66082,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0037,0.246641,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0037,0.24664,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00313,0.20964,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0.908952,60.879456
66081,F6_PYWO11   132.00,66082,F6_PYWO31   33.000,3,T8PA,,,,,1,1,1,66082,0,0,66082,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003483,0.2432,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00348,0.2432,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00297,0.20672,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0.862488,60.031488
66081,F6_PYWO11   132.00,66082,F6_PYWO31   33.000,T8,T8I2,,,,,1,1,1,66082,0,0,66082,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0037,0.246641,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.99,132,30,1,33,1.1,0.8,1.01,0.99,0,0,0,0,0.0037,0.24664,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00314,0.20964,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0.911856,60.879456
66083,F6_RAME11   132.00,66085,F6_RAME31   33.000,1,T8P0,,,,,1,1,1,66085,0,0,66085,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0083,0.2833,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.03,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0083,0.2833,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0071,0.2408,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,4.12368,139.85664
66083,F6_RAME11   132.00,66085,F6_RAME31   33.000,3,T8P1,,,,,1,1,1,66085,0,0,66085,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0083,0.2833,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.03,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0083,0.2833,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0071,0.2408,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,4.12368,139.85664
66083,F6_RAME11   132.00,66085,F6_RAME31   33.000,T8,T80C,,,,,1,1,1,66085,0,0,66085,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014089,0.285331,22.5,22.5,22.5,0,0,1,1,0,1,0,1,0,1,22.5,1.03,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01409,0.28533,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.012,0.24253,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,774.4,9.2928,187.815232
66092,F6_SAUS11   132.00,66095,F6_SAUS31   33.000,T8,T8N5,,,,,1,1,1,66095,0,0,66095,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006489,0.28111,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00649,0.28111,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00551,0.23894,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.133472,92.517568
66093,F6_SAUS12   132.00,66095,F6_SAUS31   33.000,T8,T8N6,,,,,1,1,1,66095,0,0,66095,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003333,0.244001,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00333,0.244,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00283,0.2074,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0.821832,60.22896
66096,F6_SGER11   132.00,66098,F6_SGER31   33.000,T8,T8N1,,,,,1,1,1,66098,0,0,66098,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006825,0.256409,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00683,0.25641,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00585,0.22007,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,2.54826,95.862492
66097,F6_SGER12   132.00,66098,F6_SGER31   33.000,T8,T8N2,,,,,1,1,1,66098,0,0,66098,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006825,0.256409,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00683,0.25641,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0058,0.21795,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,2.52648,94.93902
66099,F6_STUD11   132.00,66100,F6_STUD31   33.000,1,T8P9,,,,,1,1,1,66100,0,0,66100,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0072,0.27267,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.03,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0072,0.27267,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00613,0.23177,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,3.560304,134.612016
66099,F6_STUD11   132.00,66100,F6_STUD31   33.000,T8,T8P8,,,,,1,1,1,66100,0,0,66100,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0072,0.2738,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.03,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0072,0.2738,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0061,0.23273,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,3.54288,135.169584
66124,F6_TORQ11   132.00,66126,F6_TORQ31   33.000,T8,T8M3,,,,,1,1,1,66126,0,0,66126,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007622,0.240001,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00762,0.24,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00649,0.204,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.512928,78.9888
66125,F6_TORQ12   132.00,66126,F6_TORQ31   33.000,T8,T8M4,,,,,1,1,1,66126,0,0,66126,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007044,0.239781,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00704,0.23978,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.006,0.20381,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.3232,78.915232
66127,F6_TOTN11   132.00,66131,F6_TOTN31   33.000,T8,T8L9,,,,,1,1,1,66131,0,0,66131,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004067,0.24874,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00407,0.24874,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00347,0.21143,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.007688,61.399272
66128,F6_TOTN12   132.00,66131,F6_TOTN31   33.000,T8,T8M0,,,,,1,1,1,66131,0,0,66131,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004033,0.2473,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.01,132,30,1,33,1.05,0.87,1.02,0.98,0,0,0,0,0.00403,0.2473,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00343,0.21021,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0.996072,61.044984
66132,F6_TRUR11   132.00,66133,F6_TRUR31   33.000,1,T8NA,,,,,1,1,1,66133,0,0,66133,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004,0.24464,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.004,0.24464,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0034,0.20794,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,1.48104,90.578664
66132,F6_TRUR11   132.00,66133,F6_TRUR31   33.000,T8,T8N9,,,,,1,1,1,66133,0,0,66133,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007167,0.2712,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00717,0.2712,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00607,0.2376,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,3.525456,137.99808
66509,L2_HERE11   132.00,66512,L2_HERE61   66.000,D8,D800,,,,,1,1,1,66512,0,0,66512,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004244,0.13556,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,66,1.2505,0.7495,1.02,0.98,0,0,0,0,0.00424,0.13556,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00361,3.6433,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.698896,705.34288
66510,L2_HERE12   132.00,66512,L2_HERE61   66.000,D8,D801,,,,,1,1,1,66512,0,0,66512,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004111,0.167219,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,66,1.2505,0.7495,1.02,0.98,0,0,0,0,0.00411,0.16722,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.14634,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,28.331424
66511,L2_HERE13   132.00,66513,L2_HERE62   66.000,1,D814,,,,,1,1,1,66513,0,0,66513,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006017,0.189499,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,66,1.221,0.711,1.02,0.98,0,0,0,0,0.00602,0.1895,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.17067,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,49.562568
66511,L2_HERE13   132.00,66513,L2_HERE62   66.000,3,D815,,,,,1,1,1,66513,0,0,66513,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0038,0.1316,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,66,1.187,0.677,1.02,0.98,0,0,0,0,0.0038,0.1316,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0036,0.1239,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.69696,23.98704
66511,L2_HERE13   132.00,66513,L2_HERE62   66.000,D8,D813,,,,,1,1,1,66513,0,0,66513,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005383,0.197,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,66,1.221,0.711,1.02,0.98,0,0,0,0,0.00538,0.197,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.17733,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,51.496632
66519,G1B_TERM130(132.00,66526,G1_WALH4_MC 400.00,S8,WALH4 SGT 4,,,,,1,1,1,66515,1,0,66515,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001023,0.07964,266,266,266,0.00067,-0.00064,1,1,0,1,0,1,0,1,240,1,132.94,0,1,400,1.14286,0.94286,1.0503,1.0103,0,0,0,0,0.00102,0.07964,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00015,0.01428,0.00077,0.04813,0,0,0.00026,0.01614,0,0,0,0,0,0,0,0,0,0,0,72.6,0.055902,3.494238
66531,G5_BRAS1A   132.00,66532,G5_BRAS31   33.000,1,T87M,,,,,1,1,1,66532,0,0,66532,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004467,0.27663,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00447,0.27663,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0038,0.23514,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,2.20704,136.569312
66531,G5_BRAS1A   132.00,66532,G5_BRAS31   33.000,T8,T874,,,,,1,1,1,66532,0,0,66532,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01285,0.247831,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01285,0.24783,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01093,0.21066,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,435.6,4.761108,91.763496
66533,G5_CHIS11   132.00,66535,G5_CHIS31   33.000,T8,T866,,,,,1,1,1,66535,0,0,66535,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007644,0.23856,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2158,0.7178,1.02,0.98,0,0,0,0,0.00764,0.23856,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.23856,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,46.185216
66533,G5_CHIS11   132.00,66537,G5_CHIS51   11.000,T8,T86J,,,,,1,1,1,66537,0,0,66537,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.023667,0.639999,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,0,1,11,1.249,0.751,1.02,0.98,0,0,0,0,0.02367,0.64,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.02013,5.269,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,11.691504,3060.2352
66534,G5_CHIS12   132.00,66536,G5_CHIS32   33.000,T8,T867,,,,,1,1,1,66536,0,0,66536,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007689,0.23778,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0166,132,30,1,33,1.2158,0.7178,1.02,0.98,0,0,0,0,0.00769,0.23778,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.23778,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,46.034208
66534,G5_CHIS12   132.00,66538,G5_CHIS52   11.000,T8,T86K,,,,,1,1,1,66538,0,0,66538,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.024,0.642999,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,0,1,11,1.2158,0.7178,1.02,0.98,0,0,0,0,0.024,0.643,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.0204,5.05599,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,11.84832,2936.518992
66535,G5_CHIS31   33.000,66539,G5_CHIS53   11.000,T8,T86N,,,,,1,1,1,66539,0,0,66539,20,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.03875,0.798151,32,32,32,0,0,1,1,0,1,0,1,0,1,32,0.988,33,-30,1,11,1.06,0.832,1.02,0.98,0,0,0,0,0.03875,0.79815,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,10.49,0.65715,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,34.03125,356.9878125,22.36363594
66540,G5_FEER11   132.00,66544,G5_FEER31   33.000,T8,T870,,,,,1,1,1,66544,0,0,66544,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0032,0.25,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0032,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0078,0.234,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.02016,90.6048
66541,G5_FEER12   132.00,66545,G5_FEER32   33.000,T8,T871,,,,,1,1,1,66545,0,0,66545,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007178,0.24644,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00718,0.24644,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00609,0.20948,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.358048,81.110656
66542,G5_FEER13   132.00,66544,G5_FEER31   33.000,T8,T872,,,,,1,1,1,66544,0,0,66544,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007111,0.248669,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00711,0.24867,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00604,0.21137,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.338688,81.842464
66543,G5_FEER14   132.00,66545,G5_FEER32   33.000,T8,T873,,,,,1,1,1,66545,0,0,66545,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008683,0.24611,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00868,0.24611,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00738,0.20919,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.143152,60.748776
66546,G5_FILT11   132.00,66783,G5_FILT71   22.000,T8,T8QJ,,,,,1,1,1,66783,0,0,66783,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0,0.166,75,75,75,0,0,1,1,0,1,0,1,0,1,75,1.02,132,30,1,22,1.05,0.87,1.01,0.99,0,0,0,0,0,0.166,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.166,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,232.32,0,38.56512
66549,G5_IROA1_R2 132.00,600370,G5_XZTERM20 33.000,T3,GT1_3,,,,,1,1,1,0,0,0,,5,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007692,0.115128,130,130,130,0.0008,-0.00247,1,1,0,1,0,1,0,1,130,1,132,-30,1,33,1.05,0.95,1.01,0.99,0,0,0,0,0.00769,0.11513,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00769,0.11513,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,134.0307692,1.030696615,15.43096246
66551,G5_LOLE11   132.00,66555,G5_LOLE31   33.000,T8,T875,,,,,1,1,1,66555,0,0,66555,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0078,0.251219,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0078,0.25122,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00662,0.21354,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.563264,82.682688
66552,G5_LOLE12   132.00,66556,G5_LOLE32   33.000,T8,T876,,,,,1,1,1,66556,0,0,66556,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0056,0.2444,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0056,0.2444,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00471,0.2077,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,1.823712,80.42144
66553,G5_LOLE13   132.00,66556,G5_LOLE32   33.000,T8,T877,,,,,1,1,1,66556,0,0,66556,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0056,0.245601,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0056,0.2456,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00471,0.2087,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,1.823712,80.80864
66554,G5_LOLE14   132.00,66555,G5_LOLE31   33.000,T8,T878,,,,,1,1,1,66555,0,0,66555,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007933,0.249,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00793,0.249,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00675,0.21165,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.9602,61.46316
66557,G5_OLDS1_M1 132.00,66559,G5_OLDS81   17.500,U8,U838,,,,,0,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000938,0.044973,3400,3400,3400,0,0,1,1,0,1,0,1,0,1,340,1,145,30,1,17.5,1.0999,0.9001,1.01,0.99,0,0,0,0,0.00094,0.04497,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00094,0.04529,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,51.24705882,0.048172235,2.320979294
66558,G5_OLDS1_M2 132.00,66560,G5_OLDS82   16.500,U8,U839,,,,,0,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001304,0.035612,3450,3450,3450,0,0,1,1,0,1,0,1,0,1,345,1,141.5,30,1,16.5,1.0999,0.9001,1.01,0.99,0,0,0,0,0.0013,0.03561,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00105,0.02841,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,50.50434783,0.053029565,1.434828522
66565,G5_SPAU11   132.00,66567,G5_SPAU51   11.000,T8,T869,,,,,1,1,1,66567,0,0,66567,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007795,0.879999,39,39,39,0,0,1,1,0,1,0,1,0,1,39,1,132,30,1,11,1.15,0.85,1.02,0.98,0,0,0,0,0.00779,0.88,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,0.90195,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,0,402.9635077
66565,G5_SPAU11   132.00,66568,G5_SPAU52   11.000,T8,T86F,,,,,1,1,1,66568,0,0,66568,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007795,0.879999,39,39,39,0,0,1,1,0,1,0,1,0,1,39,0.98,132,30,1,11,1.15,0.85,1.02,0.98,0,0,0,0,0.00779,0.88,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,0.90195,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,0,402.9635077
66566,G5_SPAU12   132.00,66567,G5_SPAU51   11.000,T8,T868,,,,,1,1,1,66567,0,0,66567,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007795,0.879999,39,39,39,0,0,1,1,0,1,0,1,0,1,39,1,132,30,1,11,1.15,0.85,1.02,0.98,0,0,0,0,0.00779,0.88,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,0.90195,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,0,402.9635077
66566,G5_SPAU12   132.00,66568,G5_SPAU52   11.000,T8,T86E,,,,,1,1,1,66568,0,0,66568,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007795,0.879999,39,39,39,0,0,1,1,0,1,0,1,0,1,39,0.98,132,30,1,11,1.05,0.87,1.02,0.98,0,0,0,0,0.00779,0.88,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,0.90195,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,0,402.9635077
66612,G6_AMES11   132.00,66613,G6_AMES31   33.000,T8,T8K7,,,,,1,1,1,66613,0,0,66613,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0124,0.288,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0124,0.288,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0124,0.288,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.80128,111.5136
66613,G6_AMES31   33.000,66786,G6_AMES12   132.00,T8,T8K8,,,,,1,0,0,66613,0,0,66613,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0124,0.288,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0124,0.288,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0124,0.288,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.30008,6.9696
66616,G6_ANDO15   132.00,66617,G6_ANDO31   33.000,1,T891,,,,,1,1,1,66617,0,0,66617,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013,0.2422,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.013,0.2422,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.013,0.2422,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,2.5168,46.88992
66616,G6_ANDO15   132.00,66617,G6_ANDO31   33.000,T8,T890,,,,,1,1,1,66617,0,0,66617,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013,0.2462,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.013,0.2462,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.013,0.2462,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,2.5168,47.66432
66618,G6_BATH11   132.00,66620,G6_BATH31   33.000,T8,T897,,,,,1,1,1,66620,0,0,66620,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007667,0.234439,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.03,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00767,0.23444,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00651,0.19927,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.520672,77.157344
66619,G6_BATH12   132.00,66620,G6_BATH31   33.000,T8,T898,,,,,1,1,1,66620,0,0,66620,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007667,0.234439,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.03,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00767,0.23444,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00651,0.19927,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.520672,77.157344
66621,G6_CHIP11   132.00,66623,G6_CHIP31   33.000,T8,T8C0,,,,,1,1,1,66623,0,0,66623,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0067,0.283,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.03,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0067,0.283,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0067,0.283,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.29712,54.7888
66622,G6_CHIP12   132.00,66623,G6_CHIP31   33.000,T8,T8C1,,,,,1,1,1,66623,0,0,66623,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.279,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.03,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0065,0.279,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0065,0.279,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.2584,54.0144
66624,G6_CIRE11   132.00,66626,G6_CIRE31   33.000,T8,T8ES,,,,,1,1,1,66626,0,0,66626,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005411,0.255899,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.9,1.02,0.98,0,0,0,0,0.00541,0.2559,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00541,0.2559,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.047376,49.54224
66626,G6_CIRE31   33.000,66787,G6_CIRE12   132.00,T8,T8D0,,,,,1,0,0,66626,0,0,66626,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0079,0.275,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0079,0.275,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0079,0.275,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.09559,3.3275
66629,G6_FROM11   132.00,66631,G6_FROM31   33.000,T8,T885,,,,,1,1,1,66631,0,0,66631,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.240999,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.007,0.241,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.241,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.3552,46.6576
66630,G6_FROM12   132.00,66631,G6_FROM31   33.000,T8,T884,,,,,1,1,1,66631,0,0,66631,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0062,0.246,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.01,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0062,0.246,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0062,0.246,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.20032,47.6256
66632,G6_GALI11   132.00,66636,G6_GALI51   11.000,T8,T8EE,,,,,1,1,1,66636,0,0,66636,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.074111,0.778699,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,11,1.15,0.85,1.02,0.98,0,0,0,0,0.07411,0.7787,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.07411,0.7787,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,28.695392,301.51264
66633,G6_GALI12   132.00,66636,G6_GALI51   11.000,T8,T8EF,,,,,1,1,1,66636,0,0,66636,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.071689,0.777801,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,11,1.15,0.85,1.02,0.98,0,0,0,0,0.07169,0.7778,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.07171,0.7778,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,27.766112,301.16416
66641,G6_MITY4_MC 400.00,66661,G6_TERM     132.00,S8,MITY4 SGT 3,,,,,1,0,0,66806,1,0,66806,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001113,0.081178,263,263,263,0.00063,-0.02059,1,1,0,1,0,1,0,1,240,0.9857,132,0,1,400,1.15719,0.95713,1.02,0.98,0,0,0,0,0.00111,0.08118,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00074,1.57129,0.00085,0.06058,0,0,0.00029,0.0206,0,0,0,0,0,0,0,0,0,0,0,666.6666667,0.566666667,40.38666667
66641,G6_MITY4_MC 400.00,601063,G6_TERM     33.000,0,SGT8B,,,,,1,1,1,66641,1,0,66641,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002087,0.152319,150,150,150,0.00041,-0.00297,1,1,0,1,0,1,0,1,150,0.9112,400,30,1,33,1.111,0.9112,1.01,0.99,0,0,0,0,0.00209,0.15232,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00389,0.14147,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1066.666667,4.149333333,150.9013333
66641,G6_MITY4_MC 400.00,601126,G6B_TERM    33.000,0,SGT8A,,,,,1,1,1,66641,1,0,66641,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002087,0.152319,150,150,150,0.00041,-0.00297,1,1,0,1,0,1,0,1,150,0.9445,400,30,1,33,1.1443,0.9445,1.01,0.99,0,0,0,0,0.00209,0.15232,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00389,0.14147,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1066.666667,4.149333333,150.9013333
66641,G6_MITY4_MC 400.00,601128,G6C_TERM    33.000,0,SGT7,,,,,1,1,1,66641,1,0,66641,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002087,0.152319,150,150,150,0.00041,-0.00297,1,1,0,1,0,1,0,1,150,0.9445,400,30,1,33,1.1443,0.9445,1.01,0.99,0,0,0,0,0.00209,0.15232,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00389,0.14147,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1066.666667,4.149333333,150.9013333
66642,G6_NORR11   132.00,66808,G6_NORR32   33.000,T8,T894,,,,,1,1,1,66808,0,0,66808,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0076,0.277801,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.01,132,30,1,33,1.1,0.8,1.05,0.95,0,0,0,0,0.0076,0.2778,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0076,0.2778,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.47136,53.78208
66643,G6_NORR12   132.00,66645,G6_NORR31   33.000,T8,T895,,,,,1,1,1,66645,0,0,66645,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0062,0.260001,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.99,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0062,0.26,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0062,0.26,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.20032,50.336
66644,G6_NORR13   132.00,66808,G6_NORR32   33.000,T8,T896,,,,,1,1,1,66808,0,0,66808,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0075,0.2783,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.01,132,30,1,33,1.1,0.8,1.05,0.95,0,0,0,0,0.0075,0.2783,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0075,0.2783,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.452,53.87888
66650,G6_STRA11   132.00,66653,G6_STRA31   33.000,T8,T8C6,,,,,1,1,1,66653,0,0,66653,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0098,0.207999,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.99,132,30,1,33,1.15,0.95,1.02,0.98,0,0,0,0,0.0098,0.208,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0098,0.208,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.84592,60.4032
66651,G6_STRA12   132.00,66653,G6_STRA31   33.000,T8,T8C9,,,,,1,1,1,66653,0,0,66653,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0098,0.207999,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.99,132,30,1,33,1.15,0.95,1.02,0.98,0,0,0,0,0.0098,0.208,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0098,0.208,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.84592,60.4032
66652,G6_STRA13   132.00,66654,G6_STRA32   33.000,T8,T8DP,,,,,1,1,1,66654,0,0,66654,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0062,0.27,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.99,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0062,0.27,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0062,0.27,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.20032,52.272
66654,G6_STRA32   33.000,66819,G6_STRA14   132.00,T8,T8FD,,,,,1,0,0,66654,0,0,66654,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004733,0.242954,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.99,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00473,0.24295,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00448,0.22953,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.054208,2.777313
66656,G6_SWIN11   132.00,66658,G6_SWIN31   33.000,T8,T8C2,,,,,1,1,1,66658,0,0,66658,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0074,0.242,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.97,132,30,1,33,1.15,0.95,1.02,0.98,0,0,0,0,0.0074,0.242,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0074,0.242,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.43264,46.8512
66657,G6_SWIN12   132.00,66658,G6_SWIN31   33.000,T8,T8C3,,,,,1,1,1,66658,0,0,66658,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0074,0.242,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.97,132,30,1,33,1.15,0.95,1.02,0.98,0,0,0,0,0.0074,0.242,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0074,0.242,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.43264,46.8512
66672,G6_THAT11   132.00,66676,G6_THAT31   33.000,1,T889,,,,,1,1,1,66676,0,0,66676,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0066,0.19,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0066,0.19,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0066,0.19,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.27776,36.784
66672,G6_THAT11   132.00,66676,G6_THAT31   33.000,3,T88A,,,,,1,1,1,66676,0,0,66676,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0068,0.286499,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0068,0.2865,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0068,0.2865,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.97472,83.1996
66672,G6_THAT11   132.00,66676,G6_THAT31   33.000,T8,T888,,,,,1,1,1,66676,0,0,66676,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0068,0.191,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0068,0.191,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0068,0.191,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.31648,36.9776
66677,G6_TOOT11   132.00,66679,G6_TOOT31   33.000,1,T8ET,,,,,1,1,1,66679,0,0,66679,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0158,0.279999,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.15,0.95,1.02,0.98,0,0,0,0,0.0158,0.28,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0158,0.28,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,6.11776,108.416
66677,G6_TOOT11   132.00,66679,G6_TOOT31   33.000,T8,T8C4,,,,,1,1,1,66679,0,0,66679,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0142,0.282,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.15,0.95,1.02,0.98,0,0,0,0,0.0142,0.282,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0142,0.282,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,5.49824,109.1904
66678,G6_TOOT12   132.00,66679,G6_TOOT31   33.000,T8,T8C5,,,,,1,1,1,66679,0,0,66679,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0055,0.2499,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.06,0.88,1.02,0.98,0,0,0,0,0.0055,0.2499,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0055,0.2499,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.0648,48.38064
66680,G6_WGRA1A   132.00,66682,G6_WGRA31   33.000,T8,T893,,,,,1,1,1,66682,0,0,66682,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013511,0.268,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01351,0.268,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01351,0.268,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,5.231072,103.7696
66681,G6_WGRA1B   132.00,66682,G6_WGRA31   33.000,T8,T892,,,,,1,1,1,66682,0,0,66682,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012911,0.274,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01291,0.274,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01291,0.274,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.998752,106.0928
66715,G7_AVON1A   132.00,66717,G7_AVON31   33.000,T8,T879,,,,,1,1,1,66717,0,0,66717,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010467,0.24656,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01047,0.24656,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0089,0.20957,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.58456,60.859128
66716,G7_AVON1B   132.00,66717,G7_AVON31   33.000,T8,T880,,,,,1,1,1,66717,0,0,66717,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010517,0.248669,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01052,0.24867,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00893,0.21137,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.593272,61.381848
66719,G7_POIS11   132.00,66721,G7_POIS31   33.000,T8,T899,,,,,1,1,1,66721,0,0,66721,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0432,0.27833,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.04,132,30,1,33,1.1,0.9,1.02,0.98,0,0,0,0,0.0432,0.27833,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.03673,0.23658,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,21.332784,137.405664
66720,G7_POIS12   132.00,66721,G7_POIS31   33.000,T8,T8A0,,,,,1,1,1,66721,0,0,66721,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013767,0.284671,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.04,132,30,1,33,1.1,0.9,1.02,0.98,0,0,0,0,0.01377,0.28467,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0117,0.24197,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,6.79536,140.536176
66722,G7_RADS11   132.00,66723,G7_RADS31   33.000,1,T887,,,,,1,1,1,66723,0,0,66723,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00695,0.205329,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00695,0.20533,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0059,0.17453,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.71336,50.683512
66722,G7_RADS11   132.00,66723,G7_RADS31   33.000,T8,T886,,,,,1,1,1,66723,0,0,66723,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007283,0.202669,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.04,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00728,0.20267,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00618,0.17227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.794672,50.027208
66728,G7_SEAB31   33.000,66817,G7_SEAB1_R1 132.00,1,T87K,,,,,1,0,0,66728,0,0,66728,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004083,0.25252,1730.3,1730.3,1730.3,0,0,1,1,0,1,0,1,0,1,60,1.02,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00408,0.25252,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00347,0.21464,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.0629805,3.895716
66728,G7_SEAB31   33.000,66817,G7_SEAB1_R1 132.00,T8,T87J,,,,,1,0,0,66728,0,0,66728,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0041,0.25141,1730.3,1730.3,1730.3,0,0,1,1,0,1,0,1,0,1,60,1.02,132,30,1,33,1.15,0.85,1.02,0.98,0,0,0,0,0.0041,0.25141,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00348,0.2137,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.063162,3.878655
66729,G7_SEAB4_M1 400.00,66869,G7_GENTERM  21.000,U8,U880,,,,,1,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000544,0.031945,4400,4400,4400,0,0,1,1,0,1,0,1,0,1,440,1,426,0,1,21,1.0625,0.8375,1.01,0.99,0,0,0,0,0.00054,0.03194,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0005,0.03257,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,363.6363636,0.181818182,11.84363636
66763,G7_GENTERM  15.750,66796,G7_TERM500  400.00,U8,U875,,,,,1,0,0,0,0,0,,20,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000724,0.045393,3000,3000,3000,0,0,1,1,0,1,0,1,0,1,300,1,426,30,1,15.75,1.0525,0.853,1.01,0.99,0,0,0,0,0.00072,0.04539,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00073,0.046,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.826875,0.000603619,0.03803625
66793,G7B_GENTERM 15.750,66796,G7_TERM500  400.00,U8,U877,,,,,1,0,0,0,0,0,,20,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000724,0.045393,3000,3000,3000,0,0,1,1,0,1,0,1,0,1,300,1,426,30,1,15.75,1.0525,0.853,1.01,0.99,0,0,0,0,0.00072,0.04539,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00073,0.046,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.826875,0.000603619,0.03803625
66796,G7_TERM500  400.00,66871,G7C_GENTERM 15.750,U8,U876,,,,,1,1,1,0,0,0,,20,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000724,0.045393,3000,3000,3000,0,0,1,1,0,1,0,1,0,1,300,1,426,30,1,15.75,1.0525,0.853,1.01,0.99,0,0,0,0,0.00072,0.04539,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00073,0.046,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,533.3333333,0.389333333,24.53333333
66799,G1_LYDN12   132.00,66800,G1_LYDN31   33.000,T8,T8DR,,,,,1,1,1,66800,0,0,66800,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007378,0.2756,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9666,132,30,1,33,1.2505,0.7495,1.02,0.98,0,0,0,0,0.00738,0.2756,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2756,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,53.35616
66800,G1_LYDN31   33.000,66801,G1_LYND11   132.00,T8,T8DS,,,,,1,0,0,66800,0,0,66800,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004667,0.2033,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9666,132,30,1,33,1.2505,0.7495,1.02,0.98,0,0,0,0,0.00467,0.2033,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2033,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0,2.45993
66805,G6_MELK4_M1 400.00,601599,G6D_TERM    33.000,0,MELK4 SGTXX,,,,,1,1,1,66805,1,0,66805,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002546,0.150578,150,150,150,0.00041,-0.00297,1,1,0,1,0,1,0,1,150,0.9445,400,30,1,33,1.1443,0.9445,1.01,0.99,0,0,0,0,0.00255,0.15058,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00411,0.1426,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1066.666667,4.384,152.1066667
66812,G1_RYEF11   132.00,66814,G1_RYEF31   33.000,T8,GT1_10,,,,,1,1,1,66814,0,0,66814,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0061,0.250801,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9499,132,30,1,33,1.1169,0.6159,1.01,0.99,0,0,0,0,0.0061,0.2508,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00518,5.2984,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.504272,1538.65536
66812,G1_RYEF11   132.00,66815,G1_RYEF32   33.000,T8,GT2_8,,,,,1,1,1,66815,0,0,66815,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008967,0.284831,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9499,132,30,1,33,1.1169,0.6159,1.01,0.99,0,0,0,0,0.00897,0.28483,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00762,5.47303,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.212848,1589.367912
66813,G1_RYEF12   132.00,66814,G1_RYEF31   33.000,T8,GT3_6,,,,,1,1,1,66814,0,0,66814,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0061,0.250801,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9499,132,30,1,33,1.2839,0.7829,1.01,0.99,0,0,0,0,0.0061,0.2508,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00518,5.1882,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.504272,1506.65328
66813,G1_RYEF12   132.00,66815,G1_RYEF32   33.000,T8,GT4_2,,,,,1,1,1,66815,0,0,66815,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0061,0.251099,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9499,132,30,1,33,1.2839,0.7829,1.01,0.99,0,0,0,0,0.0061,0.2511,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0061,0.251099,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.77144,72.9191496
66885,L5_POWS_M1  400.00,66886,L5_TERM     10.500,0,ST4,,,,,0,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001744,0.133322,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,400,30,1,10.5,1.05,0.95,1.1,0.9,0,0,0,0,0.00174,0.13332,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00148,0.12222,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1777.777778,2.631111111,217.28
66885,L5_POWS_M1  400.00,66887,L5B_TERM    10.500,0,ST5,,,,,0,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001744,0.133322,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,400,30,1,10.5,1.05,0.95,1.1,0.9,0,0,0,0,0.00174,0.13332,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00148,0.12222,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1777.777778,2.631111111,217.28
66885,L5_POWS_M1  400.00,66888,L5C_TERM    10.500,0,ST6,,,,,0,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001744,0.133322,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,400,30,1,10.5,1.05,0.95,1.1,0.9,0,0,0,0,0.00174,0.13332,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00148,0.12222,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1777.777778,2.631111111,217.28
66885,L5_POWS_M1  400.00,66889,L5D_TERM    10.500,0,ST1,,,,,0,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001744,0.133322,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,400,30,1,10.5,1.05,0.95,1.1,0.9,0,0,0,0,0.00174,0.13332,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00148,0.12222,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1777.777778,2.631111111,217.28
66885,L5_POWS_M1  400.00,66890,L5E_TERM    10.500,0,ST2,,,,,0,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001744,0.133322,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,400,30,1,10.5,1.05,0.95,1.1,0.9,0,0,0,0,0.00174,0.13332,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00148,0.12222,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1777.777778,2.631111111,217.28
66885,L5_POWS_M1  400.00,66891,L5F_TERM    10.500,0,ST3,,,,,0,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001744,0.133322,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,400,30,1,10.5,1.05,0.95,1.1,0.9,0,0,0,0,0.00174,0.13332,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00148,0.12222,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1777.777778,2.631111111,217.28
67009,H2_ABTH1_M2 132.00,67161,H2B_TERM    275.00,S8,ABTH2 SGT 2,,,,,1,1,1,67009,1,0,67009,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000947,0.079932,212,212,212,0.00048,-0.01713,1,1,0,1,0,1,0,1,180,0.9833,132,0,1,275,1.15003,0.84997,1.0503,1.0103,0,0,0,0,0.00095,0.07993,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00027,1.65784,0.00094,0.10927,0,0,0.00004,0.00437,0,0,0,0,0,0,0,0,0,0,0,96.8,0.090992,10.577336
67022,H2_BARY11   132.00,67023,H2_BARY31   33.000,1,T8W3,,,,,1,1,1,67023,0,0,67023,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00733,0.25648,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00733,0.25648,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00623,0.21801,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.809192,63.310104
67022,H2_BARY11   132.00,67023,H2_BARY31   33.000,T8,T8W2,,,,,1,1,1,67023,0,0,67023,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00737,0.256151,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00737,0.25615,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00626,0.21773,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.817904,63.228792
67024,H2_CADS11   132.00,67025,H2_CADS51   11.000,T8,T8WH,,,,,1,1,1,67025,0,0,67025,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.019003,0.698999,38.1,38.1,38.1,0,0,1,1,0,1,0,1,0,1,38.1,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.019,0.699,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.652,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,457.3228346,0,298.1744882
67024,H2_CADS11   132.00,601278,H2_CADS52   11.000,T8,T8WJ,,,,,1,1,1,601278,0,0,601278,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.019003,0.696499,38.1,38.1,38.1,0,0,1,1,0,1,0,1,0,1,38.1,1,132,30,1,11,1.1,0.8,1.05,0.95,0,0,0,0,0.019,0.6965,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.652,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,457.3228346,0,298.1744882
