From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
67026,H2_CARC11   132.00,67028,H2_CARC31   33.000,T8,T8W9,,,,,1,1,1,67028,0,0,67028,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0052,0.2712,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0052,0.2712,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.23,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,44.528
67026,H2_CARC11   132.00,600652,H2_CARC32   33.000,T8,T8S0,,,,,1,1,1,600652,0,0,600652,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00414,0.2518,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1,0.8,1.01,0.99,0,0,0,0,0.00414,0.2518,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00352,0.21403,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.681472,41.436208
67030,H2_CARE2_MC 275.00,67166,H2G_TERM    132.00,S8,CARE2 SGT 3,,,,,1,0,0,67638,1,0,67638,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000975,0.095253,278,278,278,0.00053,-0.00057,1,1,0,1,0,1,0,1,240,0.9834,132,0,1,275,1.1494,0.8506,1.03515,0.99515,0,0,0,0,0.00097,0.09525,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00018,1.51822,0.00088,0.08339,0,0,0.00004,0.00334,0,0,0,0,0,0,0,0,0,0,0,315.1041667,0.277291667,26.27653646
67030,H2_CARE2_MC 275.00,67807,H2F_TERM    132.00,S8,CARE2 SGT 2,,,,,1,0,0,67638,1,0,67638,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000975,0.095253,278,278,278,0.00053,-0.00057,1,1,0,1,0,1,0,1,240,0.9834,132,0,1,275,1.1494,0.8506,1.03515,0.99515,0,0,0,0,0.00097,0.09525,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00018,1.51822,0.00088,0.08339,0,0,0.00004,0.00334,0,0,0,0,0,0,0,0,0,0,0,315.1041667,0.277291667,26.27653646
67031,H2_CARE31   33.000,67638,H2_CARE1_M1 132.00,1,T8W7,,,,,1,0,0,67031,0,0,67031,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00382,0.230131,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00382,0.23013,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00325,0.19561,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.039325,2.366881
67031,H2_CARE31   33.000,67638,H2_CARE1_M1 132.00,T8,T8W6,,,,,1,0,0,67031,0,0,67031,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00363,0.2293,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00363,0.2293,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00308,0.19491,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.037268,2.358411
67032,H2_CARE51   11.000,67638,H2_CARE1_M1 132.00,1,T8W5,,,,,1,0,0,67032,0,0,67032,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.027559,0.817539,29.9,29.9,29.9,0,0,1,1,0,1,0,1,0,1,29.9,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.02756,0.81754,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.7302,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.046822742,0,2.954989967
67032,H2_CARE51   11.000,67638,H2_CARE1_M1 132.00,T8,T8W4,,,,,1,0,0,67032,0,0,67032,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0302,0.741002,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0302,0.741,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.6332,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.033333333,0,2.553906667
67033,H2_CARN11   132.00,67034,H2_CARN31   33.000,T8,T8X1,,,,,1,1,1,67034,0,0,67034,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00457,0.24829,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00457,0.24829,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00389,0.21105,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.753104,40.85928
67035,H2_CARW11   132.00,67037,H2_CARW31   33.000,1,T86A,,,,,1,1,1,67037,0,0,67037,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00348,0.21664,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00348,0.21664,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00295,0.20478,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.57112,39.645408
67035,H2_CARW11   132.00,67037,H2_CARW31   33.000,T8,T85A,,,,,1,1,1,67037,0,0,67037,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00352,0.21664,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00352,0.21664,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00299,0.20478,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.578864,39.645408
67039,H2_CWMB11   132.00,67043,H2_CWMB51   11.000,T8,T8RL,,,,,1,1,1,67043,0,0,67043,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0385,0.82,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0385,0.82,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.697,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,404.8176
67040,H2_CWMB12   132.00,67043,H2_CWMB51   11.000,T8,T8RH,,,,,1,1,1,67043,0,0,67043,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0385,0.82,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0385,0.82,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.697,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,404.8176
67047,H2_DOWL11   132.00,67050,H2_DOWL31   33.000,T8,T8Z2,,,,,1,1,1,67050,0,0,67050,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00897,0.280081,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00897,0.28008,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00763,0.23807,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.954336,92.180704
67048,H2_DOWL12   132.00,67050,H2_DOWL31   33.000,T8,T8Z3,,,,,1,1,1,67050,0,0,67050,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0117,0.2778,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0117,0.2778,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2361,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,0,91.41792
67052,H2_EABE11   132.00,67054,H2_EABE31   33.000,T8,T80D,,,,,1,1,1,67054,0,0,67054,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011267,0.289801,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0143,132,30,1,33,1.08571,0.88571,1.02,0.98,0,0,0,0,0.01127,0.2898,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2463,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,0,95.36736
67055,H2_ENER11   132.00,67057,H2_ENER51   11.000,T8,T81H,,,,,1,1,1,67057,0,0,67057,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02125,0.859701,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.02125,0.8597,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0106,0.7307,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,6.15648,424.39056
67056,H2_ENER12   132.00,67057,H2_ENER51   11.000,T8,T81J,,,,,1,1,1,67057,0,0,67057,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02082,0.859051,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.02082,0.85905,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0177,0.7302,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,10.28016,424.10016
67064,H2_FIFO81   13.800,67768,H2_USKM1_M1 132.00,U8,U800,,,,,0,0,0,0,0,0,,33,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002476,0.102976,1600,1600,1600,0,0,1,1,0,1,0,1,0,1,160,1,145,30,1,13.8,1.2,0.8,1.01,0.99,0,0,0,0,0.00248,0.10298,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00201,0.08394,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.19025,0.002392403,0.099909585
67065,H2_FIFO82   13.800,67153,H2_TERM314  132.00,U8,U801,,,,,0,0,0,0,0,0,,33,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00247,0.102963,1600,1600,1600,0,0,1,1,0,1,0,1,0,1,160,1,145,30,1,13.8,1.2,0.8,1.01,0.99,0,0,0,0,0.00247,0.10296,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00201,0.08394,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.19025,0.002392403,0.099909585
67066,H2_FIFO83   13.800,67154,H2_TERM315  132.00,U8,U802,,,,,0,0,0,0,0,0,,33,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002488,0.103147,1600,1600,1600,0,0,1,1,0,1,0,1,0,1,160,1,145,30,1,13.8,1.2,0.8,1.01,0.99,0,0,0,0,0.00249,0.10315,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00201,0.08394,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.19025,0.002392403,0.099909585
67067,H2_GRAT11   132.00,67068,H2_GRAT51   11.000,1,T8WB,,,,,1,1,1,67068,0,0,67068,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0192,0.851,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0192,0.851,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.723,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,419.9184
67067,H2_GRAT11   132.00,67068,H2_GRAT51   11.000,T8,T8WA,,,,,1,1,1,67068,0,0,67068,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0192,0.851,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0192,0.851,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.723,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,419.9184
67071,H2_LLTA11   132.00,67074,H2_LLTA51   11.000,T8,T8S3,,,,,1,1,1,67074,0,0,67074,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0374,0.8,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0374,0.8,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.68,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,394.944
67071,H2_LLTA11   132.00,67075,H2_LLTA61   66.000,D8,D806,,,,,1,1,1,67075,0,0,67075,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0079,0.20118,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,66,1.1,0.8,1.02,0.98,0,0,0,0,0.0079,0.20118,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00672,0.171,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.951488,49.6584
67072,H2_LLTA12   132.00,67074,H2_LLTA51   11.000,T8,T8S4,,,,,1,1,1,67074,0,0,67074,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0379,0.799999,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0379,0.8,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.68,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,394.944
67072,H2_LLTA12   132.00,67075,H2_LLTA61   66.000,D8,D807,,,,,1,1,1,67075,0,0,67075,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008,0.20151,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,66,1.1,0.8,1.02,0.98,0,0,0,0,0.008,0.20151,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0068,0.17128,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.97472,49.739712
67076,H2_MAGO11   132.00,67080,H2_MAGO51   11.000,T8,T8RG,,,,,1,1,1,67080,0,0,67080,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.031,0.869701,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9833,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.031,0.8697,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.7392,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,429.32736
67077,H2_MAGO12   132.00,67080,H2_MAGO51   11.000,T8,T8RF,,,,,1,1,1,67080,0,0,67080,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0231,0.849999,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9833,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0231,0.85,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.7392,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,429.32736
67081,H2_MERE11   132.00,67083,H2_MERE51   11.000,T8,T8Z4,,,,,1,1,1,67083,0,0,67083,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.03,0.892999,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.03,0.893,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.7588,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,440.71104
67082,H2_MERE12   132.00,67083,H2_MERE51   11.000,T8,T8Z5,,,,,1,1,1,67083,0,0,67083,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.03,0.888,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.03,0.888,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.7548,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,438.38784
67084,H2_MOUA11   132.00,67086,H2_MOUA31   33.000,T8,T8Z1,,,,,1,1,1,67086,0,0,67086,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01226,0.27639,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01226,0.27639,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01042,0.23494,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.034624,90.968768
67087,H2_NANG11   132.00,67093,H2_NANG51   11.000,T8,T8WK,,,,,1,1,1,67093,0,0,67093,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0254,0.860699,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0254,0.8607,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.7316,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,424.91328
67088,H2_NANG12   132.00,67093,H2_NANG51   11.000,T8,T8WR,,,,,1,1,1,67093,0,0,67093,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0231,0.856699,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0231,0.8567,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.7282,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,422.93856
67099,H2_NEWS11   132.00,67103,H2_NEWS31   33.000,T8,T8S8,,,,,1,1,1,67103,0,0,67103,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00435,0.21662,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00435,0.21662,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0037,0.18413,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.07448,53.471352
67100,H2_NEWS12   132.00,67103,H2_NEWS31   33.000,T8,T8S9,,,,,1,1,1,67103,0,0,67103,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00513,0.182259,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00513,0.18226,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00436,0.15492,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.266144,44.988768
67100,H2_NEWS12   132.00,67104,H2_NEWS51   11.000,T8,T8SF,,,,,1,1,1,67104,0,0,67104,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02239,0.9633,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.02239,0.9633,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.8442,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,490.31136
67101,H2_NEWS15   132.00,67104,H2_NEWS51   11.000,T8,T8SE,,,,,1,1,1,67104,0,0,67104,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02236,0.967698,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.02236,0.9677,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.8442,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,490.31136
67105,H2_NEWW11   132.00,67110,H2_NEWW51   11.000,T8,T85B,,,,,1,1,1,67110,0,0,67110,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0332,0.846699,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0332,0.8467,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.7478,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,434.32224
67105,H2_NEWW11   132.00,67111,H2_NEWW52   11.000,T8,T81M,,,,,1,1,1,67111,0,0,67111,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02647,0.84025,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.02647,0.84025,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0225,0.7142,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,13.068,414.80736
67106,H2_NEWW12   132.00,67110,H2_NEWW51   11.000,T8,T86B,,,,,1,1,1,67110,0,0,67110,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0332,0.844001,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0332,0.844,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.7455,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,432.9864
67106,H2_NEWW12   132.00,67111,H2_NEWW52   11.000,T8,T81N,,,,,1,1,1,67111,0,0,67111,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0266,0.845672,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0266,0.84567,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.84567,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,491.165136
67112,H2_PANT11   132.00,67118,H2_PANT51   11.000,T8,T8R5,,,,,1,1,1,67118,0,0,67118,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0388,0.819999,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0388,0.82,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.697,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,404.8176
67113,H2_PANT12   132.00,67118,H2_PANT51   11.000,T8,T8R4,,,,,1,1,1,67118,0,0,67118,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0388,0.813001,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0388,0.813,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.691,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,401.3328
67114,H2_PANT13   132.00,67119,H2_PANT61   66.000,T8,T8RE,,,,,1,1,1,67119,0,0,67119,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00783,0.203299,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,66,1.1,0.8,1.02,0.98,0,0,0,0,0.00783,0.2033,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0067,0.17281,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.94568,50.184024
67120,H2_PENC11   132.00,67172,H2_TERM_T81 11.000,T8,T81F,,,,,1,1,1,67122,0,0,67122,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0234,0.835669,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0234,0.83567,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01989,0.7103,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,11.552112,412.54224
67121,H2_PENC12   132.00,67173,H2B_TERM_T8111.000,T8,T81G,,,,,1,1,1,67122,0,0,67122,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0234,0.843999,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0234,0.844,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01989,0.7174,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,11.552112,416.66592
67123,H2_PYCN11   132.00,67175,H2B_TERM_T8Z11.000,T8,T8ZF,,,,,1,1,1,67125,0,0,67125,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0261,0.842299,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0261,0.8423,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.02219,0.716,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,12.887952,415.8528
67124,H2_PYCN12   132.00,67174,H2_TERM_T8Z 11.000,T8,T8ZE,,,,,1,1,1,67125,0,0,67125,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02603,0.862271,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.02603,0.86227,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.02213,0.73293,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,12.853104,425.685744
67126,H2_RODM11   132.00,67128,H2_RODM51   11.000,T8,T8WS,,,,,1,1,1,67128,0,0,67128,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0293,0.416701,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0293,0.4167,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.3569,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,207.28752
67127,H2_RODM12   132.00,67129,H2_RODM52   11.000,T8,T8WT,,,,,1,1,1,67129,0,0,67129,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0293,0.416701,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0293,0.4167,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.3569,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,207.28752
67131,H2_ROVW11   132.00,67132,H2_ROVW51   11.000,1,T81U,,,,,1,1,1,67132,0,0,67132,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0192,0.851,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0192,0.851,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.723,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,419.9184
67131,H2_ROVW11   132.00,67132,H2_ROVW51   11.000,T8,T81T,,,,,1,1,1,67132,0,0,67132,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0192,0.851,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0192,0.851,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.723,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,419.9184
67137,H2_SUDB11   132.00,67139,H2_SUDB31   33.000,T8,T8RM,,,,,1,1,1,67139,0,0,67139,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0102,0.277799,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0102,0.2778,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2361,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,0,91.41792
67138,H2_SUDB12   132.00,67139,H2_SUDB31   33.000,T8,T8RK,,,,,1,1,1,67139,0,0,67139,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013311,0.277499,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01331,0.2775,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2358,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,0,91.30176
67140,H2_SULG11   132.00,67143,H2_SULG51   11.000,1,T8WF,,,,,1,1,1,67143,0,0,67143,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0229,0.861299,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0229,0.8613,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.732,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,425.1456
67140,H2_SULG11   132.00,67143,H2_SULG51   11.000,T8,T8WE,,,,,1,1,1,67143,0,0,67143,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0225,0.858298,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0225,0.8583,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.73,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,423.984
67144,H2_SVRP81   20.000,600301,H2_USKM2_M2 275.00,U8,SVRP_GT10,,,,,1,0,0,600301,1,0,600301,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000484,0.031292,492,492,492,0,0,1,1,0,1,0,1,0,1,492,0.975,285,30,1,20,1.1125,0.8875,1.01,0.99,0,0,0,0,0.00048,0.03129,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00044,0.02988,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.81300813,0.000357724,0.024292683
67145,H2_SVRP82   20.000,600301,H2_USKM2_M2 275.00,U8,SVRP_GT20,,,,,1,0,0,600301,1,0,600301,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000484,0.031292,492,492,492,0,0,1,1,0,1,0,1,0,1,492,0.975,285,30,1,20,1.1125,0.8875,1.01,0.99,0,0,0,0,0.00048,0.03129,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00044,0.02988,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.81300813,0.000357724,0.024292683
67146,H2_TALG11   132.00,67148,H2_TALG51   11.000,T8,T8Z8,,,,,1,1,1,67148,0,0,67148,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0297,0.892169,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0297,0.89217,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.02525,0.7583,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,14.6652,440.42064
67147,H2_TALG12   132.00,67148,H2_TALG51   11.000,T8,T8Z9,,,,,1,1,1,67148,0,0,67148,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0211,0.862439,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0211,0.86244,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.018,0.733,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,10.4544,425.7264
67156,H2_TERMSGT1 0.4150,67204,H2_WHSO31   33.000,0,WHSO2 SGT1 E,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.143934,2.66278,0.3,0.3,0.3,0.00001,-0.00008,1,1,0,1,0,1,0,1,0.3,1,33,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.14393,2.66278,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.7539,0,1.66667,16.5831,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.574083333,0.956807469,9.520081325
67157,H2_TERMSGT2 0.4150,67205,H2_WHSO32   33.000,0,WHSO2 SGT2 E,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.143934,2.66278,0.3,0.3,0.3,0.00001,-0.00008,1,1,0,1,0,1,0,1,0.3,1,33,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.14393,2.66278,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.7539,0,1.66667,16.5831,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.574083333,0.956807469,9.520081325
67158,H2_TERMSGT3 0.4150,67204,H2_WHSO31   33.000,0,WHSO2 SGT3 E,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.143934,2.66278,0.3,0.3,0.3,0.00001,-0.00008,1,1,0,1,0,1,0,1,0.3,1,33,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.14393,2.66278,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.7539,0,1.66667,16.5831,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.574083333,0.956807469,9.520081325
67159,H2_TERMSGT4 0.4150,67205,H2_WHSO32   33.000,0,WHSO2 SGT4 E,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.143934,2.66278,0.3,0.3,0.3,0.00001,-0.00008,1,1,0,1,0,1,0,1,0.3,1,33,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.14393,2.66278,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.7539,0,1.66667,16.5831,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.574083333,0.956807469,9.520081325
67163,H2D_TERM    132.00,67187,H2B_UPPB2_MC275.00,S8,UPPB2 SGT4.,,,,,1,1,1,67185,1,0,67185,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000979,0.084411,262,262,262,0.00042,-0.00027,1,1,0,1,0,1,0,1,240,1.0167,132,0,1,275,1.1503,0.8497,1.0503,1.0103,0,0,0,0,0.00098,0.08441,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00088,1.30752,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,72.6,0.063888,94.925952
67164,H2E_TERM    132.00,67187,H2B_UPPB2_MC275.00,S8,UPPB2 SGT1,,,,,1,1,1,67185,1,0,67185,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00097,0.08457,222,222,222,0.00043,-0.00026,1,1,0,1,0,1,0,1,240,1.0167,132,0,1,275,1.1503,0.8497,1.0503,1.0103,0,0,0,0,0.00097,0.08457,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00086,1.31001,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,72.6,0.062436,95.106726
67183,H2_TREM2_MC 275.00,67184,H2_TREM31   33.000,1,TREM2 SGT 2,,,,,1,1,1,67184,0,0,67184,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00497,0.176992,116,116,116,0.00067,-0.00124,1,1,0,1,0,1,0,1,100,0.95,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00497,0.17699,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00497,0.15083,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.7585625,114.0651875
67183,H2_TREM2_MC 275.00,67184,H2_TREM31   33.000,T8,TREM2 SGT 1,,,,,1,1,1,67184,0,0,67184,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006163,0.209003,115,115,115,0.00069,-0.00122,1,1,0,1,0,1,0,1,100,0.9499,275,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00616,0.209,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00616,0.209,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,4.6585,158.05625
67185,H2_UPPB1_MC 132.00,67189,H2_UPPB51   11.000,1,T8WP,,,,,1,1,1,67189,0,0,67189,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0231,0.856699,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0231,0.8567,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.7282,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,422.93856
67185,H2_UPPB1_MC 132.00,67189,H2_UPPB51   11.000,T8,T8WL,,,,,1,1,1,67189,0,0,67189,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0254,0.860699,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0254,0.8607,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.7316,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,424.91328
67186,H2_UPPB2_MC 275.00,67188,H2_UPPB31   33.000,1,UPPB2 SGT 3,,,,,1,1,1,67188,0,0,67188,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005107,0.179527,105,105,105,0.00064,-0.00225,1,1,0,1,0,1,0,1,100,1.0167,275,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00511,0.17953,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00511,0.15507,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.8644375,117.2716875
67186,H2_UPPB2_MC 275.00,67188,H2_UPPB31   33.000,T8,UPPB2 SGT 2,,,,,1,1,1,67188,0,0,67188,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004636,0.17894,105,105,105,0.00067,-0.00124,1,1,0,1,0,1,0,1,100,1.0167,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00464,0.17894,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00464,0.14593,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.509,110.3595625
67186,H2_UPPB2_MC 275.00,600597,H2_UPPB2(3) 27.500,0,UPPB2 SGT 7,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005835,0.373591,44,44,44,0.00039,-0.00059,1,1,0,1,0,1,0,1,44,1,27.5,-30,1,275,1.05,0.85,1.1,0.9,0,0,0,0,0.00583,0.37359,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00941,0.34373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1718.75,16.1734375,590.7859375
67186,H2_UPPB2_MC 275.00,600689,H2_UPPB71   27.500,0,UPPB2 SGT 6,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005835,0.373591,44,44,44,0.00039,-0.00059,1,1,0,1,0,1,0,1,44,1,27.5,-30,1,275,1.05,0.85,1.1,0.9,0,0,0,0,0.00583,0.37359,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00941,0.34373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1718.75,16.1734375,590.7859375
67193,H2_USKM51   11.000,67769,H2_USKM1_M2 132.00,M7,STN T1_2,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.03872,0.892,12.5,12.5,12.5,0,0,1,1,0,1,0,1,0,1,12.5,1,132,0,1,11,1,1,1.1,0.9,0,0,0,0,0.03872,0.892,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.8024,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.68,0,7.767232
67194,H2_USKM52   11.000,67769,H2_USKM1_M2 132.00,M7,STN T2_2,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.03872,0.892,12.5,12.5,12.5,0,0,1,1,0,1,0,1,0,1,12.5,1,132,0,1,11,1,1,1.1,0.9,0,0,0,0,0.03872,0.892,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.8024,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.68,0,7.767232
67201,H2_WHSO2_M1 275.00,67204,H2_WHSO31   33.000,1,WHSO2 SGT 3,,,,,1,1,1,67204,0,0,67204,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004435,0.151261,100,100,100,0.00107,-0.00577,1,1,0,1,0,1,0,1,100,1,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00443,0.15126,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00443,0.15126,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.3501875,114.390375
67201,H2_WHSO2_M1 275.00,67204,H2_WHSO31   33.000,T8,WHSO2 SGT 1,,,,,1,1,1,67204,0,0,67204,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004435,0.147265,100,100,100,0.00107,-0.00577,1,1,0,1,0,1,0,1,100,1,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00443,0.14727,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00443,0.14726,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.3501875,111.365375
67201,H2_WHSO2_M1 275.00,67205,H2_WHSO32   33.000,1,WHSO2 SGT 4,,,,,1,1,1,67205,0,0,67205,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004435,0.151261,100,100,100,0.00107,-0.00577,1,1,0,1,0,1,0,1,100,1,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00443,0.15126,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00443,0.15126,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.3501875,114.390375
67201,H2_WHSO2_M1 275.00,67205,H2_WHSO32   33.000,T8,WHSO2 SGT 2,,,,,1,1,1,67205,0,0,67205,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004435,0.146879,100,100,100,0.00107,-0.00577,1,1,0,1,0,1,0,1,100,1,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00443,0.14688,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00449,0.11781,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.3955625,89.0938125
67201,H2_WHSO2_M1 275.00,600299,H2_TERM292  275.00,Q8,WHSO2 QB1,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00005,0.00463,750,750,750,0,0,1,1,0,1,0,1,0,1,750,1,275,0,1,275,11.3099,-11.3099,1.1,0.9,0,0,0,0,0.00005,0.00463,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00005,0.00467,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,100.8333333,0.005041667,0.470891667
67201,H2_WHSO2_M1 275.00,600300,H2_TERM294  275.00,Q8,WHSO2 QB2,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00005,0.00463,750,750,750,0,0,1,1,0,1,0,1,0,1,750,1,275,0,1,275,11.3099,-11.3099,1.1,0.9,0,0,0,0,0.00005,0.00463,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00005,0.00467,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,100.8333333,0.005041667,0.470891667
67280,H1_AMMA11   132.00,67286,H1_AMMA31   33.000,T8,T8V4,,,,,1,1,1,67286,0,0,67286,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00862,0.28487,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00862,0.28487,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00733,0.26867,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.128632,78.021768
67281,H1_AMMA12   132.00,67286,H1_AMMA31   33.000,T8,T8V5,,,,,1,1,1,67286,0,0,67286,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00863,0.28654,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00863,0.28654,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00733,0.26867,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.128632,78.021768
67288,H1_BAGB8A   21.000,67696,H1_BAGB2_M1 275.00,U8,U851,,,,,1,0,0,0,0,0,,33,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000097,0.034765,5750,5750,5750,0,0,1,1,0,1,0,1,0,1,575,1,275,30,1,21,1.1,0.9,1.01,0.99,0,0,0,0,0.0001,0.03477,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00009,0.03113,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.766956522,6.90261E-05,0.023875357
67289,H1_BAGB8S   11.000,67696,H1_BAGB2_M1 275.00,U8,U852,,,,,1,0,0,0,0,0,,33,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010301,0.226892,360,360,360,0,0,1,1,0,1,0,1,0,1,36,1,275,0,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.0103,0.22689,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00984,0.21667,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.361111111,0.033073333,0.728251944
67301,H1_BREN11   132.00,67303,H1_BREN31   33.000,T8,T84C,,,,,1,1,1,67303,0,0,67303,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01265,0.27282,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01265,0.27282,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01075,0.2319,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.1624,89.79168
67302,H1_BREN12   132.00,67303,H1_BREN31   33.000,T8,T85C,,,,,1,1,1,67303,0,0,67303,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00815,0.241529,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00815,0.24153,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00693,0.2307,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.012472,66.99528
67304,H1_BRIF11   132.00,67310,H1_BRIF31   33.000,T8,T8U3,,,,,1,1,1,67310,0,0,67310,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00464,0.22629,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00464,0.22629,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00394,0.20833,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.762784,40.332688
67305,H1_BRIF12   132.00,67310,H1_BRIF31   33.000,T8,T8U4,,,,,1,1,1,67310,0,0,67310,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00464,0.22629,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00464,0.22629,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00394,0.20833,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.762784,40.332688
67311,H1_CARD51   11.000,67312,H1_CARD61   66.000,T8,T84E,,,,,1,0,0,67311,0,0,67311,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.032944,0.856033,18,18,18,0,0,1,1,0,1,0,1,0,1,18,1,66,0,1,11,1.08609,0.85652,1.02,0.98,0,0,0,0,0.03294,0.85603,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.22967,6.20264,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6.722222222,1.543892778,41.69552444
67311,H1_CARD51   11.000,67313,H1_CARD62   66.000,T8,T84B,,,,,1,0,0,67311,0,0,67311,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.032667,0.851868,18,18,18,0,0,1,1,0,1,0,1,0,1,18,1,66,0,1,11,1.08609,0.85652,1.02,0.98,0,0,0,0,0.03267,0.85187,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.23867,6.22304,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6.722222222,1.604392778,41.83265778
67314,H1_CARM11   132.00,67317,H1_CARM31   33.000,T8,T8T6,,,,,1,1,1,67317,0,0,67317,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01468,0.2607,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01468,0.2607,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01248,0.22159,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.832256,85.799648
67315,H1_CARM12   132.00,67701,H1_CARM32   33.000,T8,T8T7,,,,,1,1,1,67701,0,0,67701,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00809,0.25231,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1,0.8,1.05,0.95,0,0,0,0,0.00809,0.25231,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00688,0.21447,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.663936,83.042784
67320,H1_CEFN11   132.00,67363,H1_MAGA61   66.000,D8,D808,,,,,1,1,1,67363,0,0,67363,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00859,0.280311,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,66,1.1,0.8,1.02,0.98,0,0,0,0,0.00859,0.28031,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2694,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,0,104.31168
67321,H1_CEFN12   132.00,67364,H1_MAGA62   66.000,D8,D809,,,,,1,1,1,67364,0,0,67364,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01212,0.28863,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,66,1.1,0.8,1.02,0.98,0,0,0,0,0.01212,0.28863,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.27835,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,0,107.77712
67331,H1_GOWE11   132.00,67334,H1_GOWE31   33.000,T8,T8U9,,,,,1,1,1,67334,0,0,67334,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01236,0.274391,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01236,0.27439,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01051,0.23323,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.069472,90.306656
67335,H1_GRAN61   66.000,67362,H1_MAGA2_MC 275.00,1,MAGA2 SGT2,,,,,1,0,0,67335,0,0,67335,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001652,0.108199,207,207,207,0.00062,-0.00033,1,1,0,1,0,1,0,1,180,0.9833,275,30,1,66,1.15,0.85,1.0352,0.9952,0,0,0,0,0.00165,0.1082,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.1005,0,0.00165,0.10222,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.03993,2.473724
67335,H1_GRAN61   66.000,67362,H1_MAGA2_MC 275.00,D8,MAGA2 SGT1,,,,,1,0,0,67335,0,0,67335,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001798,0.105197,205,205,205,0.00062,-0.00033,1,1,0,1,0,1,0,1,180,0.9833,275,30,1,66,1.15,0.85,1.0352,0.9952,0,0,0,0,0.0018,0.1052,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.1005,0,0.00165,0.09973,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.03993,2.413466
67338,H1_HIRW11   132.00,67340,H1_HIRW31   33.000,T8,T8W0,,,,,1,1,1,67340,0,0,67340,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.015889,0.276001,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0286,132,30,1,33,1.08571,0.88571,1.02,0.98,0,0,0,0,0.01589,0.276,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2346,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,0,90.83712
67339,H1_HIRW12   132.00,67340,H1_HIRW31   33.000,T8,T8W1,,,,,1,1,1,67340,0,0,67340,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.016111,0.276999,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0286,132,30,1,33,1.08571,0.88571,1.02,0.98,0,0,0,0,0.01611,0.277,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2354,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,0,91.14688
67341,H1_LAMP11   132.00,67343,H1_LAMP31   33.000,T8,T8T9,,,,,1,1,1,67343,0,0,67343,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01069,0.242889,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01069,0.24289,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00909,0.20646,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.519648,79.941312
67344,H1_LLAN11   132.00,67346,H1_LLAN31   33.000,T8,T8U0,,,,,1,1,1,67346,0,0,67346,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00877,0.281859,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0333,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00877,0.28186,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00746,0.23958,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.888512,92.765376
67347,H1_LLEL11   132.00,67351,H1_LLEL51   11.000,T8,T87B,,,,,1,1,1,67351,0,0,67351,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0265,0.909601,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,180,1,11,1.09564,0.80872,1.05,0.95,0,0,0,0,0.0265,0.9096,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,15.7438,5.45767,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,9143.99904,3169.814736
67348,H1_LLEL12   132.00,67352,H1_LLEL52   11.000,T8,T88B,,,,,1,1,1,67352,0,0,67352,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.057,0.806,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0159,132,180,1,11,1.09564,0.80872,1.02,0.98,0,0,0,0,0.057,0.806,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,15.7438,4.836,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,9143.99904,2808.7488
67356,H1_LLYF51   11.000,67357,H1_LLYF61   66.000,T8,T82B,,,,,1,0,0,67356,0,0,67356,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.053716,0.942999,21.8,21.8,21.8,0,0,1,1,0,1,0,1,0,1,21.8,1,66,0,1,11,1.08199,0.89068,1.02,0.98,0,0,0,0,0.05372,0.943,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),2.64463,0,0,0.347,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5.550458716,0,1.926009174
67356,H1_LLYF51   11.000,67358,H1_LLYF62   66.000,T8,T82C,,,,,1,0,0,67356,0,0,67356,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.048278,1.029,18,18,18,0,0,1,1,0,1,0,1,0,1,18,1,66,0,1,11,1.07174,0.88044,1.02,0.98,0,0,0,0,0.04828,1.029,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0,6.174,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6.722222222,0,41.503
67365,H1_MORI11   132.00,67372,H1_MORI54   11.000,T8,T8V6,,,,,0,1,1,67372,0,0,67372,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0291,0.83067,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,180,1,11,1.1,0.8,1.05,0.95,0,0,0,0,0.0291,0.83067,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,15.7438,4.984,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,9143.99904,2894.7072
67365,H1_MORI11   132.00,67373,H1_MORI55   11.000,T8,T8VA,,,,,0,1,1,67373,0,0,67373,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.057,0.806,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,180,1,11,1.09564,0.80872,1.02,0.98,0,0,0,0,0.057,0.806,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,15.7438,4.836,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,9143.99904,2808.7488
67366,H1_MORI12   132.00,67372,H1_MORI54   11.000,T8,T8V7,,,,,0,1,1,67372,0,0,67372,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02604,0.821281,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,180,1,11,1.1,0.8,1.05,0.95,0,0,0,0,0.02604,0.82128,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,15.9,4.92769,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,9234.72,2862.002352
67366,H1_MORI12   132.00,67373,H1_MORI55   11.000,T8,T8VB,,,,,0,1,1,67373,0,0,67373,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0265,0.90895,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,180,1,11,1.09564,0.80872,1.02,0.98,0,0,0,0,0.0265,0.90895,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,15.7438,5.45367,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,9143.99904,3167.491536
