From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
67375,H1_OGMO51   11.000,67376,H1_OGMO61   66.000,T8,T82H,,,,,1,0,0,67375,0,0,67375,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.054375,0.998521,11.2,11.2,11.2,0,0,1,1,0,1,0,1,0,1,11.2,1,66,0,1,11,1.07174,0.88044,1.02,0.98,0,0,0,0,0.05438,0.99852,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0,8.40083,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.80357143,0,90.75896696
67375,H1_OGMO51   11.000,67377,H1_OGMO62   66.000,T8,T82J,,,,,1,0,0,67375,0,0,67375,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.054375,0.998521,11.2,11.2,11.2,0,0,1,1,0,1,0,1,0,1,11.2,1,66,0,1,11,1.07174,0.88044,1.02,0.98,0,0,0,0,0.05438,0.99852,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0,8.40083,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.80357143,0,90.75896696
67380,H1_PYLE1_M1 132.00,67383,H1_PYLE31   33.000,1,T8I0,,,,,1,1,1,67383,0,0,67383,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00344,0.21619,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0333,132,30,1,33,1.1,0.8,1.01,0.99,0,0,0,0,0.00344,0.21619,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00292,0.18377,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.565312,35.577872
67380,H1_PYLE1_M1 132.00,67383,H1_PYLE31   33.000,T8,T83C,,,,,1,1,1,67383,0,0,67383,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004156,0.2164,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00416,0.2164,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00353,0.18394,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.683408,35.610784
67380,H1_PYLE1_M1 132.00,67725,H1_PYLE6A   66.000,T8,T8B2,,,,,1,1,1,67725,0,0,67725,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00558,0.243889,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0333,132,30,1,66,1.1,0.8,1.01,0.99,0,0,0,0,0.00558,0.24389,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00838,0.22802,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.622368,44.144672
67387,H1_RHOS11_- 132.00,67388,H1_RHOS31   33.000,T8,T8T8,,,,,1,1,1,67388,0,0,67388,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0159,0.28578,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0159,0.28578,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,0,104.3504
67389,H1_SWAW11   132.00,67391,H1_SWAW31   33.000,T8,T8V0,,,,,1,1,1,67391,0,0,67391,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0074,0.2467,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0074,0.2467,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2097,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,40.59792
67390,H1_SWAW12   132.00,67391,H1_SWAW31   33.000,T8,T8V1,,,,,1,1,1,67391,0,0,67391,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0073,0.2478,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0073,0.2478,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2106,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,40.77216
67395,H1_TIRJ11   132.00,67399,H1_TIRJ31   33.000,T8,T8U5,,,,,1,1,1,67399,0,0,67399,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0058,0.2289,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0333,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0058,0.2289,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.1945,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,37.6552
67396,H1_TIRJ12   132.00,67399,H1_TIRJ31   33.000,T8,T8U6,,,,,1,1,1,67399,0,0,67399,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.242199,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0333,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0065,0.2422,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2058,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,39.84288
67400,H1_TROS11   132.00,67403,H1_TROS31   33.000,T8,T8U7,,,,,1,1,1,67403,0,0,67403,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0069,0.196,75,75,75,0,0,1,1,0,1,0,1,0,1,75,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0069,0.196,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.1666,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,232.32,0,38.704512
67401,H1_TROS12   132.00,67403,H1_TROS31   33.000,T8,T8U8,,,,,1,1,1,67403,0,0,67403,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0071,0.193899,75,75,75,0,0,1,1,0,1,0,1,0,1,75,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0071,0.1939,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.1648,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,232.32,0,38.286336
67404,H1_TROW11   132.00,67408,H1_TROW51   11.000,T8,T8WC,,,,,1,1,1,67408,0,0,67408,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.024,0.859999,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.024,0.86,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.731,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,424.5648
67405,H1_TROW12   132.00,67408,H1_TROW51   11.000,T8,T8WD,,,,,1,1,1,67408,0,0,67408,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0265,0.832698,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0265,0.8327,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.7078,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,411.09024
67413,H1_WATO11   132.00,67417,H1_WATO51   11.000,T8,T88C,,,,,1,1,1,67417,0,0,67417,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0286,0.898001,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0286,0.898,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.79,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,458.832
67414,H1_WATO12   132.00,67417,H1_WATO51   11.000,T8,T89C,,,,,1,1,1,67417,0,0,67417,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0292,0.902601,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0292,0.9026,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.79,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,458.832
67428,H1_YSTR11   132.00,67795,H1_YSTR3A   33.000,T8,T8V8,,,,,1,1,1,67795,0,0,67795,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01272,0.290611,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1,0.8,1.05,0.95,0,0,0,0,0.01272,0.29061,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01082,0.24702,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.189504,95.646144
67468,H6_ABER11   132.00,67476,H6_ABER61   66.000,D8,D80A,,,,,1,1,1,67476,0,0,67476,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0093,0.215001,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9667,132,30,1,66,1.1,0.8,1.02,0.98,0,0,0,0,0.0093,0.215,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.1827,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,53.05608
67468,H6_ABER11   132.00,67658,H6_ABER51   11.000,T8,T8VC,,,,,1,1,1,67658,0,0,67658,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02313,0.850349,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9833,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.02313,0.85035,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01966,0.7228,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,11.418528,419.80224
67469,H6_ABER12   132.00,67476,H6_ABER61   66.000,D8,D80B,,,,,1,1,1,67476,0,0,67476,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0068,0.2583,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9667,132,30,1,66,1.1,0.8,1.02,0.98,0,0,0,0,0.0068,0.2583,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2195,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,42.4952
67469,H6_ABER12   132.00,67658,H6_ABER51   11.000,T8,T8VD,,,,,1,1,1,67658,0,0,67658,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.022388,0.842041,38.1,38.1,38.1,0,0,1,1,0,1,0,1,0,1,38.1,0.9833,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.02239,0.84204,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01903,0.71573,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,457.3228346,8.702853543,327.3196724
67478,H6_CRUM11   132.00,67482,H6_CRUM31   33.000,T8,T84A,,,,,1,1,1,67482,0,0,67482,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0058,0.2289,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0058,0.2289,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.1945,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,37.6552
67478,H6_CRUM11   132.00,67483,H6_CRUM51   11.000,T4,T42H,,,,,1,1,1,67483,0,0,67483,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0236,0.849999,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9833,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0236,0.85,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.7225,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,419.628
67479,H6_CRUM12   132.00,67482,H6_CRUM31   33.000,T8,T8S1,,,,,1,1,1,67482,0,0,67482,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0063,0.249,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0063,0.249,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2116,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,40.96576
67479,H6_CRUM12   132.00,67483,H6_CRUM51   11.000,T4,T42J,,,,,1,1,1,67483,0,0,67483,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.023,0.856701,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9833,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.023,0.8567,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.7282,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,422.93856
67485,H6_EBBV11   132.00,67487,H6_EBBV31   33.000,T8,T8R8,,,,,1,1,1,67487,0,0,67487,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005144,0.24928,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00514,0.24928,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.22854,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,44.245344
67485,H6_EBBV11   132.00,67706,H6_EBBV5A   11.000,T8,T8R6,,,,,1,1,1,67706,0,0,67706,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02342,0.86502,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1,0.8,1.05,0.95,0,0,0,0,0.02342,0.86502,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01991,0.73526,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,11.563728,427.039008
67486,H6_EBBV12   132.00,67487,H6_EBBV31   33.000,T8,T8R9,,,,,1,1,1,67487,0,0,67487,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005156,0.24739,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00516,0.24739,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.22854,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,44.245344
67486,H6_EBBV12   132.00,67707,H6_EBBV5B   11.000,T8,T8R7,,,,,1,1,1,67707,0,0,67707,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02318,0.85769,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1,0.8,1.05,0.95,0,0,0,0,0.02318,0.85769,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0197,0.72903,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,11.44176,423.420624
67491,H6_GOLH11   132.00,67493,H6_GOLH31   33.000,T8,T8T2,,,,,1,1,1,67493,0,0,67493,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00451,0.24993,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00451,0.24993,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00384,0.21244,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.743424,41.128384
67492,H6_GOLH12   132.00,67493,H6_GOLH31   33.000,T8,T8T3,,,,,1,1,1,67493,0,0,67493,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00451,0.25015,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00451,0.25015,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00383,0.21263,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.741488,41.165168
67494,H6_HAVE11   132.00,67496,H6_HAVE31   33.000,T8,T82A,,,,,1,1,1,67496,0,0,67496,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00405,0.24297,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9667,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00405,0.24297,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.20652,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,39.982272
67495,H6_HAVE12   132.00,67496,H6_HAVE31   33.000,T8,T87H,,,,,1,1,1,67496,0,0,67496,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00452,0.25307,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9667,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00452,0.25307,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00384,0.21511,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.743424,41.645296
67497,H6_IMPP31   33.000,67498,H6_IMPP4_MC 400.00,1,IMPP4 SGT 2A,,,,,1,0,0,67497,0,0,67497,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002263,0.147322,143,143,143,0.0006,-0.00054,1,1,0,1,0,1,0,1,150,1.0111,400,30,1,33,1.04444,0.84444,1.02,0.98,0,0,0,0,0.00226,0.14732,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00226,0.14188,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7.26,0.0164076,1.0300488
67497,H6_IMPP31   33.000,67498,H6_IMPP4_MC 400.00,T8,IMPP4 SGT 1A,,,,,1,0,0,67497,0,0,67497,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002263,0.147322,143,143,143,0.0006,-0.00054,1,1,0,1,0,1,0,1,150,1.0111,400,30,1,33,1.04444,0.84444,1.02,0.98,0,0,0,0,0.00226,0.14732,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00226,0.14188,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7.26,0.0164076,1.0300488
67499,H6_MIFH11   132.00,67711,H6_MIFH31   33.000,T8,T8D5,,,,,1,1,1,67711,0,0,67711,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0113,0.264,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1,0.8,1.01,0.99,0,0,0,0,0.0113,0.264,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2244,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,0,86.88768
67501,H6_PEMB4_M1 400.00,67717,H6_PEMB81   21.000,RW,RWE T1,,,,,1,1,1,0,0,0,,25,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000478,0.037016,515,515,515,0,0,1,1,0,1,0,1,0,1,515,1,400,0,1,21,1.15,0.85,1.05,0.95,0,0,0,0,0.00048,0.03702,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00048,0.03738,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,310.6796117,0.149126214,11.61320388
67501,H6_PEMB4_M1 400.00,67718,H6_PEMB82   21.000,RW,RWE T2,,,,,1,1,1,0,0,0,,25,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000477,0.037463,515,515,515,0,0,1,1,0,1,0,1,0,1,515,1,400,0,1,21,1.15,0.85,1.05,0.95,0,0,0,0,0.00048,0.03746,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00048,0.03738,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,310.6796117,0.149126214,11.61320388
67501,H6_PEMB4_M1 400.00,67719,H6_PEMB83   21.000,RW,RWE T3,,,,,1,1,1,0,0,0,,25,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000477,0.037463,515,515,515,0,0,1,1,0,1,0,1,0,1,515,1,400,0,1,21,1.15,0.85,1.05,0.95,0,0,0,0,0.00048,0.03746,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00048,0.03738,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,310.6796117,0.149126214,11.61320388
67501,H6_PEMB4_M1 400.00,67720,H6_PEMB84   21.000,RW,RWE T4,,,,,1,1,1,0,0,0,,25,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000478,0.037016,515,515,515,0,0,1,1,0,1,0,1,0,1,515,1,400,0,1,21,1.15,0.85,1.05,0.95,0,0,0,0,0.00048,0.03702,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00048,0.03738,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,310.6796117,0.149126214,11.61320388
67501,H6_PEMB4_M1 400.00,67721,H6_PEMB85   21.000,RW,RWE T5,,,,,1,1,1,0,0,0,,25,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000478,0.037016,515,515,515,0,0,1,1,0,1,0,1,0,1,515,1,400,0,1,21,1.15,0.85,1.05,0.95,0,0,0,0,0.00048,0.03702,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00048,0.03738,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,310.6796117,0.149126214,11.61320388
67502,H6_PENG11   132.00,67506,H6_PENG51   11.000,T8,T8RN,,,,,1,1,1,67506,0,0,67506,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0268,0.837001,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9667,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0268,0.837,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.711,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,412.9488
67503,H6_PENG12   132.00,67506,H6_PENG51   11.000,T8,T8RP,,,,,1,1,1,67506,0,0,67506,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0264,0.851301,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9667,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0264,0.8513,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.7236,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,420.26688
67507,H6_PONT11   132.00,67723,H6_PONT52   11.000,T8,T8R2,,,,,1,1,1,67723,0,0,67723,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0255,0.866998,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1,0.8,1.05,0.95,0,0,0,0,0.0255,0.867,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.737,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,428.0496
67510,H6_PONT51   11.000,67511,H6_PONT61   66.000,T8,T81S,,,,,1,0,0,67510,0,0,67510,13,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.046303,0.798428,16.5,16.5,16.5,0,0,1,1,0,1,0,1,0,1,16.5,0.9681,66,0,1,11,1.09565,0.90435,1.02,0.98,0,0,0,0,0.0463,0.79843,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0,0.3105,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7.333333333,0,2.277
67516,H6_RASW11   132.00,67518,H6_RASW51   11.000,T8,T8RR,,,,,1,1,1,67518,0,0,67518,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.033,0.839001,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9833,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.033,0.839,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.7132,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,414.22656
67517,H6_RASW12   132.00,67518,H6_RASW51   11.000,T8,T8RQ,,,,,1,1,1,67518,0,0,67518,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.027933,0.822859,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9833,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.02793,0.82286,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.73735,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,428.25288
67519,H6_ROBE11   132.00,67525,H6_ROBE51   11.000,T8,T8T4,,,,,1,1,1,67525,0,0,67525,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.027576,0.82154,33,33,33,0,0,1,1,0,1,0,1,0,1,33,1,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.02758,0.82154,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.7223,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,528,0,381.3744
67520,H6_ROBE12   132.00,67526,H6_ROBE52   11.000,T8,T8T5,,,,,1,1,1,67526,0,0,67526,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0185,0.390699,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0185,0.3907,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.3315,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,192.5352
67523,H6_ROBE1C   132.00,67732,H6_ROBE32   33.000,T8,T8WX,,,,,1,1,1,67732,0,0,67732,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0058,0.2289,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.05,0.95,0,0,0,0,0.0058,0.2289,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.1945,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,37.6552
67524,H6_ROBE1D   132.00,67731,H6_ROBE31   33.000,T8,T8WY,,,,,1,1,1,67731,0,0,67731,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.242199,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.8,1.05,0.95,0,0,0,0,0.0065,0.2422,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2058,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,39.84288
67530,H6_SWAN1_M1 132.00,67535,H6_SWAN31   33.000,1,T8V2,,,,,1,1,1,67535,0,0,67535,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0035,0.24409,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0035,0.24409,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00297,0.20747,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.574992,40.166192
67530,H6_SWAN1_M1 132.00,67535,H6_SWAN31   33.000,T8,T82M,,,,,1,1,1,67535,0,0,67535,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00403,0.24308,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0333,132,30,1,33,1.1,0.8,1.01,0.99,0,0,0,0,0.00403,0.24308,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00343,0.20662,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.664048,40.001632
67531,H6_SWAN1_M2 132.00,67535,H6_SWAN31   33.000,T8,T8V3,,,,,1,1,1,67535,0,0,67535,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00354,0.24386,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00354,0.24386,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00301,0.20728,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.582736,40.129408
67551,H6C_TERM    132.00,67661,H6_RASS4_M1 400.00,S8,RASS4 SGT 1,,,,,1,1,1,67512,1,0,67512,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000984,0.081347,270,270,270,0.00068,-0.01198,1,1,0,1,0,1,0,1,240,1,132,0,1,400,1.15715,0.95714,1.02,0.98,0,0,0,0,0.00098,0.08135,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00064,0.74986,0.00074,0.0515,0,0,0.00025,0.01751,0,0,0,0,0,0,0,0,0,0,0,72.6,0.053724,3.7389
67552,H6D_TERM    132.00,67661,H6_RASS4_M1 400.00,S8,RASS4 SGT 2,,,,,1,1,1,67512,1,0,67512,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000978,0.081692,273,273,273,0.00068,-0.01198,1,1,0,1,0,1,0,1,240,1,132,0,1,400,1.15715,0.95714,1.02,0.98,0,0,0,0,0.00098,0.08169,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00064,0.75279,0.00074,0.05171,0,0,0.00025,0.01758,0,0,0,0,0,0,0,0,0,0,0,72.6,0.053724,3.754146
67570,H6_WATE11   132.00,67574,H6_WATE51   11.000,T8,T80A,,,,,1,1,1,67574,0,0,67574,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0255,0.410001,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9833,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0255,0.41,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.3485,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,202.4088
67571,H6_WATE12   132.00,67575,H6_WATE52   11.000,T8,T81A,,,,,1,1,1,67575,0,0,67575,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0256,0.411,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9833,132,30,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0256,0.411,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.3485,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,202.4088
67630,H1_YSTR12   132.00,67796,H1_YSTR3B   33.000,T8,T8V9,,,,,1,1,1,67796,0,0,67796,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0125,0.277501,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1,0.8,1.05,0.95,0,0,0,0,0.0125,0.2775,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01063,0.23587,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.115936,91.328864
67694,H2_ALST3A   33.000,600301,H2_USKM2_M2 275.00,T8,USKM2 SGT 2B,,,,,1,0,0,67694,0,0,67694,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005214,0.181764,116,116,116,0.0006,-0.00548,1,1,0,1,0,1,0,1,100,1,275,30,1,33,1.1002,0.7996,1.05,0.95,0,0,0,0,0.00521,0.18176,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00518,0.18178,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.0564102,1.9795842
67695,H2_ALST3B   33.000,600301,H2_USKM2_M2 275.00,T8,USKM2 SGT 4B,,,,,1,0,0,67695,0,0,67695,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005107,0.178931,116,116,116,0.00064,-0.00225,1,1,0,1,0,1,0,1,100,1,275,30,1,33,1.1002,0.7996,1.05,0.95,0,0,0,0,0.00511,0.17893,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00511,0.15578,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.0556479,1.6964442
67769,H2_USKM1_M2 132.00,600071,H2_TERM     13.800,0,USKM_GENTX-G,,,,,1,1,1,0,0,0,,33,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0025,0.104344,1600,1600,1600,0,0,1,1,0,1,0,1,0,1,160,1,145,30,1,13.8,1.2,0.8,1.1,0.9,0,0,0,0,0.0025,0.10434,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00201,0.08394,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,108.9,0.218889,9.141066
67769,H2_USKM1_M2 132.00,600072,H2B_TERM    13.800,0,USKM_GENTX-G_2,,,,,1,1,1,0,0,0,,33,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0025,0.104344,160,160,160,0,0,1,1,0,1,0,1,0,1,160,1,145,30,1,13.8,1.2,0.8,1.1,0.9,0,0,0,0,0.0025,0.10434,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00201,0.08394,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,108.9,0.218889,9.141066
68018,J7_ARBU31   33.000,68631,J7_ARBU11   132.00,T6,T63T,,,,,1,0,0,68018,0,0,68018,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0064,0.272299,90,90,90,0,-0.00081,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0064,0.2723,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0055,0.2315,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.06655,2.80115
68018,J7_ARBU31   33.000,68632,J7_ARBU12   132.00,T6,T63U,,,,,1,0,0,68018,0,0,68018,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0064,0.270993,90,90,90,0,-0.00081,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0064,0.27099,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0055,0.23029,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.06655,2.786509
68019,J1_BOST1A   132.00,68021,J1_BOST31   33.000,T5,T559,,,,,1,1,1,68021,0,0,68021,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014068,0.28444,117,117,117,0,-0.003,1,1,0,1,0,1,0,1,117,1.0334,132,30,1,33,1.167,0.666,1.02,0.98,0,0,0,0,0.01407,0.28444,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.2414,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,35.95003077
68020,J1_BOST1B   132.00,68021,J1_BOST31   33.000,T5,T558,,,,,1,1,1,68021,0,0,68021,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014068,0.28444,117,117,117,0,-0.003,1,1,0,1,0,1,0,1,117,1.0334,132,30,1,33,1.167,0.666,1.02,0.98,0,0,0,0,0.01407,0.28444,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.2414,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,35.95003077
68022,J1_BOUR11   132.00,68027,J1_BOUR31   33.000,1,T40P,,,,,1,1,1,68027,0,0,68027,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00406,0.14483,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,117,1.0334,132,30,1,33,1.167,0.666,1.02,0.98,0,0,0,0,0.00406,0.14483,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.12311,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,18.33392
68022,J1_BOUR11   132.00,68027,J1_BOUR31   33.000,T4,T40N,,,,,1,1,1,68027,0,0,68027,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004051,0.1435,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,117,1.0334,132,30,1,33,1.167,0.666,1.02,0.98,0,0,0,0,0.00405,0.1435,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.12197,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,18.16414769
68033,J3_EAHA1A   132.00,68036,J3_EAHA31   33.000,T6,T672,,,,,1,1,1,68036,0,0,68036,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0032,0.2712,90,90,90,0,-0.00082,1,1,0,1,0,1,0,1,90,0.9667,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0032,0.2712,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0027,0.2305,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.52272,44.6248
68036,J3_EAHA31   33.000,68587,J3_EAHA1B   132.00,T6,T671,,,,,1,0,0,68036,0,0,68036,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0032,0.2712,90,90,90,0,-0.00082,1,1,0,1,0,1,0,1,90,0.9667,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0032,0.2712,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0027,0.2305,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.03267,2.78905
68041,J3_GORL11   132.00,68042,J3_GORL31   33.000,T6,T66S,,,,,1,1,1,68042,0,0,68042,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003,0.2833,90,90,90,0,-0.00069,1,1,0,1,0,1,0,1,90,1.05,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.003,0.2833,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00109,0,0.0025,0.2408,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.484,46.61888
68045,J3_GREY8A   19.000,68504,J3_TERM301  132.00,U6,U669,,,,,1,0,0,0,0,0,,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00067,0.03165,4500,4500,4500,0,0,1,1,0,1,0,1,0,1,450,1,132,30,1,19,1.1,0.9,1.01,0.99,0,0,0,0,0.00067,0.03165,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00067,0.03111,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.802222222,0.000537489,0.024957133
68051,J3_ILKS1D   132.00,601357,J3_ILKS3A   33.000,T6,T67V,,,,,1,1,1,601357,0,0,601357,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005,0.2783,60,60,60,0,-0.00059,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.20004,0.89998,1.05,0.95,0,0,0,0,0.005,0.2783,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0043,0.2366,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.24872,68.70864
68053,J1_KLYN11   132.00,68056,J1_KLYN31   33.000,T6,T611,,,,,1,1,1,68056,0,0,68056,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0068,0.208201,60,60,60,0,-0.00246,1,1,0,1,0,1,0,1,60,1.0286,132,30,1,33,1.10003,0.89997,1.02,0.98,0,0,0,0,0.0068,0.2082,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0058,0.177,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.68432,51.4008
68056,J1_KLYN31   33.000,68571,J1_KLYN12   132.00,T6,T6CP,,,,,1,0,0,68056,0,0,68056,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0068,0.2077,60,60,60,0,-0.00248,1,1,0,1,0,1,0,1,60,1.0286,132,30,1,33,1.10003,0.89997,1.02,0.98,0,0,0,0,0.0068,0.2077,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0058,0.1765,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.10527,3.203475
68057,J1_KLYN8A   21.000,68058,J1_KLYP11   132.00,U6,U631,,,,,1,0,0,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000664,0.031339,4378,4378,4378,0,0,1,1,0,1,0,1,0,1,437.8,1,144.1,30,1,21,1.108,0.784,1.01,0.99,0,0,0,0,0.00066,0.03134,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0006,0.02947,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.007309274,0.000604386,0.029685404
68065,J3_LOWE31   33.000,68588,J3_LOWE11   132.00,T6,T66T,,,,,1,0,0,68065,0,0,68065,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0107,0.2483,60,60,60,0,-0.00098,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0107,0.2483,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0091,0.2111,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.165165,3.831465
68065,J3_LOWE31   33.000,68589,J3_LOWE12   132.00,T6,T66U,,,,,1,0,0,68065,0,0,68065,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0105,0.2483,60,60,60,0,-0.00095,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0105,0.2483,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.009,0.2111,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.16335,3.831465
68068,J1_MARC1C   132.00,68070,J1_MARC31   33.000,T6,T67R,,,,,1,1,1,68070,0,0,68070,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0092,0.273499,45,45,45,0,-0.00089,1,1,0,1,0,1,0,1,45,1.05,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0092,0.2735,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0078,0.2325,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.02016,90.024
68069,J1_MARC1D   132.00,68070,J1_MARC31   33.000,T6,T67S,,,,,1,1,1,68070,0,0,68070,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0127,0.266199,45,45,45,0,-0.00118,1,1,0,1,0,1,0,1,45,1.05,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0127,0.2662,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0108,0.2263,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.18176,87.62336
68071,J7_MILT1A   132.00,68634,J7_MILT71   25.000,T6,T6HC,,,,,1,1,1,68634,0,0,68634,6,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013611,0.713831,18,18,18,0,0,1,1,0,1,0,1,0,1,18,1.025,132,0,1,25,1.075,0.95,1.01,0.99,0,0,0,0,0.01361,0.71383,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.01228,0.64245,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,968,11.88704,621.8916
68072,J7_MILT1B   132.00,601409,J7_MILT72   25.000,T6,T6HD,,,,,1,1,1,601409,0,0,601409,6,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013611,0.713831,18,18,18,0,0,1,1,0,1,0,1,0,1,18,1.025,132,0,1,25,1.075,0.95,1.01,0.99,0,0,0,0,0.01361,0.71383,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.01228,0.64245,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,968,11.88704,621.8916
68077,J3_NOTH11   132.00,68081,J3_NOTH31   33.000,T6,T66W,,,,,1,1,1,68081,0,0,68081,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005,0.2555,90,90,90,0,-0.00069,1,1,0,1,0,1,0,1,90,0.9667,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.005,0.2555,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0043,0.2172,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.83248,42.04992
68077,J3_NOTH11   132.00,68590,J3_NORW71   25.000,T6,T6HN,,,,,1,1,1,68590,0,0,68590,51,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.037,0.708003,10,10,10,0,0,1,1,0,1,0,1,0,1,10,0.988,132,-30,1,25,1.1,0.9,1.01,0.99,0,0,0,0,0.037,0.708,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0333,0.60295,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1742.4,58.02192,1050.58008
68078,J3_NOTH12   132.00,68081,J3_NOTH31   33.000,T6,T66V,,,,,1,1,1,68081,0,0,68081,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005,0.2555,90,90,90,0,-0.00068,1,1,0,1,0,1,0,1,90,0.9667,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.005,0.2555,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0042,0.2172,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.81312,42.04992
68084,J3_NOTR1_M1 132.00,68086,J3_NOTR31   33.000,T6,T66Y,,,,,1,1,1,68086,0,0,68086,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006,0.2535,90,90,90,0,-0.00129,1,1,0,1,0,1,0,1,90,0.9667,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.006,0.2535,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0052,0.2155,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.00672,41.7208
68086,J3_NOTR31   33.000,68813,J3_NOTR1A   132.00,T6,T66X,,,,,1,0,0,68086,0,0,68086,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0062,0.2541,90,90,90,0,-0.00126,1,1,0,1,0,1,0,1,90,0.9667,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0062,0.2541,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0053,0.216,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.06413,2.6136
68098,J1_PETC1E   132.00,68822,J1_PETC3B   33.000,T6,T67P,,,,,1,1,1,68822,0,0,68822,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0047,0.27107,90,90,90,0,-0.00241,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.05,0.95,0,0,0,0,0.0047,0.27107,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00826,0.16657,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.599136,32.247952
68099,J1_PETC1F   132.00,68821,J1_PETC3A   33.000,T6,T67Q,,,,,1,1,1,68821,0,0,68821,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004589,0.265183,90,90,90,0,-0.00253,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.05,0.95,0,0,0,0,0.00459,0.26518,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00826,0.16201,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.599136,31.365136
68102,J1_PETE8A   14.000,68109,J1_PETP1_M1 132.00,U6,U664,,,,,0,0,0,0,0,0,,16,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002626,0.119637,1450,1450,1450,0,0,1,1,0,1,0,1,0,1,145,1,132,30,1,14,1.2004,0.9499,1.01,0.99,0,0,0,0,0.00263,0.11964,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00242,0.10897,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.351724138,0.003271172,0.147297379
68103,J1_PETE8B   14.000,68109,J1_PETP1_M1 132.00,U6,U665,,,,,0,0,0,0,0,0,,16,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002626,0.119637,1450,1450,1450,0,0,1,1,0,1,0,1,0,1,145,1,132,30,1,14,1.2004,0.9499,1.01,0.99,0,0,0,0,0.00263,0.11964,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00242,0.10897,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.351724138,0.003271172,0.147297379
68104,J1_PETE8S   14.000,68109,J1_PETP1_M1 132.00,U6,U663,,,,,0,0,0,0,0,0,,16,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002626,0.119637,1450,1450,1450,0,0,1,1,0,1,0,1,0,1,145,1,132,30,1,14,1.2004,0.9499,1.01,0.99,0,0,0,0,0.00263,0.11964,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00242,0.10897,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.351724138,0.003271172,0.147297379
68123,J3_SALL11   132.00,68125,J3_SALL31   33.000,T6,T66Z,,,,,1,1,1,68125,0,0,68125,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0033,0.2833,90,90,90,0,-0.00061,1,1,0,1,0,1,0,1,90,0.9667,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0033,0.2833,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0028,0.2408,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.54208,46.61888
68124,J3_SALL12   132.00,68125,J3_SALL31   33.000,T6,T670,,,,,1,1,1,68125,0,0,68125,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0033,0.2822,90,90,90,0,-0.00061,1,1,0,1,0,1,0,1,90,0.9667,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0033,0.2822,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0028,0.2399,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.54208,46.44464
68127,J1_SHOL1A   132.00,68128,J1_SHOL31   33.000,T6,T63D,,,,,1,1,1,68128,0,0,68128,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012782,0.25556,78,78,78,0,0,1,1,0,1,0,1,0,1,78,1.0167,132,30,1,33,1.167,0.666,1.02,0.98,0,0,0,0,0.01278,0.25556,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.21723,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,48.52584
68135,J1_SPAL1C   132.00,68137,J1_SPAL31   33.000,T6,T67D,,,,,1,1,1,68137,0,0,68137,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004385,0.23074,117,117,117,0,0,1,1,0,1,0,1,0,1,117,1.0334,132,30,1,33,1.167,0.666,1.02,0.98,0,0,0,0,0.00438,0.23074,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.13889,0,0,0.2192,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,32.64393846
68136,J1_SPAL1D   132.00,68137,J1_SPAL31   33.000,T6,T67C,,,,,1,1,1,68137,0,0,68137,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00441,0.22256,117,117,117,0,-0.00108,1,1,0,1,0,1,0,1,117,1.0334,132,30,1,33,1.167,0.666,1.02,0.98,0,0,0,0,0.00441,0.22256,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.13889,0,0,0.21,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,31.27384615
68138,J1_STAM11   132.00,68139,J1_STAM31   33.000,1,T67F,,,,,1,1,1,68139,0,0,68139,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010833,0.25333,78,78,78,0,-0.00073,1,1,0,1,0,1,0,1,78,1.0334,132,30,1,33,1.167,0.666,1.02,0.98,0,0,0,0,0.01083,0.25333,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.2151,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,48.05003077
68138,J1_STAM11   132.00,68139,J1_STAM31   33.000,T6,T67E,,,,,1,1,1,68139,0,0,68139,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010833,0.2555,78,78,78,0,-0.00069,1,1,0,1,0,1,0,1,78,1.0334,132,30,1,33,1.167,0.666,1.02,0.98,0,0,0,0,0.01083,0.2555,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.2176,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,48.60849231
68166,J1_WAOK1A   132.00,68168,J1_WAOK31   33.000,T6,T67U,,,,,1,1,1,68168,0,0,68168,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004511,0.268518,90,90,90,0,-0.00067,1,1,0,1,0,1,0,1,90,1.0333,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.00451,0.26852,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.00406,0.24167,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.786016,46.787312
68167,J1_WAOK1B   132.00,68168,J1_WAOK31   33.000,T6,T67T,,,,,1,1,1,68168,0,0,68168,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004511,0.269184,90,90,90,0,-0.00067,1,1,0,1,0,1,0,1,90,1.0333,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.00451,0.26918,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.00406,0.24227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.786016,46.903472
68194,J6_ARAB11   132.00,68196,J6_ARAB51   11.000,T4,T40H,,,,,1,1,1,68196,0,0,68196,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0113,0.648298,30,30,30,0,-0.00127,1,1,0,1,0,1,0,1,30,1,132,0,1,11,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0113,0.6483,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,9.92878,0.5511,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,5766.635424,320.07888
68197,J6_CORB11   132.00,68198,J6_CORB31   33.000,1,T40E,,,,,1,1,1,68198,0,0,68198,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004179,0.22185,117,117,117,0,-0.007,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00418,0.22185,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.13487,0,0.00418,0.19966,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.622498462,29.73398154
68197,J6_CORB11   132.00,68198,J6_CORB31   33.000,3,T40F,,,,,1,1,1,68198,0,0,68198,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004197,0.2238,117,117,117,0,-0.0105,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0042,0.2238,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.13487,0,0.004197,0.2238,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.625030154,33.32898462
68197,J6_CORB11   132.00,68198,J6_CORB31   33.000,T4,T40C,,,,,1,1,1,68198,0,0,68198,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004188,0.22185,117,117,117,0,0,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00419,0.22185,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.13487,0,0.00419,0.19966,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.623987692,29.73398154
68199,J6_CORB8A   14.000,68237,J6_TERM302  132.00,U4,U478,,,,,1,0,0,0,0,0,,16,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002566,0.117299,1450,1450,1450,0,0,1,1,0,1,0,1,0,1,145,1,132,30,1,14,1.2004,0.9499,1.01,0.99,0,0,0,0,0.00257,0.1173,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00218,0.09862,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.351724138,0.002946759,0.133307034
68200,J6_CORB8B   14.000,68238,J6_TERM303  132.00,U4,U477,,,,,1,0,0,0,0,0,,16,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002566,0.115862,1450,1450,1450,0,0,1,1,0,1,0,1,0,1,145,1,132,30,1,14,1.2004,0.9499,1.01,0.99,0,0,0,0,0.00257,0.11586,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00218,0.09862,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.351724138,0.002946759,0.133307034
68201,J6_CORB8S   14.000,68236,J6_TERM301  132.00,U4,U479,,,,,1,0,0,0,0,0,,16,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002566,0.115862,1450,1450,1450,0,0,1,1,0,1,0,1,0,1,145,1,132,30,1,14,1.2004,0.9499,1.01,0.99,0,0,0,0,0.00257,0.11586,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00218,0.09862,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.351724138,0.002946759,0.133307034
68206,J6_IRTH11   132.00,68208,J6_IRTH31   33.000,T4,T491,,,,,1,1,1,68208,0,0,68208,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004342,0.22251,117,117,117,0,-0.00902,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00434,0.22251,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0.00434,0.20026,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.646326154,29.82333538
68207,J6_IRTH12   132.00,68208,J6_IRTH31   33.000,T4,T492,,,,,1,1,1,68208,0,0,68208,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004359,0.222179,117,117,117,0,-0.00902,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00436,0.22218,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0.00436,0.19996,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.649304615,29.77865846
