From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
68209,J6_KETT11   132.00,68211,J6_KETT31   33.000,T4,T496,,,,,1,1,1,68211,0,0,68211,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005966,0.25993,117,117,117,0,0,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00597,0.25993,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.22094,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,32.90306462
68210,J6_KETT12   132.00,68211,J6_KETT31   33.000,T4,T495,,,,,1,1,1,68211,0,0,68211,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005949,0.26104,117,117,117,0,0,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00595,0.26104,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.22189,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,33.04454154
68212,K5_MELM11   132.00,68216,K5_MELM31   33.000,T4,T41K,,,,,1,1,1,68216,0,0,68216,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013237,0.27777,59,59,59,0,-0.00555,1,1,0,1,0,1,0,1,59,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01324,0.27777,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.13889,0,0,0.2363,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,295.3220339,0,69.78459661
68213,K5_MELM12   132.00,68216,K5_MELM31   33.000,T4,T41L,,,,,1,1,1,68216,0,0,68216,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013237,0.27777,59,59,59,0,-0.00555,1,1,0,1,0,1,0,1,59,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01324,0.27777,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.13889,0,0,0.2363,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,295.3220339,0,69.78459661
68217,J6_NAME11   132.00,68219,J6_NAME31   33.000,T4,T499,,,,,1,1,1,68219,0,0,68219,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007658,0.27767,117,117,117,0,-0.001,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00766,0.27767,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.2361,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,35.16073846
68218,J6_NAME12   132.00,68219,J6_NAME31   33.000,T4,T40A,,,,,1,1,1,68219,0,0,68219,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007598,0.27878,117,117,117,0,-0.001,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0076,0.27878,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.2371,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,35.30966154
68220,J6_NAMP11   132.00,68221,J6_NAMP31   33.000,T4,T489,,,,,1,1,1,68221,0,0,68221,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.023,0.32084,117,117,117,0,-0.005,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.023,0.32084,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.2737,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,40.76024615
68221,J6_NAMP31   33.000,68621,J6_NAMP12   132.00,T4,T490,,,,,1,0,0,68221,0,0,68221,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02,0.27956,117,117,117,0,0,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.02,0.27956,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.2376,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.307692308,0,2.211507692
68222,J6_NAMW11   132.00,68224,J6_NAMW31   33.000,T4,T40D,,,,,1,1,1,68224,0,0,68224,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008718,0.24384,117,117,117,0,-0.00169,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00872,0.24384,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.2074,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,30.88664615
68223,J6_NAMW12   132.00,68224,J6_NAMW31   33.000,T4,T40B,,,,,1,1,1,68224,0,0,68224,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008624,0.24362,117,117,117,0,-0.0014,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00862,0.24362,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.2072,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,30.85686154
68225,J6_OAKH11   132.00,68229,J6_OAKH31   33.000,T4,T41M,,,,,1,1,1,68229,0,0,68229,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007949,0.2,78,78,78,0,0,1,1,0,1,0,1,0,1,78,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00795,0.2,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.17,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,37.97538462
68226,J6_OAKH12   132.00,68229,J6_OAKH31   33.000,T4,T41N,,,,,1,1,1,68229,0,0,68229,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007949,0.2,78,78,78,0,0,1,1,0,1,0,1,0,1,78,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00795,0.2,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.17,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,37.97538462
68231,J6_RAEB31   33.000,68622,J6_RAEB11   132.00,T4,T40G,,,,,1,0,0,68231,0,0,68231,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00965,0.277165,60,60,60,0,-0.00228,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.2004,0.8998,1.02,0.98,0,0,0,0,0.00965,0.27716,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.00832,0.23902,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.151008,4.338213
68247,J6_WELB11   132.00,68626,J6_WELB51   11.000,T4,T49A,,,,,1,1,1,68626,0,0,68626,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.023103,0.924129,39,39,39,0,0,1,1,0,1,0,1,0,1,39,1.017,132,0,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.0231,0.92413,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.14635,0.864,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,65.38467692,386.0086154
68247,J6_WELB11   132.00,69717,J6_WELB31   33.000,T4,T497,,,,,1,1,1,69717,0,0,69717,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004812,0.26462,1730.3,1730.3,1730.3,0,0,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00481,0.26462,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.22493,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,33.49726769
68248,J6_WELB12   132.00,68626,J6_WELB51   11.000,T4,T49B,,,,,1,1,1,68626,0,0,68626,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.023205,0.92879,39,39,39,0,0,1,1,0,1,0,1,0,1,39,1.017,132,0,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.02321,0.92879,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.14635,0.867,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,65.38467692,387.3489231
68248,J6_WELB12   132.00,69717,J6_WELB31   33.000,T4,T498,,,,,1,1,1,69717,0,0,69717,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004846,0.26129,1730.3,1730.3,1730.3,0,0,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00485,0.26129,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2221,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,33.07581538
68253,J4_BLACKSTA 6.6000,68261,J4_GENTERM  15.500,M6,UTX1A,,,,,0,0,0,0,0,0,,11,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.071628,0.682765,21.5,21.5,21.5,0,0,1,1,0,1,0,1,0,1,21.5,1,15.5,30,1,6.9,1.125,0.875,1.1,0.9,0,0,0,0,0.07163,0.68276,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00047,0.69767,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.026046512,0.000952242,1.41351187
68253,J4_BLACKSTA 6.6000,68262,J4B_GENTERM 15.500,M6,UTX1B,,,,,1,0,0,0,0,0,,11,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.071628,0.682765,21.5,21.5,21.5,0,0,1,1,0,1,0,1,0,1,21.5,1,15.5,30,1,6.9,1.125,0.875,1.1,0.9,0,0,0,0,0.07163,0.68276,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00047,0.69767,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.026046512,0.000952242,1.41351187
68253,J4_BLACKSTA 6.6000,68264,J4_GEN_TERM 11.000,U6,UTX2,,,,,0,0,0,0,0,0,,11,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.071628,0.682765,21.5,21.5,21.5,0,0,1,1,0,1,0,1,0,1,21.5,1,11,-30,1,6.6,1.125,0.875,1.1,0.9,0,0,0,0,0.07163,0.68276,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.06088,0.58035,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.026046512,0.123345712,1.175816093
68260,J4_EDRO52   11.000,68759,J4_EDRO11   132.00,T6,T6AJ,,,,,1,0,0,68260,0,0,68260,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0184,1.03017,30,30,30,0,-0.00058,1,1,0,1,0,1,0,1,30,1.025,132,0,1,11,1.15,0.925,1.02,0.98,0,0,0,0,0.0184,1.03017,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,1.10604,21.922,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.033333333,4.461028,88.41873333
68261,J4_GENTERM  15.500,68281,J4_TERM501  400.00,U6,U617,,,,,1,0,0,68280,1,0,68280,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000478,0.061791,2470,2470,2470,0,0,1,1,0,1,0,1,0,1,247,0.9625,432,30,1,15.5,1.0375,0.8375,1.02,1,0,0,0,0,0.00048,0.06179,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00047,0.06178,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.972672065,0.000457156,0.06009168
68262,J4B_GENTERM 15.500,68282,J4_TERM502  400.00,U6,U618,,,,,1,0,0,68280,1,0,68280,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000474,0.061358,2470,2470,2470,0,0,1,1,0,1,0,1,0,1,247,0.9625,432,30,1,15.5,1.0375,0.8375,1.02,1,0,0,0,0,0.00047,0.06136,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00047,0.06178,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.972672065,0.000457156,0.06009168
68263,J4C_GENTERM 15.500,68283,J4_TERM503  400.00,U6,U619,,,,,1,0,0,68280,1,0,68280,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000339,0.049139,3070,3070,3070,0,0,1,1,0,1,0,1,0,1,307,0.9625,432,30,1,15.5,1.0375,0.8375,1.02,1,0,0,0,0,0.00034,0.04914,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00034,0.04941,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.78257329,0.000266075,0.038666946
68267,J4_HIST31   33.000,68781,J4_HIST11   132.00,T6,T62B,,,,,1,0,0,68267,0,0,68267,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0037,0.2465,90,90,90,0,-0.00127,1,1,0,1,0,1,0,1,90,1.0333,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0037,0.2465,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0031,0.2095,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.03751,2.53495
68267,J4_HIST31   33.000,79007,J4_HIST12(1 132.00,T6,T62A,,,,,1,0,0,68267,0,0,68267,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0037,0.2461,90,90,90,0,-0.0013,1,1,0,1,0,1,0,1,90,1.0333,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0037,0.2461,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0031,0.2092,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.03751,2.53132
68268,J4_HUNT11   132.00,68271,J4_HUNT31   33.000,T6,T628,,,,,1,1,1,68271,0,0,68271,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0058,0.2475,90,90,90,0,-0.00091,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0058,0.2475,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0049,0.2103,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.94864,40.71408
68271,J4_HUNT31   33.000,68595,J4_HUNT12   132.00,T6,T629,,,,,1,0,0,68271,0,0,68271,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0058,0.2477,90,90,90,0,-0.00085,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0058,0.2477,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.005,0.2105,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.0605,2.54705
68274,J4_LITB11   132.00,68796,J4_LITB3B   33.000,T6,T6K2,,,,,1,1,1,68796,0,0,68796,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0041,0.19,90,90,90,0,-0.00153,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0041,0.19,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0035,0.1615,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.6776,31.2664
68294,J8_BRAI31   33.000,68715,J8_BRAI1A   132.00,T6,T65N,,,,,1,0,0,68294,0,0,68294,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0036,0.2535,90,90,90,0,-0.00111,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0036,0.2535,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.003,0.2155,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.0363,2.60755
68294,J8_BRAI31   33.000,68716,J8_BRAI1B   132.00,T6,T65P,,,,,1,0,0,68294,0,0,68294,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0037,0.251101,90,90,90,0,-0.0012,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0037,0.2511,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.003,0.2135,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.0363,2.58335
68310,J5_CLIQ1A   132.00,68312,J5_CLIQ31   33.000,T6,T66B,,,,,1,1,1,68312,0,0,68312,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02,0.24,60,60,60,0,-0.00092,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.02,0.24,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.017,0.204,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,4.9368,59.2416
68311,J5_CLIQ1B   132.00,68312,J5_CLIQ31   33.000,T6,T66A,,,,,1,1,1,68312,0,0,68312,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02,0.2377,60,60,60,0,-0.00092,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.02,0.2377,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.017,0.202,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,4.9368,58.6608
68312,J5_CLIQ31   33.000,68603,J5_CLIQ1C   132.00,T6,T66C,,,,,1,0,0,68312,0,0,68312,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0057,0.275699,60,60,60,0,-0.00092,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0057,0.2757,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0048,0.2343,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.08712,4.252545
68314,J5_CLTO31   33.000,79011,J5_305-303  132.00,1,T64H,,,,,1,0,0,68314,0,0,68314,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.246999,60,60,60,0,-0.001,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0065,0.247,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0055,0.21,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.099825,3.8115
68314,J5_CLTO31   33.000,79011,J5_305-303  132.00,T6,T64F,,,,,1,0,0,68314,0,0,68314,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.2492,60,60,60,0,-0.00102,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0065,0.2492,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0055,0.2118,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.099825,3.84417
68315,J5_COLC11   132.00,68319,J5_COLC31   33.000,T6,T663,,,,,1,1,1,68319,0,0,68319,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009,0.2127,17318.3,17318.3,17318.3,0,-0.0017,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.009,0.2127,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0077,0.1808,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.49072,35.00288
68316,J5_COLC12   132.00,68319,J5_COLC31   33.000,T6,T660,,,,,1,1,1,68319,0,0,68319,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009,0.2127,17318.3,17318.3,17318.3,0,-0.0017,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.009,0.2127,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0077,0.1808,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.49072,35.00288
68320,J5_COLC51   11.000,68751,J5_COLC1C   132.00,T6,T662,,,,,1,0,0,68320,0,0,68320,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,0.882698,30,30,30,0,-0.00027,1,1,0,1,0,1,0,1,30,1,132,0,1,11,1.20004,0.89998,1.02,0.98,0,0,0,0,0.002,0.8827,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,1.09291,21.9571,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.033333333,4.408070333,88.56030333
68320,J5_COLC51   11.000,68752,J5_COLC1D   132.00,T6,T661,,,,,1,0,0,68320,0,0,68320,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,0.888298,30,30,30,0,-0.00026,1,1,0,1,0,1,0,1,30,1,132,0,1,11,1.20004,0.89998,1.02,0.98,0,0,0,0,0.002,0.8883,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,1.09291,21.9627,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.033333333,4.408070333,88.58289
68340,J5_HASW1A   132.00,68342,J5_HASW31   33.000,T6,T66P,,,,,1,1,1,68342,0,0,68342,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.015689,0.275801,45,45,45,0,-0.0009,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.01569,0.2758,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0134,0.2344,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,5.18848,90.75968
68341,J5_HASW1B   132.00,68342,J5_HASW31   33.000,T6,T66Q,,,,,1,1,1,68342,0,0,68342,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010689,0.2733,45,45,45,0,-0.00087,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.01069,0.2733,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.00911,0.2323,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.527392,89.94656
68347,J5_IPSW1A   132.00,68349,J5_IPSW31   33.000,T6,T669,,,,,1,1,1,68349,0,0,68349,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006,0.254699,60,60,60,0,-0.00135,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.006,0.2547,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.005,0.2165,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.452,62.8716
68349,J5_IPSW31   33.000,68784,J5_IPSW1C   132.00,T6,T668,,,,,1,0,0,68349,0,0,68349,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0061,0.257799,60,60,60,0,-0.00135,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0061,0.2578,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0052,0.2192,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.09438,3.97848
68350,J5_LAWF11   132.00,68793,J5_LAWF31   33.000,T6,T6JN,,,,,1,1,1,68793,0,0,68793,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0102,0.273299,45,45,45,0,-0.00111,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0102,0.2733,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0087,0.2323,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.36864,89.94656
68352,J5_MTRE1A   132.00,68607,J5_MTRE71   25.000,T6,T6HF,,,,,1,1,1,68607,0,0,68607,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01637,0.684999,18,18,18,0,-0.00027,1,1,0,1,0,1,0,1,18,1.0125,132,0,1,25,1.125,0.875,1.01,0.99,0,0,0,0,0.01637,0.685,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.01637,0.6846,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,968,15.84616,662.6928
68385,J5_WICM31   33.000,68619,J5_WICM11   132.00,T6,T66M,,,,,1,0,0,68385,0,0,68385,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0052,0.283301,60,60,60,0,-0.00055,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0052,0.2833,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0044,0.2408,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.07986,4.37052
68385,J5_WICM31   33.000,68620,J5_WICM12   132.00,T6,T66N,,,,,1,0,0,68385,0,0,68385,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011883,0.266757,60,60,60,0,-0.00095,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.01188,0.26676,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0,0.03846,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0,0.698049
68430,J3_NORM4_M1 400.00,601389,J3_33KV_MAI 33.000,0,SGT2B,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002087,0.152319,150,150,150,0.00041,-0.00297,1,1,0,1,0,1,0,1,150,1,400,30,1,33,1.1443,0.9445,1.1,0.9,0,0,0,0,0.00209,0.15232,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00389,0.14147,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1066.666667,4.149333333,150.9013333
68435,J2_SIZE4_M1 400.00,68470,J2_TERM130  132.00,S6,SIZE4 SGT 3,,,,,1,0,0,68351,1,0,68351,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001037,0.078837,268,268,268,0.00067,-0.00064,1,1,0,1,0,1,0,1,240,0.9857,132.94,0,1,400,1.14286,0.94286,1.03894,0.99894,0,0,0,0,0.00104,0.07884,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00015,0.01418,0.00078,0.04779,0,0,0.00026,0.01603,0,0,0,0,0,0,0,0,0,0,0,666.6666667,0.52,31.86
68435,J2_SIZE4_M1 400.00,68471,J2_TERM140  132.00,S6,SIZE4 SGT 4,,,,,1,0,0,68351,1,0,68351,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001037,0.078837,269,269,269,0.00067,-0.00064,1,1,0,1,0,1,0,1,240,0.9857,132.94,0,1,400,1.14286,0.94286,1.03894,0.99894,0,0,0,0,0.00104,0.07884,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00015,0.01418,0.00078,0.04779,0,0,0.00026,0.01603,0,0,0,0,0,0,0,0,0,0,0,666.6666667,0.52,31.86
68435,J2_SIZE4_M1 400.00,68535,J2_GENTERM  23.500,U6,U615,,,,,1,1,1,68435,1,0,68435,20,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000189,0.019598,800,800,800,0,0,1,1,0,1,0,1,0,1,800,0.9445,432,30,1,23.5,1.0666,0.8557,1.02,1,0,0,0,0,0.00019,0.0196,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00022,0.01946,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,200,0.044,3.892
68435,J2_SIZE4_M1 400.00,68536,J2B_GENTERM 23.500,U6,U616,,,,,1,1,1,68435,1,0,68435,24,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000195,0.019573,800,800,800,0,0,1,1,0,1,0,1,0,1,800,0.9445,432,30,1,23.5,1.0666,0.8113,1.02,1,0,0,0,0,0.0002,0.01957,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00019,0.01978,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,200,0.038,3.956
68435,J2_SIZE4_M1 400.00,600312,J2_TERM     132.00,S6,SIZE4 SGT 1,,,,,1,0,0,68351,1,0,68351,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00103,0.079231,267,267,267,0.00067,-0.00064,1,1,0,1,0,1,0,1,240,0.9857,132.94,0,1,400,1.14286,0.94286,1.03894,0.99894,0,0,0,0,0.00103,0.07923,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00015,0.01423,0.00077,0.04796,0,0,0.00026,0.01608,0,0,0,0,0,0,0,0,0,0,0,666.6666667,0.513333333,31.97333333
68435,J2_SIZE4_M1 400.00,600313,J2B_TERM    132.00,S6,SIZE4 SGT 2,,,,,1,0,0,68351,1,0,68351,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00103,0.079231,268,268,268,0.00067,-0.00064,1,1,0,1,0,1,0,1,240,0.9857,132.94,0,1,400,1.14286,0.94286,1.03894,0.99894,0,0,0,0,0.00103,0.07923,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00015,0.01423,0.00077,0.04796,0,0,0.00026,0.01608,0,0,0,0,0,0,0,0,0,0,0,666.6666667,0.513333333,31.97333333
68436,J1_SUTB4A   400.00,68501,J1_SUTB8S   15.750,U6,U606,,,,,1,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00058,0.044276,3450,3450,3450,0,0,1,1,0,1,0,1,0,1,345,1,402,30,1,15.75,1.1199,0.9237,1.01,0.99,0,0,0,0,0.00058,0.04428,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00058,0.04426,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,463.7681159,0.268985507,20.52637681
68436,J1_SUTB4A   400.00,68564,J1_GENTERM  15.750,U6,U605,,,,,1,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00058,0.044276,3450,3450,3450,0,0,1,1,0,1,0,1,0,1,345,1,402,30,1,15.75,1.1199,0.9237,1.01,0.99,0,0,0,0,0.00058,0.04428,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00058,0.04426,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,463.7681159,0.268985507,20.52637681
68436,J1_SUTB4A   400.00,68638,J1B_GENTERM 15.750,U6,U607,,,,,1,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00058,0.044276,3450,3450,3450,0,0,1,1,0,1,0,1,0,1,345,1,402,30,1,15.75,1.1199,0.9237,1.01,0.99,0,0,0,0,0.00058,0.04428,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00058,0.04426,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,463.7681159,0.268985507,20.52637681
68565,J1_HEMP11   132.00,68570,J1_HEMP31   33.000,T6,T673,,,,,1,1,1,68570,0,0,68570,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0112,0.267499,45,45,45,0,-0.00097,1,1,0,1,0,1,0,1,45,1.0667,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0112,0.2675,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0095,0.2275,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.6784,88.088
68566,J1_HEMP12   132.00,68570,J1_HEMP31   33.000,T6,T674,,,,,1,1,1,68570,0,0,68570,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0112,0.267499,45,45,45,0,-0.00097,1,1,0,1,0,1,0,1,45,1.0667,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0112,0.2675,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0095,0.2275,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.6784,88.088
68572,J1_KLYS11   132.00,68573,J1_KLYS31   33.000,T6,T677,,,,,1,1,1,68573,0,0,68573,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,0.218581,60,60,60,0,-0.00059,1,1,0,1,0,1,0,1,60,1.0667,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.002,0.21858,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.002,0.2842,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0.5808,82.53168
68572,J1_KLYS11   132.00,68789,J1_KLYS71   25.000,T6,T6J9,,,,,1,1,1,68789,0,0,68789,51,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.037,0.708003,10,10,10,0,0,1,1,0,1,0,1,0,1,10,1.052,132,-30,1,25,1.1,0.9,1.01,0.99,0,0,0,0,0.037,0.708,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0333,0.60295,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1742.4,58.02192,1050.58008
68574,J1_SWAF11   132.00,68576,J1_SWAF31   33.000,T6,T675,,,,,1,1,1,68576,0,0,68576,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0045,0.268962,90,90,90,0,-0.00089,1,1,0,1,0,1,0,1,90,1.0667,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0045,0.26896,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0045,0.24206,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.8712,46.862816
68575,J1_SWAF12   132.00,68576,J1_SWAF31   33.000,T6,T648,,,,,1,1,1,68576,0,0,68576,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00111,0.033315,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0667,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.00111,0.03331,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.00111,0.02998,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0.322344,8.706192
68594,J4_EDRO51   11.000,68760,J4_EDRO12   132.00,T6,T6CN,,,,,1,0,0,68594,0,0,68594,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.016836,0.7333,30,30,30,0,-0.00056,1,1,0,1,0,1,0,1,30,1.0333,132,0,1,11,1.20004,0.89998,1.02,0.98,0,0,0,0,0.01684,0.7333,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,1.10775,21.8077,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.033333333,4.467925,87.95772333
68600,J5_BUED11   132.00,68602,J5_BUED31   33.000,T6,T6HJ,,,,,1,1,1,68602,0,0,68602,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003756,0.266862,90,90,90,0,-0.00164,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.2004,0.8998,1.01,0.99,0,0,0,0,0.00376,0.26686,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.00346,0.24575,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.669856,47.5772
68601,J5_BUED12   132.00,68602,J5_BUED31   33.000,T6,T6HK,,,,,1,1,1,68602,0,0,68602,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003822,0.268639,90,90,90,0,-0.0017,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.2004,0.8998,1.01,0.99,0,0,0,0,0.00382,0.26864,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.00352,0.24775,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.681472,47.9644
68604,J5_DISS11   132.00,68606,J5_DISS31   33.000,T6,T6HS,,,,,1,1,1,68606,0,0,68606,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0082,0.282499,60,60,60,0,-0.00114,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0082,0.2825,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0069,0.2402,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.00376,69.75408
68605,J5_DISS12   132.00,68606,J5_DISS31   33.000,T6,T6HT,,,,,1,1,1,68606,0,0,68606,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0052,0.283301,60,60,60,0,-0.00056,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0052,0.2833,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0044,0.2408,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.27776,69.92832
68608,J5_STOW11   132.00,68856,J5_STOW3K   33.000,T6,T6HM,,,,,1,1,1,68856,0,0,68856,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004698,0.268737,90,90,90,0,-0.00161,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0047,0.26874,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.00479,0.24673,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.927344,47.766928
68609,J5_STOW12   132.00,68857,J5_STOW3L   33.000,T6,T6HL,,,,,1,1,1,68857,0,0,68857,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004683,0.269959,90,90,90,0,-0.004,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.00468,0.26996,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.00483,0.25073,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.935088,48.541328
68610,J5_STOW1A   132.00,68612,J5_STOW71   25.000,T6,T6HU,,,,,1,1,1,68612,0,0,68612,51,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.037,0.708003,10,10,10,0,0,1,1,0,1,0,1,0,1,10,1.016,132,-30,1,25,1.1,0.9,1.01,0.99,0,0,0,0,0.037,0.708,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0333,0.60295,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1742.4,58.02192,1050.58008
68612,J5_STOW71   25.000,68854,J5_STOW1B   132.00,T6,T6HI,,,,,1,0,0,68612,0,0,68612,51,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.037,0.708003,10,10,10,0,0,1,1,0,1,0,1,0,1,10,1.016,132,-30,1,25,1.1,0.9,1.01,0.99,0,0,0,0,0.037,0.708,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0333,0.60295,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,62.5,2.08125,37.684375
68614,J5_THET11   132.00,68618,J5_THET31   33.000,T6,T6HH,,,,,1,1,1,68618,0,0,68618,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0063,0.271,90,90,90,0,-0.00084,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0063,0.271,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0053,0.2303,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.02608,44.58608
68615,J5_THET12   132.00,68618,J5_THET31   33.000,T6,T6HG,,,,,1,1,1,68618,0,0,68618,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0063,0.2709,90,90,90,0,-0.00083,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0063,0.2709,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0053,0.2303,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.02608,44.58608
68654,J4_EASO4_M1 400.00,68757,J4_EASO11   132.00,S6,EASO4 SGT 1,,,,,1,0,0,68757,1,0,68757,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001023,0.07964,263,263,263,0.00067,-0.00064,1,1,0,1,0,1,0,1,240,0.9857,132.94,0,1,400,1.14286,0.94286,1.02,0.98,0,0,0,0,0.00102,0.07964,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00015,0.01428,0.00077,0.04813,0,0,0.00026,0.01614,0,0,0,0,0,0,0,0,0,0,0,666.6666667,0.513333333,32.08666667
68654,J4_EASO4_M1 400.00,68758,J4_EASO12   132.00,S6,EASO4 SGT 2,,,,,1,0,0,68758,1,0,68758,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00101,0.0805,263,263,263,0.00067,-0.00064,1,1,0,1,0,1,0,1,240,0.9857,132.94,0,1,400,1.14286,0.94286,1.02,0.98,0,0,0,0,0.00101,0.0805,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00015,0.01439,0.00076,0.04851,0,0,0.00025,0.01626,0,0,0,0,0,0,0,0,0,0,0,666.6666667,0.506666667,32.34
68717,J1_BRET11   132.00,68718,J1_BRET71   25.000,T6,T643,,,,,1,1,1,68718,0,0,68718,51,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.037,0.708001,18,18,18,0,0,1,1,0,1,0,1,0,1,18,1.032,132,-30,1,25,1.1,0.9,1.01,0.99,0,0,0,0,0.037,0.708,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.03328,0.6372,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,968,32.21504,616.8096
68724,J5_BRHY1A   132.00,68726,J5_BRHY71   25.000,T6,T6J7,,,,,1,1,1,68726,0,0,68726,51,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.037,0.708001,18,18,18,0,0,1,1,0,1,0,1,0,1,18,1.012,132,-30,1,25,1.1,0.9,1.01,0.99,0,0,0,0,0.037,0.708,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.03328,0.6372,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,968,32.21504,616.8096
68725,J5_BRHY1B   132.00,68727,J5_BRHY72   25.000,T6,T6J6,,,,,1,1,1,68727,0,0,68727,51,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.037,0.708001,18,18,18,0,0,1,1,0,1,0,1,0,1,18,1.012,132,-30,1,25,1.1,0.9,1.01,0.99,0,0,0,0,0.037,0.708,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.03328,0.6372,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,968,32.21504,616.8096
68730,J1_BRNE1A   132.00,68731,J1_BRNE71   25.000,T6,T6J8,,,,,1,1,1,68731,0,0,68731,51,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.037,0.708001,18,18,18,0,0,1,1,0,1,0,1,0,1,18,1.028,132,-30,1,25,1.1,0.9,1.01,0.99,0,0,0,0,0.037,0.708,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.03328,0.6372,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,968,32.21504,616.8096
68736,J7_BURW1A   132.00,68744,J7_BURW3D   33.000,T6,T6JU,,,,,1,1,1,68744,0,0,68744,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008,0.278899,45,45,45,0,-0.00137,1,1,0,1,0,1,0,1,45,1.0286,132,30,1,33,1.10003,0.89997,1.01,0.99,0,0,0,0,0.008,0.2789,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0067,0.237,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.59424,91.7664
68737,J7_BURW1B   132.00,68741,J7_BURW3A   33.000,T7,T7SF,,,,,1,1,1,68741,0,0,68741,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.043273,0.263132,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0166,132,30,1,33,1.1992,0.9004,1.05,0.95,0,0,0,0,0.04327,0.26313,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.04314,0.23609,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,8.351904,45.707024
68737,J7_BURW1B   132.00,68743,J7_BURW3C   33.000,T6,T6JW,,,,,1,1,1,68743,0,0,68743,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0066,0.2789,45,45,45,0,-0.00144,1,1,0,1,0,1,0,1,45,1.0286,132,30,1,33,1.10003,0.89997,1.01,0.99,0,0,0,0,0.0066,0.2789,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0056,0.237,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.16832,91.7664
68738,J7_BURW1C   132.00,68742,J7_BURW3B   33.000,T6,T6JV,,,,,1,1,1,68742,0,0,68742,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0092,0.270499,45,45,45,0,-0.00104,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0092,0.2705,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0078,0.2299,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.02016,89.01728
68762,J7_FULB11   132.00,601322,J7_FULB3A   33.000,T6,T6JY,,,,,1,1,1,601322,0,0,601322,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0062,0.271,90,90,90,0,-0.00097,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0062,0.271,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0052,0.2303,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.00672,44.58608
68763,J7_FULB12   132.00,601557,J7_TERM_T6J 33.000,T6,T6JX,,,,,1,1,1,601557,0,0,601557,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0061,0.2725,90,90,90,0,-0.001,1,1,0,1,0,1,0,1,90,1.0333,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0061,0.2725,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0052,0.2315,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.00672,44.8184
68764,J7_FULB13   132.00,68772,J7_FULB5B   11.000,T6,T6K0,,,,,1,1,1,68772,0,0,68772,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.018345,1.03526,30,30,30,0,-0.00005,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.20004,0.89998,1.01,0.99,0,0,0,0,0.01835,1.03526,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01987,0.95969,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,11.540496,557.387952
68765,J7_FULB14   132.00,68771,J7_FULB5A   11.000,T6,T6JZ,,,,,1,1,1,68771,0,0,68771,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.018345,1.03526,30,30,30,0,-0.00005,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.20004,0.89998,1.01,0.99,0,0,0,0,0.01835,1.03526,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01987,0.95969,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,11.540496,557.387952
68776,J3_GREY1A   132.00,68777,J3_GREY3A   33.000,T6,T66R,,,,,1,1,1,68777,0,0,68777,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0035,0.2705,90,90,90,0,-0.00074,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.05,0.95,0,0,0,0,0.0035,0.2705,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00109,0,0.003,0.23,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.5808,44.528
68778,J5_HADR3A   33.000,68780,J5_HADR51   11.000,T7,T7S9,,,,,1,1,1,68780,0,0,68780,13,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,0.827698,18,18,18,0,-0.00032,1,1,0,1,0,1,0,1,18,0.9875,33,-30,1,11,1.1,0.95,1.01,0.99,0,0,0,0,0.002,0.8277,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,7.02479,0.002,0.8277,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,60.5,0.121,50.07585
68779,J5_HADR3B   33.000,68780,J5_HADR51   11.000,T7,T7SA,,,,,1,1,1,68780,0,0,68780,13,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,0.847498,18,18,18,0,-0.0003,1,1,0,1,0,1,0,1,18,0.9875,33,-30,1,11,1.1,0.95,1.01,0.99,0,0,0,0,0.002,0.8475,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,7.02479,0.002,0.8475,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,60.5,0.121,51.27375
68783,J3_ILKS1E   132.00,601358,J3_ILKS3B   33.000,T6,T692,,,,,1,1,1,601358,0,0,601358,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007269,0.283574,60,60,60,0,-0.00011,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.2004,0.8998,1.01,0.99,0,0,0,0,0.00727,0.28357,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00654,0.25522,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.899216,74.115888
68785,J6_KIBW11   132.00,68787,J6_KIBW31   33.000,T4,T43Q,,,,,1,1,1,68787,0,0,68787,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003897,0.1537,117,117,117,0,-0.00162,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.05,0.95,0,0,0,0,0.0039,0.1537,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0.0054,0.1453,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.804184615,21.63852308
68786,J6_KIBW12   132.00,68787,J6_KIBW31   33.000,T4,T43R,,,,,1,1,1,68787,0,0,68787,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003897,0.1537,117,117,117,0,-0.00454,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.05,0.95,0,0,0,0,0.0039,0.1537,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.14578,0,0.0053,0.1454,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.789292308,21.65341538
68790,J5_LAWF1A   132.00,68793,J5_LAWF31   33.000,T6,T6JM,,,,,1,1,1,68793,0,0,68793,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008,0.268499,45,45,45,0,-0.00112,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.008,0.2685,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0068,0.2282,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.63296,88.35904
68791,J5_LAWF1B   132.00,68793,J5_LAWF31   33.000,T6,T6JP,,,,,1,1,1,68793,0,0,68793,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0128,0.2689,45,45,45,0,-0.00103,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.0128,0.2689,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0108,0.2285,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.18176,88.4752
68795,J4_LITB3A   33.000,601375,J4_LITB1B   132.00,T6,T6K1,,,,,1,0,0,68795,0,0,68795,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004,0.1889,90,90,90,0,-0.00068,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.004,0.1889,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0035,0.1605,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.04235,1.94205
68907,J5_TERM_T63 132.00,69343,J5_DISS3A   33.000,T6,T63Y,,,,,1,1,1,69343,0,0,69343,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007333,0.280237,60,60,60,0,-0.00006,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.00733,0.28024,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00695,0.26574,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.01828,77.170896
68944,J1_WRYC11   132.00,68946,J1_WRYC31   33.000,T6,T645,,,,,1,1,1,68946,0,0,68946,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007167,0.285243,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0668,132,30,1,33,1.2004,0.8998,1.01,0.99,0,0,0,0,0.00717,0.28524,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00887,0.27019,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.575848,78.463176
69008,K4_GRTH11   132.00,69010,K5_GRTH31   33.000,T4,T41F,,,,,1,1,1,69010,0,0,69010,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003701,0.1504,117,117,117,0,0,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0037,0.1504,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0037,0.2873,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.551015385,42.7856
69009,K4_GRTH12   132.00,69010,K5_GRTH31   33.000,T4,T41G,,,,,1,1,1,69010,0,0,69010,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003803,0.1551,117,117,117,0,0,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0038,0.1551,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0037,0.2873,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.551015385,42.7856
69013,K4_SKEG11   132.00,69015,K4_SKEG31   33.000,T5,T54A,,,,,1,1,1,69015,0,0,69015,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003701,0.14556,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0037,0.14556,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0037,0.13555,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.551015385,20.18652308
69014,K4_SKEG12   132.00,69015,K4_SKEG31   33.000,T5,T54B,,,,,1,1,1,69015,0,0,69015,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003701,0.14589,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0037,0.14589,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0037,0.13555,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.551015385,20.18652308
69016,K4_SLEA11   132.00,69020,K4_SLEA31   33.000,T5,T506,,,,,1,1,1,69020,0,0,69020,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004197,0.2492,117,117,117,0,0,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0042,0.2492,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0.0042,0.2318,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.625476923,34.52036923
69017,K4_SLEA12   132.00,69020,K4_SLEA31   33.000,T5,T507,,,,,1,1,1,69020,0,0,69020,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004197,0.2486,117,117,117,0,0,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0042,0.2486,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0.0042,0.2323,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.625476923,34.59483077
69037,K6_CHEC11   132.00,69038,K6_CHEC31   33.000,T5,T540,,,,,1,1,1,69038,0,0,69038,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004103,0.2479,117,117,117,0,-0.00471,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0041,0.2479,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.13659,0,0.0074,0.2311,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,1.102030769,34.41612308
