From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
69038,K6_CHEC31   33.000,69223,K6_CHEC12   132.00,T5,T541,,,,,1,0,0,69038,0,0,69038,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004103,0.2489,117,117,117,0,-0.00471,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0041,0.2489,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.13659,0,0.0075,0.2321,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.307692308,0.069807692,2.160315385
69041,K2_HIGM2_M1 275.00,600011,K2B_TERM    33.000,0,MARN_GEN_T1,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.1,0.5,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,275,-30,1,33,1.1503,0.8497,1.1,0.9,0,0,0,0,0.1,0.5,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.1,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1890.625,189.0625,945.3125
69042,K2_HIGM4_MC 400.00,69043,K2_HIGM4A   400.00,Q4,HIGM4 QB2,,,,,1,1,1,0,0,0,,39,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000002,0.002887,2750,2750,2750,0,0,1,1,0,1,0,1,0,1,2750,1,400,1.5,1,400,13.9526,-13.9526,1.1,0.9,0,0,0,0,0,0.00289,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00001,0.00304,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,58.18181818,0.000581818,0.176872727
69044,K6_LINC11   132.00,69046,K6_LINC31   33.000,1,T545,,,,,1,1,1,69046,0,0,69046,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006673,0.1875,156,156,156,0,0,1,1,0,1,0,1,0,1,156,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00667,0.1875,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.1593,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,111.6923077,0,17.79258462
69044,K6_LINC11   132.00,69046,K6_LINC31   33.000,3,T54C,,,,,1,1,1,69046,0,0,69046,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004103,0.2221,117,117,117,0,0,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0041,0.2221,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10904,0,0.0041,0.2088,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.610584615,31.09513846
69044,K6_LINC11   132.00,69046,K6_LINC31   33.000,T5,T544,,,,,1,1,1,69046,0,0,69046,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006673,0.1875,156,156,156,0,0,1,1,0,1,0,1,0,1,156,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00667,0.1875,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.1593,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,111.6923077,0,17.79258462
69044,K6_LINC11   132.00,69047,K6_LINC51   11.000,1,T547,,,,,1,1,1,69047,0,0,69047,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.027897,0.706121,1730.3,1730.3,1730.3,0,-0.00057,1,1,0,1,0,1,0,1,39,1,132,0,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.0279,0.70612,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.06887,0.5925,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,30.76899692,264.7107692
69044,K6_LINC11   132.00,69047,K6_LINC51   11.000,T5,T546,,,,,1,1,1,69047,0,0,69047,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.027974,0.712779,1730.3,1730.3,1730.3,0,-0.00057,1,1,0,1,0,1,0,1,39,1,132,0,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.02797,0.71278,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.06887,0.59078,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,30.76899692,263.9423262
69044,K6_LINC11   132.00,69048,K6_LINC52   11.000,T5,T548,,,,,1,1,1,69048,0,0,69048,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.029308,0.686038,1730.3,1730.3,1730.3,0,-0.00018,1,1,0,1,0,1,0,1,39,1,132,0,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.02931,0.68604,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.06887,0.5893,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,30.76899692,263.2811077
69070,K6_WBUR1_R2 132.00,69074,K6_WBUR52   11.000,M4,STN T2,,,,,1,1,1,69074,0,0,69074,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0106,0.276997,50,50,50,0,0,1,1,0,1,0,1,0,1,50,1.0715,132,0,1,11.8,1.1001,0.8999,1.02,0.98,0,0,0,0,0.0106,0.277,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.9835,0,0.0002,0.3472,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,348.48,0.069696,120.992256
69071,K6_WBUR4_M1 400.00,69320,K6_TERM     15.300,U4,U40B,,,,,1,1,1,69071,1,0,69071,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001136,0.074871,200,200,200,0,0,1,1,0,1,0,1,0,1,200,0.9875,420,30,1,15,1.05,0.85,1.0175,0.9975,0,0,0,0,0.00114,0.07487,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00112,0.07548,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,800,0.896,60.384
69071,K6_WBUR4_M1 400.00,69321,K6_TERM     17.300,U4,U40A,,,,,1,1,1,69071,1,0,69071,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000521,0.038294,390,390,390,0,0,1,1,0,1,0,1,0,1,390,0.9875,420,30,1,17,1.05,0.85,1.0175,0.9975,0,0,0,0,0.00052,0.03829,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00051,0.03835,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,410.2564103,0.209230769,15.73333333
69071,K6_WBUR4_M1 400.00,69324,K6B_TERM    15.300,U4,U40F,,,,,1,1,1,69071,1,0,69071,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001148,0.074552,200,200,200,0,0,1,1,0,1,0,1,0,1,200,0.9875,420,30,1,15,1.05,0.85,1.0175,0.9975,0,0,0,0,0.00115,0.07455,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00112,0.07548,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,800,0.896,60.384
69071,K6_WBUR4_M1 400.00,69325,K6B_TERM    17.300,U4,U40C,,,,,1,1,1,69071,1,0,69071,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000521,0.038294,390,390,390,0,0,1,1,0,1,0,1,0,1,390,0.9875,420,30,1,17,1.05,0.85,1.0175,0.9975,0,0,0,0,0.00052,0.03829,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00051,0.03835,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,410.2564103,0.209230769,15.73333333
69071,K6_WBUR4_M1 400.00,69326,K6C_TERM    15.300,U4,U40D,,,,,1,1,1,69071,1,0,69071,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001148,0.074552,200,200,200,0,0,1,1,0,1,0,1,0,1,200,0.9875,420,30,1,15,1.05,0.85,1.0175,0.9975,0,0,0,0,0.00115,0.07455,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00112,0.07548,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,800,0.896,60.384
69071,K6_WBUR4_M1 400.00,69327,K6C_TERM    17.300,U4,U40E,,,,,1,1,1,69071,1,0,69071,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000521,0.038294,390,390,390,0,0,1,1,0,1,0,1,0,1,390,0.9875,420,30,1,17,1.05,0.85,1.0175,0.9975,0,0,0,0,0.00052,0.03829,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00051,0.03835,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,410.2564103,0.209230769,15.73333333
69073,K6_WBUR51   11.000,69291,K6_WBUR1_M1 132.00,M4,STN T1,,,,,1,0,0,69073,0,0,69073,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01014,0.262124,50,50,50,0,0,1,1,0,1,0,1,0,1,50,1.0715,132,0,1,11.8,1.1001,0.8999,1.02,0.98,0,0,0,0,0.01014,0.26212,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.9835,0,0.0002,0.345,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.42,0.000484,0.8349
69079,K6_WORK11   132.00,69081,K6_WORK31   33.000,T5,T542,,,,,1,1,1,69081,0,0,69081,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.018526,0.24832,78,78,78,0,-0.00053,1,1,0,1,0,1,0,1,78,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01853,0.24832,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.21107,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,47.14979077
69080,K6_WORK12   132.00,69081,K6_WORK31   33.000,T5,T543,,,,,1,1,1,69081,0,0,69081,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.019013,0.25195,78,78,78,0,-0.0006,1,1,0,1,0,1,0,1,78,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01901,0.25195,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.21416,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,47.84004923
69125,K5_ASFO11   132.00,69129,K5_ASFO51   11.000,T5,T513,,,,,1,1,1,69129,0,0,69129,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02667,0.30498,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,39,1.01,132,0,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.02667,0.30498,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0,0.20661,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,0,92.30699077
69126,K5_ASFO12   132.00,69129,K5_ASFO51   11.000,T5,T50H,,,,,1,1,1,69129,0,0,69129,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02667,0.307981,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,39,1.01,132,0,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.02667,0.30798,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0,0.20661,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,0,92.30699077
69130,K5_CDCL8A   21.000,69226,K5_COTT4_M3 400.00,U4,U424,,,,,1,0,0,69226,1,0,69226,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000283,0.026872,6000,6000,6000,0,0,1,1,0,1,0,1,0,1,600,1,420,30,1,21,1.1125,0.8875,1.005,0.985,0,0,0,0,0.00028,0.02687,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00028,0.027,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.735,0.0002058,0.019845
69131,K5_CLIP11   132.00,69133,K5_CLIP31   33.000,T4,T450,,,,,1,1,1,69133,0,0,69133,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006667,0.19111,17318.3,17318.3,17318.3,0,-0.00159,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00667,0.19111,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.1624,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,24.18510769
69132,K5_CLIP12   132.00,69133,K5_CLIP31   33.000,T4,T449,,,,,1,1,1,69133,0,0,69133,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006812,0.18666,17318.3,17318.3,17318.3,0,-0.00146,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00681,0.18666,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.1587,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,23.63409231
69134,K5_COTT51   11.000,601248,K5_XZTERM24 400.00,T4,STN T1_5,,,,,0,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.04952,0.31,50,50,50,0.0008,-0.0006,1,1,0,1,0,1,0,1,50,1,400,0,1,11,1,1,1.1,0.9,0,0,0,0,0.04952,0.31,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.42,0,0
69135,K5_COTT52   11.000,601249,K5B_XZTERM24400.00,T4,STN T2_6,,,,,0,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01892,0.309,50,50,50,0.0008,-0.0006,1,1,0,1,0,1,0,1,50,1,400,0,1,11,1,1,1.1,0.9,0,0,0,0,0.01892,0.309,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.42,0,0
69140,K5_GRAS11   132.00,69144,K5_GRAS51   11.000,T4,T41H,,,,,1,1,1,69144,0,0,69144,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.023205,0.9198,39,39,39,0,-0.00169,1,1,0,1,0,1,0,1,39,1.017,132,0,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.02321,0.9198,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,0,0
69141,K5_GRAS12   132.00,69144,K5_GRAS51   11.000,T4,T41J,,,,,1,1,1,69144,0,0,69144,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.023103,0.851199,39,39,39,0,-0.0017,1,1,0,1,0,1,0,1,39,1.017,132,0,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.0231,0.8512,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,0,0
69147,K5_GRNO13   132.00,69149,K5_GRNO51   11.000,T4,T40Y,,,,,1,1,1,69149,0,0,69149,29,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02559,0.786499,39,39,39,0,-0.00013,1,1,0,1,0,1,0,1,39,1.016,132,0,1,11,1.08,0.632,1.02,0.98,0,0,0,0,0.02559,0.7865,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,0,0
69148,K5_GRNO14   132.00,69149,K5_GRNO51   11.000,T4,T40X,,,,,1,1,1,69149,0,0,69149,29,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.025,0.7861,39,39,39,0,-0.00014,1,1,0,1,0,1,0,1,39,1.016,132,0,1,11,1.08,0.632,1.02,0.98,0,0,0,0,0.025,0.7861,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,0,0
69151,K5_HAWT11   132.00,69155,K5_HAWT31   33.000,T4,T469,,,,,1,1,1,69155,0,0,69155,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005103,0.2482,17318.3,17318.3,17318.3,0,-0.00263,1,1,0,1,0,1,0,1,117,0.983,132,30,1,33,1.204,0.898,1.02,0.98,0,0,0,0,0.0051,0.2482,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0.3475,0.0043,0.2109,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.640369231,31.40787692
69152,K5_HAWT12   132.00,69155,K5_HAWT31   33.000,T4,T470,,,,,1,1,1,69155,0,0,69155,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005103,0.2484,17318.3,17318.3,17318.3,0,-0.00289,1,1,0,1,0,1,0,1,117,0.983,132,30,1,33,1.204,0.898,1.02,0.98,0,0,0,0,0.0051,0.2484,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0.3475,0.0044,0.2111,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.655261538,31.43766154
69156,K5_STAY4_M1 400.00,69158,K5_STAY4A   400.00,Q4,STAY4 QB,,,,,1,0,0,0,0,0,,39,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000002,0.004207,2750,2750,2750,0.00205,-0.13831,1,1,0,1,0,1,0,1,2750,1,400,-1.6,1,400,14.8331,-14.8331,1.1,0.9,0,0,0,0,0,0.00421,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00004,0.00422,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,58.18181818,0.002327273,0.245527273
69156,K5_STAY4_M1 400.00,69164,K5_TERM     132.00,S4,STAY4 SGT 1,,,,,1,0,0,69242,1,0,69242,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001016,0.080063,266,266,266,0.00067,-0.00064,1,1,0,1,0,1,0,1,240,1,132.94,0,1,400,1.14286,0.94286,1.05,1.01,0,0,0,0,0.00102,0.08006,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00015,0.01433,0.00076,0.04832,0,0,0.00026,0.0162,0,0,0,0,0,0,0,0,0,0,0,666.6666667,0.506666667,32.21333333
69156,K5_STAY4_M1 400.00,69279,K5_STAY81   21.000,U4,T1,,,,,1,1,1,69156,1,0,69156,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00048,0.0398,500,500,500,0,0,1,1,0,1,0,1,0,1,500,1.0625,400,0,1,21,1.125,0.875,1.0175,0.9975,0,0,0,0,0.00048,0.0398,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00048,0.037,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,320,0.1536,11.84
69156,K5_STAY4_M1 400.00,69280,K5_STAY82   21.000,U4,T2,,,,,1,1,1,69156,1,0,69156,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00048,0.0398,500,500,500,0,0,1,1,0,1,0,1,0,1,500,1.0625,400,0,1,21,1.125,0.875,1.0175,0.9975,0,0,0,0,0.00048,0.0398,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00048,0.037,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,320,0.1536,11.84
69156,K5_STAY4_M1 400.00,69281,K5_STAY83   21.000,U4,T3,,,,,1,1,1,69156,1,0,69156,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00048,0.0398,500,500,500,0,0,1,1,0,1,0,1,0,1,500,1.0625,400,0,1,21,1.125,0.875,1.0175,0.9975,0,0,0,0,0.00048,0.0398,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00048,0.037,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,320,0.1536,11.84
69156,K5_STAY4_M1 400.00,69282,K5_STAY84   21.000,U4,T4,,,,,1,1,1,69156,1,0,69156,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00048,0.0398,500,500,500,0,0,1,1,0,1,0,1,0,1,500,1.0625,400,0,1,21,1.125,0.875,1.0175,0.9975,0,0,0,0,0.00048,0.0398,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00048,0.037,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,320,0.1536,11.84
69197,K1_SPLN4_M1 400.00,69200,K1_SPLN8S   24.000,U6,U666,,,,,1,1,1,69197,1,0,69197,33,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000816,0.035057,4350,4350,4350,0,0,1,1,0,1,0,1,0,1,435,0.9938,420,30,1,24,1.05,0.85,1.0225,1.0025,0,0,0,0,0.00082,0.03506,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00082,0.03506,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,367.816092,0.301609195,12.89563218
69197,K1_SPLN4_M1 400.00,69201,K1_GENTERM  15.750,U6,U667,,,,,1,1,1,69197,1,0,69197,33,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000892,0.04737,3050,3050,3050,0,0,1,1,0,1,0,1,0,1,305,0.9938,420,30,1,15.75,1.05,0.85,1.0225,1.0025,0,0,0,0,0.00089,0.04737,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0009,0.04754,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,524.5901639,0.472131148,24.93901639
69197,K1_SPLN4_M1 400.00,69202,K1B_GENTERM 15.750,U6,U668,,,,,1,1,1,69197,1,0,69197,33,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000892,0.04737,3050,3050,3050,0,0,1,1,0,1,0,1,0,1,305,0.9938,420,30,1,15.75,1.05,0.85,1.0225,1.0025,0,0,0,0,0.00089,0.04737,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0009,0.04754,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,524.5901639,0.472131148,24.93901639
69291,K6_WBUR1_M1 132.00,600471,K6_XZTERM20 33.000,0,GT1,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.016667,0.25,60,60,60,0.0008,-0.00089,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.1,0.9,0,0,0,0,0.01667,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01667,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,4.840968,72.6
69291,K6_WBUR1_M1 132.00,600472,K6B_XZTERM2033.000,0,GT2,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.016667,0.25,60,60,60,0.0008,-0.00089,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.1,0.9,0,0,0,0,0.01667,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01667,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,4.840968,72.6
69311,K2B_TERM    11.000,600010,K2_TERM     33.000,0,SGT1,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.1,0.5,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,33,-30,1,11,1.05,0.95,1.1,0.9,0,0,0,0,0.1,0.5,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.1,0.5,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.025,0.3025,1.5125
69345,J5_FELI1A   132.00,69347,J5_FELI31   33.000,T6,T649,,,,,1,1,1,69347,0,0,69347,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.2467,90,90,90,0,-0.00155,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.007,0.2467,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.006,0.2097,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.1616,40.59792
69346,J5_FELI1B   132.00,69347,J5_FELI31   33.000,T6,T64U,,,,,1,1,1,69347,0,0,69347,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.2467,90,90,90,0,-0.00155,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.007,0.2467,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.006,0.2097,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.1616,40.59792
69353,P5_HAMJ31   33.000,601345,P6_HAMJ1A   132.00,T3,T380,,,,,0,0,0,69353,0,0,69353,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.249001,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,-90,1,33,1.20004,0.91665,1.01,0.99,0,0,0,0,0.007,0.249,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.219,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.0847,2.6499
69501,L2_BISW2_MC 275.00,70540,L2_BISW1_M1 132.00,S5,BISW2 SGT 4,,,,,1,0,0,70540,1,0,70540,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0009,0.085164,278,278,278,0.00053,-0.00057,1,1,0,1,0,1,0,1,240,1,132,0,1,275,1.1494,0.8506,1.04273,1.00273,0,0,0,0,0.0009,0.08516,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00018,1.57393,0.00088,0.08645,0,0,0.00004,0.00346,0,0,0,0,0,0,0,0,0,0,0,315.1041667,0.277291667,27.24075521
69502,L2_BLAL11   132.00,69504,L2_BLAL51   11.000,T4,T4JE,,,,,1,1,1,69504,0,0,69504,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.016233,0.3525,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.017,132,30,1,11,1.221,0.711,1.02,0.98,0,0,0,0,0.01623,0.3525,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.47333,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,137.455032
69502,L2_BLAL11   132.00,69506,L2_BLAL53   11.000,T4,T4JG,,,,,1,1,1,69506,0,0,69506,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.026767,0.619999,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.017,132,30,1,11,1.204,0.694,1.02,0.98,0,0,0,0,0.02677,0.62,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.62,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,360.096
69503,L2_BLAL12   132.00,69505,L2_BLAL52   11.000,T4,T4JF,,,,,1,1,1,69505,0,0,69505,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.017533,0.35334,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.017,132,30,1,11,1.221,0.711,1.02,0.98,0,0,0,0,0.01753,0.35334,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.47667,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,138.424968
69503,L2_BLAL12   132.00,69507,L2_BLAL54   11.000,T4,T4JH,,,,,1,1,1,69507,0,0,69507,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.026933,0.629,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.017,132,30,1,11,1.204,0.694,1.02,0.98,0,0,0,0,0.02693,0.629,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.629,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,365.3232
69512,L2_BWOD11   132.00,69521,L2_BWOD5C   11.000,T4,T4DA,,,,,1,1,1,69521,0,0,69521,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.015283,0.349559,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.017,132,30,1,11,1.204,0.694,1.02,0.98,0,0,0,0,0.01528,0.34956,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.4498,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,130.62192
69519,L2_BWOD5A   11.000,70398,L2_BWOD12   132.00,T4,T4DB,,,,,1,0,0,69519,0,0,69519,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010733,0.37634,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.983,132,30,1,11,1.289,0.779,1.02,0.98,0,0,0,0,0.01073,0.37634,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.4312,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.016666667,0,0.869586667
69520,L2_BWOD5B   11.000,70398,L2_BWOD12   132.00,T4,T4DS,,,,,1,0,0,69520,0,0,69520,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010533,0.36567,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.983,132,30,1,11,1.221,0.711,1.02,0.98,0,0,0,0,0.01053,0.36567,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.574,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.016666667,0,1.157566667
69532,L2_MALV11   132.00,69533,L2_MALV51   11.000,T4,T4MN,,,,,1,1,1,69533,0,0,69533,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.027667,0.723334,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.272,0.762,1.02,0.98,0,0,0,0,0.02767,0.72333,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.72333,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,420.110064
69532,L2_MALV11   132.00,69534,L2_MALV52   11.000,T4,T4MP,,,,,1,1,1,69534,0,0,69534,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.027367,0.730001,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.272,0.762,1.02,0.98,0,0,0,0,0.02737,0.73,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.73,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,423.984
69536,L2_OCKH2A   275.00,70366,L2_OCKH2_MC 275.00,Q5,OCKH2 QB1,,,,,1,1,1,0,0,0,,33,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000104,0.00867,760,760,760,0.00043,-0.04035,1,1,0,1,0,1,0,1,760,1,275,0,1,275,11.32,-11.32,1.1,0.9,0,0,0,0,0.0001,0.00867,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.0001,0.00737,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,99.50657895,0.009950658,0.733363487
69537,L2_OCKH31   33.000,601426,L2_OCKH1B   132.00,T5,T561,,,,,1,0,0,69537,0,0,69537,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006711,0.249999,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.034,132,30,1,33,1.204,0.694,1.01,0.99,0,0,0,0,0.00671,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,1.049,2.18201,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,25.3858,52.804642
69537,L2_OCKH31   33.000,601428,L2_OCKH1D   132.00,T4,T4JB,,,,,1,0,0,69537,0,0,69537,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009767,0.24733,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00977,0.24733,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.22267,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,36.3,0,8.082921
69538,L2_OCKH51   11.000,601425,L2_OCKH1A   132.00,T4,T4JA,,,,,1,0,0,69538,0,0,69538,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.023167,0.862329,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.017,132,30,1,11,1.221,0.711,1.02,0.98,0,0,0,0,0.02317,0.86233,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.768,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.033333333,0,3.0976
69538,L2_OCKH51   11.000,601426,L2_OCKH1B   132.00,T4,T4JC,,,,,1,0,0,69538,0,0,69538,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.023267,0.861329,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.017,132,30,1,11,1.221,0.711,1.02,0.98,0,0,0,0,0.02327,0.86133,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,1.0127,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.033333333,0,4.084556667
69541,L2_OCKH54   11.000,601427,L2_OCKH1C   132.00,T4,T4JD,,,,,1,0,0,69538,0,0,69538,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.026433,0.713334,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.017,132,30,1,11,1.255,0.745,1.02,0.98,0,0,0,0,0.02643,0.71333,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.71333,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.033333333,0,2.877097667
69579,L2_TIMB11   132.00,69580,L2_TIMB51   11.000,T4,T4ML,,,,,1,1,1,69580,0,0,69580,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.027333,0.743334,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.272,0.762,1.02,0.98,0,0,0,0,0.02733,0.74333,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.74333,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,431.726064
69579,L2_TIMB11   132.00,69581,L2_TIMB52   11.000,T4,T4MM,,,,,1,1,1,69581,0,0,69581,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.027133,0.729999,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.255,0.745,1.02,0.98,0,0,0,0,0.02713,0.73,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.73,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,423.984
69582,L2_UPTW11   132.00,69589,L2_UPTW61   66.000,D4,D4MB,,,,,1,1,1,69589,0,0,69589,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003856,0.13189,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.017,132,30,1,66,1.17,0.66,1.02,0.98,0,0,0,0,0.00386,0.13189,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.13833,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,26.780688
69583,L2_UPTW12   132.00,69588,L2_UPTW5A   11.000,T4,T42A,,,,,1,1,1,69588,0,0,69588,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010517,0.36451,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.983,132,30,1,11,1.255,0.745,1.02,0.98,0,0,0,0,0.01052,0.36451,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.57567,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,167.174568
69604,L2_WARN11   132.00,69606,L2_WARN52   11.000,T4,T43Y,,,,,1,1,1,69606,0,0,69606,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0196,0.819099,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1992,0.9004,1.01,0.99,0,0,0,0,0.0196,0.8191,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.10554,0.12096,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,61.297632,70.253568
69604,L2_WARN11   132.00,69607,L2_WARN5A   11.000,T4,T4MJ,,,,,1,1,1,69607,0,0,69607,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.016083,0.377391,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.017,132,30,1,11,1.221,0.711,1.02,0.98,0,0,0,0,0.01608,0.37739,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.5035,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,146.2164
69604,L2_WARN11   132.00,69608,L2_WARN5B   11.000,T4,T4MK,,,,,1,1,1,69608,0,0,69608,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0159,0.379671,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.017,132,30,1,11,1.255,0.745,1.02,0.98,0,0,0,0,0.0159,0.37967,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.50317,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,146.120568
69610,L2_WORC11   132.00,69611,L2_WORC51   11.000,T4,T4ME,,,,,1,1,1,69611,0,0,69611,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0173,0.804801,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.255,0.745,1.02,0.98,0,0,0,0,0.0173,0.8048,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0147,0.6841,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,8.53776,397.32528
69610,L2_WORC11   132.00,69612,L2_WORC52   11.000,T4,T4MF,,,,,1,1,1,69612,0,0,69612,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0228,0.866,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.255,0.745,1.02,0.98,0,0,0,0,0.0228,0.866,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.8,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,464.64
69610,L2_WORC11   132.00,69613,L2_WORC53   11.000,T4,T4M1,,,,,1,1,1,69613,0,0,69613,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0177,0.863799,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.255,0.745,1.02,0.98,0,0,0,0,0.0177,0.8638,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.015,0.7342,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,8.712,426.42336
69660,L7_COVI11   132.00,69663,L7_COVI31   33.000,T4,T445,,,,,1,1,1,69663,0,0,69663,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010393,0.19639,117,117,117,0,-0.00251,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01039,0.19639,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.16693,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,24.85972923
69661,L7_COVI12   132.00,69663,L7_COVI31   33.000,T4,T446,,,,,1,1,1,69663,0,0,69663,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010436,0.19639,117,117,117,0,-0.00251,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01044,0.19639,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.16693,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,24.85972923
69666,L7_LOUG11   132.00,69670,L7_LOUG31   33.000,T4,T40K,,,,,1,1,1,69670,0,0,69670,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.018346,0.24866,78,78,78,0,-0.00068,1,1,0,1,0,1,0,1,78,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01835,0.24866,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.21136,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,47.21457231
69666,L7_LOUG11   132.00,69671,L7_LOUG51   11.000,T4,T40L,,,,,1,1,1,69671,0,0,69671,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.034718,0.73918,1731.8,1731.8,1731.8,0,-0.00082,1,1,0,1,0,1,0,1,39,0.983,132,0,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.03472,0.73918,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.07283,0.67334,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,32.53820308,300.8275938
69667,L7_LOUG12   132.00,69670,L7_LOUG31   33.000,T4,T40M,,,,,1,1,1,69670,0,0,69670,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.018359,0.25133,78,78,78,0,-0.00073,1,1,0,1,0,1,0,1,78,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01836,0.25133,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.21363,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,47.72165538
69667,L7_LOUG12   132.00,69672,L7_LOUG52   11.000,T4,T417,,,,,1,1,1,69672,0,0,69672,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.033436,0.74458,1731.8,1731.8,1731.8,0,-0.00075,1,1,0,1,0,1,0,1,39,1,132,0,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.03344,0.74458,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.07283,0.66732,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,32.53820308,298.1380431
69673,L7_NOTE11   132.00,69675,L7_NOTE31   33.000,T5,T514,,,,,1,1,1,69675,0,0,69675,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011308,0.2386,117,117,117,0,-0.00071,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01131,0.2386,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.20281,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,30.20308923
69674,L7_NOTE12   132.00,69675,L7_NOTE31   33.000,T5,T515,,,,,1,1,1,69675,0,0,69675,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011274,0.23859,117,117,117,0,-0.00079,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01127,0.23859,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.2028,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,30.2016
69676,L7_NOTN11   132.00,69679,L7_NOTN51   11.000,T5,T518,,,,,1,1,1,69679,0,0,69679,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.027897,0.70278,17318.3,17318.3,17318.3,0,-0.00065,1,1,0,1,0,1,0,1,39,1,132,0,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.0279,0.70278,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.06887,0.59121,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,30.76899692,264.1344369
69677,L7_NOTN12   132.00,69679,L7_NOTN51   11.000,T5,T519,,,,,1,1,1,69679,0,0,69679,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.027846,0.699451,17318.3,17318.3,17318.3,0,-0.00055,1,1,0,1,0,1,0,1,39,1,132,0,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.02785,0.69945,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.06887,0.59121,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,30.76899692,264.1344369
69678,L7_NOTN31   33.000,70501,L7_NOTN13   132.00,T5,T516,,,,,1,0,0,69678,0,0,69678,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013043,0.27747,117,117,117,0,-0.0006,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01304,0.27747,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.23585,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.307692308,0,2.195219231
69678,L7_NOTN31   33.000,70502,L7_NOTN14   132.00,T5,T517,,,,,1,0,0,69678,0,0,69678,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013094,0.27636,117,117,117,0,-0.00053,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01309,0.27636,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.23491,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.307692308,0,2.18647
69682,L7_NOTT13   132.00,69687,L7_NOTT32   33.000,T5,T510,,,,,1,1,1,69687,0,0,69687,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006761,0.26607,117,117,117,0,-0.0004,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00676,0.26607,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.22616,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,33.68044308
69683,L7_NOTT14   132.00,69686,L7_NOTT31   33.000,T5,T51E,,,,,1,1,1,69686,0,0,69686,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004419,0.22885,117,117,117,0,0,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00442,0.22885,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.19452,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,28.96851692
69684,L7_NOTT15   132.00,69687,L7_NOTT32   33.000,T5,T511,,,,,1,1,1,69687,0,0,69687,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006171,0.26012,117,117,117,0,-0.00044,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00617,0.26012,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.2211,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,32.92689231
69685,L7_NOTT16   132.00,69686,L7_NOTT31   33.000,T5,T512,,,,,1,1,1,69686,0,0,69686,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006513,0.26189,117,117,117,0,-0.00058,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00651,0.26189,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.22261,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,33.15176615
69688,L7_RATS1_M1 132.00,69693,L7_RATS51   11.000,M4,STN T1_3,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012,0.29976,100,100,100,0,0,1,1,0,1,0,1,0,1,100,1,132,0,1,11,1,1,1.1,0.9,0,0,0,0,0.012,0.29976,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01,0.32695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.7424,56.967768
69688,L7_RATS1_M1 132.00,69694,L7_RATS52   11.000,M4,STN T2_3,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012,0.29976,100,100,100,0,0,1,1,0,1,0,1,0,1,100,1,132,0,1,11,1,1,1.1,0.9,0,0,0,0,0.012,0.29976,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01,0.32925,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.7424,57.36852
69688,L7_RATS1_M1 132.00,601548,L7_TERM     11.000,0,RATS_GENTX,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006154,0.184615,65,65,65,0,0,1,1,0,1,0,1,0,1,65,1,132,0,1,11,1.05,0.95,1.1,0.9,0,0,0,0,0.00615,0.18462,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.15385,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,268.0615385,0,41.24126769
69691,L7_RATS4_M1 400.00,69695,L7_RATS81   22.000,U4,U409,,,,,0,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000421,0.026815,6000,6000,6000,0,0,1,1,0,1,0,1,0,1,600,1,432,30,1,22,1.0555,0.8557,1.1,0.9,0,0,0,0,0.00042,0.02681,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00043,0.02753,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,266.6666667,0.114666667,7.341333333
69691,L7_RATS4_M1 400.00,69696,L7_RATS82   22.000,U4,U410,,,,,0,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000195,0.019732,8000,8000,8000,0,0,1,1,0,1,0,1,0,1,800,1,432,30,1,23.5,1.0666,0.8668,1.01,0.99,0,0,0,0,0.0002,0.01973,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00019,0.01961,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,200,0.038,3.922
69691,L7_RATS4_M1 400.00,69697,L7_RATS83   22.000,U4,U411,,,,,0,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000195,0.019749,8000,8000,8000,0,0,1,1,0,1,0,1,0,1,800,1,432,30,1,23.5,1.0666,0.8668,1.01,0.99,0,0,0,0,0.0002,0.01975,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00019,0.01964,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,200,0.038,3.928
69691,L7_RATS4_M1 400.00,69698,L7_RATS84   22.000,U4,U412,,,,,0,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000428,0.026808,6000,6000,6000,0,0,1,1,0,1,0,1,0,1,600,1,432,30,1,22,1.0555,0.8557,1.01,0.99,0,0,0,0,0.00043,0.02681,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00043,0.02713,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,266.6666667,0.114666667,7.234666667
69712,L7_TOTO11   132.00,69716,L7_TOTO31   33.000,T4,T419,,,,,1,1,1,69716,0,0,69716,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.016897,0.217181,78,78,78,0,-0.00187,1,1,0,1,0,1,0,1,78,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0169,0.21718,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.1846,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,41.2368
69713,L7_TOTO12   132.00,69716,L7_TOTO31   33.000,T4,T418,,,,,1,1,1,69716,0,0,69716,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.016923,0.21768,78,78,78,0,-0.002,1,1,0,1,0,1,0,1,78,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01692,0.21768,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.18503,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,41.33285538
69718,L7_WIOU11   132.00,69720,L7_WIOU31   33.000,T5,T51A,,,,,1,1,1,69720,0,0,69720,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004034,0.144049,1731.8,1731.8,1731.8,0,0,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00403,0.14405,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.12245,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,18.23563077
69719,L7_WIOU12   132.00,69720,L7_WIOU31   33.000,T5,T51B,,,,,1,1,1,69720,0,0,69720,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004,0.14595,1731.8,1731.8,1731.8,0,0,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.004,0.14595,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.12405,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,18.47390769
69804,L3_CASB12   132.00,69807,L3_CASB52   11.000,T4,T4FZ,,,,,1,1,1,69807,0,0,69807,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011267,0.37667,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.01127,0.37667,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.4444,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,129.05376
69806,L3_CASB51   11.000,70369,L3_TERM_T4G 132.00,T4,T4GV,,,,,1,0,0,69806,0,0,69806,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011233,0.37501,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.983,132,30,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.01123,0.37501,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.44133,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.016666667,0,0.8900155
69810,L3_COPH11   132.00,69812,L3_COPH51   11.000,T4,T4FG,,,,,1,1,1,69812,0,0,69812,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009133,0.538861,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.017,132,30,1,11,1.204,0.694,1.02,0.98,0,0,0,0,0.00913,0.53886,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.6245,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,181.3548
69810,L3_COPH11   132.00,69813,L3_COPH52   11.000,T4,T4FH,,,,,1,1,1,69813,0,0,69813,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010533,0.371669,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.017,132,30,1,11,1.255,0.745,1.02,0.98,0,0,0,0,0.01053,0.37167,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.57383,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,166.640232
69816,L3_COVC11   132.00,69818,L3_COVC31   33.000,T5,T530,,,,,1,1,1,69818,0,0,69818,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005032,0.18666,156,156,156,0,-0.0006,1,1,0,1,0,1,0,1,156,0.966,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00503,0.18666,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06428,0,0,0.1587,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,111.6923077,0,17.72556923
69817,L3_COVC12   132.00,69818,L3_COVC31   33.000,T5,T531,,,,,1,1,1,69818,0,0,69818,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005019,0.18583,156,156,156,0,-0.00099,1,1,0,1,0,1,0,1,156,0.966,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00502,0.18583,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.15799,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,111.6923077,0,17.64626769
69819,L3_COVE1_M1 132.00,69822,L3_COVN31   33.000,T5,GT3_3,,,,,1,1,1,69822,0,0,69822,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003701,0.1458,117,117,117,0,0,1,1,0,1,0,1,0,1,117,0.983,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0037,0.1458,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.003701,0.1458,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.551164308,21.71298462
69822,L3_COVN31   33.000,70553,L3_COVE1_R1 132.00,T5,GT2_2,,,,,1,0,0,69822,0,0,69822,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003701,0.145,1730.3,1730.3,1730.3,0,0,1,1,0,1,0,1,0,1,117,0.983,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0037,0.145,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.003701,0.145,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.307692308,0.034447769,1.349615385
69823,L3_COVS11   132.00,69825,L3_COVS31   33.000,T5,T532,,,,,1,1,1,69825,0,0,69825,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00394,0.15133,117,117,117,0,-0.008,1,1,0,1,0,1,0,1,117,0.949,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00394,0.15133,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.17,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,25.31692308
69824,L3_COVS12   132.00,69826,L3_COVS32   33.000,T5,T533,,,,,1,1,1,69826,0,0,69826,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00394,0.15133,117,117,117,0,-0.012,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00394,0.15133,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.17,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,25.31692308
