From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
69827,L3_COVW11   132.00,69829,L3_COVW31   33.000,T5,T534,,,,,1,1,1,69829,0,0,69829,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007068,0.243,117,117,117,0,-0.0026,1,1,0,1,0,1,0,1,117,0.983,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00707,0.243,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.2097,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,31.22916923
69828,L3_COVW12   132.00,69829,L3_COVW31   33.000,T5,T535,,,,,1,1,1,69829,0,0,69829,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007034,0.246,117,117,117,0,-0.0025,1,1,0,1,0,1,0,1,117,0.983,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00703,0.246,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.2073,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,30.87175385
69834,L3_DAVE11   132.00,69836,L3_DAVE31   33.000,T5,T508,,,,,1,1,1,69836,0,0,69836,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004376,0.22851,1730.3,1730.3,1730.3,0,0,1,1,0,1,0,1,0,1,117,0.949,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00438,0.22851,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.19424,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,28.92681846
69835,L3_DAVE12   132.00,69836,L3_DAVE31   33.000,T5,T509,,,,,1,1,1,69836,0,0,69836,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004427,0.2274,1730.3,1730.3,1730.3,0,0,1,1,0,1,0,1,0,1,117,0.949,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00443,0.2274,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.19329,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,28.78534154
69837,L3_ELMD11   132.00,69839,L3_ELMD51   11.000,T4,T4FD,,,,,1,1,1,69839,0,0,69839,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.028233,0.726698,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.949,132,30,1,11,1.204,0.694,1.02,0.98,0,0,0,0,0.02823,0.7267,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.7267,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,422.06736
69837,L3_ELMD11   132.00,69840,L3_ELMD52   11.000,T4,T4FE,,,,,1,1,1,69840,0,0,69840,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010533,0.371341,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.017,132,30,1,11,1.204,0.694,1.02,0.98,0,0,0,0,0.01053,0.37134,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.57563,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,167.162952
69837,L3_ELMD11   132.00,69841,L3_ELMD54   11.000,T4,T4FF,,,,,1,1,1,69841,0,0,69841,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010517,0.36868,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,11,1.204,0.694,1.02,0.98,0,0,0,0,0.01052,0.36868,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.57683,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,167.511432
69844,L3_ERDI51   11.000,70428,L3_ERDI11   132.00,T4,T4GJ,,,,,1,0,0,69844,0,0,69844,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014867,0.408339,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,11,1.221,0.711,1.02,0.98,0,0,0,0,0.01487,0.40834,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.53167,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.016666667,0,1.072201167
69845,L3_ERDI53   11.000,70428,L3_ERDI11   132.00,T4,T4GK,,,,,1,0,0,69845,0,0,69845,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014917,0.40424,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,11,1.221,0.711,1.02,0.98,0,0,0,0,0.01492,0.40424,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.52833,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.016666667,0,1.0654655
69852,L3_FECK61   66.000,70558,L3_FECK2_M1 275.00,D4,FECK2 SGT 2,,,,,1,0,0,69852,0,0,69852,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003142,0.157855,139,139,139,0.00136,-0.01183,1,1,0,1,0,1,0,1,120,1.0167,275,30,1,66,1.15,0.85,1.02,0.98,0,0,0,0,0.00314,0.15786,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00314,0.15786,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,36.3,0.113982,5.730318
69852,L3_FECK61   66.000,70559,L3_FECK4_M1 400.00,1,FECK4 SGT 7,,,,,1,0,0,69852,0,0,69852,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001858,0.139062,194,194,194,0.00071,-0.0018,1,1,0,1,0,1,0,1,180,1.0139,400,30,1,66,1.05556,0.80554,1.02,0.98,0,0,0,0,0.00186,0.13906,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00186,0.11611,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.045012,2.809862
69852,L3_FECK61   66.000,70559,L3_FECK4_M1 400.00,3,FECK4 SGT 9,,,,,1,0,0,69852,0,0,69852,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001867,0.138218,194,194,194,0.00071,-0.0018,1,1,0,1,0,1,0,1,180,1.0139,400,30,1,66,1.05556,0.80554,1.02,0.98,0,0,0,0,0.00187,0.13822,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00187,0.11603,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.045254,2.807926
69852,L3_FECK61   66.000,70559,L3_FECK4_M1 400.00,D4,FECK4 SGT 5,,,,,1,0,0,69852,0,0,69852,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001832,0.140317,199,199,199,0.00071,-0.0018,1,1,0,1,0,1,0,1,180,1.0139,403.33,30,1,66,1.04167,0.79165,1.02,0.98,0,0,0,0,0.00183,0.14032,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00187,0.11603,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.045254,2.807926
69854,L3_FECK86   14.000,70558,L3_FECK2_M1 275.00,W5,FECK2 SCT 6,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002756,0.099228,150,150,150,0.00063,-0.00093,1,1,0,1,0,1,0,1,150,1,14,-30,1,275,1,1,1.1,0.9,0,0,0,0,0.00276,0.09923,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0028,0.09916,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.306666667,0.003658667,0.129569067
69858,L3_HAMH1B   132.00,69864,L3_HAMH52   11.000,T4,T4N2,,,,,1,1,1,69866,0,0,69866,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010583,0.46753,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.034,132,30,1,11,1.255,0.745,1.02,0.98,0,0,0,0,0.01058,0.46753,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.58783,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,170.705832
69859,L3_HAMH1C   132.00,69863,L3_HAMH51   11.000,T4,T4N1,,,,,1,1,1,69865,0,0,69865,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009383,0.35267,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.00938,0.35267,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.46143,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,133.999272
69867,L3_HARB11   132.00,69869,L3_HARB31   33.000,T5,T536,,,,,1,1,1,69869,0,0,69869,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004103,0.2492,117,117,117,0,-0.006,1,1,0,1,0,1,0,1,117,0.949,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0041,0.2492,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0073,0.2326,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,1.087138462,34.63950769
69868,L3_HARB12   132.00,69869,L3_HARB31   33.000,T5,T537,,,,,1,1,1,69869,0,0,69869,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004197,0.2479,117,117,117,0,-0.006,1,1,0,1,0,1,0,1,117,0.949,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0042,0.2479,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0073,0.2318,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,1.087138462,34.52036923
69870,L3_HINC11   132.00,69876,L3_HINC31   33.000,T5,T50A,,,,,1,1,1,69876,0,0,69876,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014102,0.290999,59,59,59,0,-0.00504,1,1,0,1,0,1,0,1,59,0.966,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0141,0.291,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.14348,0,0,0.24735,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,295.3220339,0,73.04790508
69871,L3_HINC12   132.00,69876,L3_HINC31   33.000,T5,T50B,,,,,1,1,1,69876,0,0,69876,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014102,0.290999,59,59,59,0,-0.00504,1,1,0,1,0,1,0,1,59,0.966,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0141,0.291,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.14348,0,0,0.24735,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,295.3220339,0,73.04790508
69877,L3_HINC51   11.000,70560,L3_HINC13   132.00,T5,T50C,,,,,1,0,0,69877,0,0,69877,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.030487,0.74938,1730.3,1730.3,1730.3,0,-0.0008,1,1,0,1,0,1,0,1,39,0.983,132,0,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.03049,0.74938,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.06887,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.102564103,0.21367359,0
69877,L3_HINC51   11.000,70561,L3_HINC14   132.00,T5,T50D,,,,,1,0,0,69877,0,0,69877,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.031795,0.9391,1730.3,1730.3,1730.3,0,-0.00092,1,1,0,1,0,1,0,1,39,0.983,132,0,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.03179,0.9391,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.06887,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.102564103,0.21367359,0
69878,L3_KITG11   132.00,69879,L3_KITG51   11.000,T4,T4FQ,,,,,1,1,1,69879,0,0,69879,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009883,0.38508,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,11,1.204,0.694,1.02,0.98,0,0,0,0,0.00988,0.38508,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.585,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,169.884
69878,L3_KITG11   132.00,69880,L3_KITG52   11.000,T4,T4G5,,,,,1,1,1,69883,0,0,69883,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009867,0.38525,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.017,132,30,1,11,1.255,0.745,1.02,0.98,0,0,0,0,0.00987,0.38525,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.585,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,169.884
69878,L3_KITG11   132.00,70430,L3_KITG53   11.000,T4,T4NA,,,,,1,1,1,70430,0,0,70430,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009833,0.38676,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.017,132,30,1,11,1.221,0.711,1.01,0.99,0,0,0,0,0.00983,0.38676,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.58667,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,170.368968
69888,L3_NUNE11   132.00,69890,L3_NUNE31   33.000,T5,T502,,,,,1,1,1,69890,0,0,69890,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012103,0.267,117,117,117,0,-0.00072,1,1,0,1,0,1,0,1,117,0.966,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0121,0.267,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.22695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,33.79809231
69889,L3_NUNE12   132.00,69890,L3_NUNE31   33.000,T5,T503,,,,,1,1,1,69890,0,0,69890,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012103,0.267,117,117,117,0,-0.0006,1,1,0,1,0,1,0,1,117,0.966,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0121,0.267,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.14578,0,0,0.22695,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,33.79809231
69891,L3_PAIL11   132.00,69892,L3_PAIL31   33.000,1,T50K,,,,,1,1,1,69892,0,0,69892,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004034,0.14572,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,117,0.949,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00403,0.14572,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.12386,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,18.44561231
69891,L3_PAIL11   132.00,69892,L3_PAIL31   33.000,T5,T50J,,,,,1,1,1,69892,0,0,69892,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00406,0.14594,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,117,0.949,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00406,0.14594,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.12405,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,18.47390769
69893,L3_RUGB11   132.00,69896,L3_RUGB31   33.000,1,T505,,,,,1,1,1,69896,0,0,69896,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01,0.25,117,117,117,0,0,1,1,0,1,0,1,0,1,117,0.949,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.2125,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,31.64615385
69893,L3_RUGB11   132.00,69896,L3_RUGB31   33.000,T5,T504,,,,,1,1,1,69896,0,0,69896,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01,0.2483,117,117,117,0,0,1,1,0,1,0,1,0,1,117,0.949,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01,0.2483,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.21106,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,31.43170462
69893,L3_RUGB11   132.00,70582,L3_RUGB51   11.000,1,T564,,,,,1,1,1,70582,0,0,70582,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.022359,0.966,39,39,39,0,0,1,1,0,1,0,1,0,1,39,0.983,132,30,1,11,1.17,0.66,1.05,0.95,0,0,0,0,0.02236,0.966,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.03644,0,0,0.8211,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,0,366.8422154
69893,L3_RUGB11   132.00,70582,L3_RUGB51   11.000,T5,T563,,,,,1,1,1,70582,0,0,70582,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02241,0.968,39,39,39,0,0,1,1,0,1,0,1,0,1,39,0.983,132,30,1,11,1.17,0.66,1.05,0.95,0,0,0,0,0.02241,0.968,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.03644,0,0,0.8228,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,0,367.6017231
69907,L3_SHIR12   132.00,70434,L3_SHIR51   11.000,T4,T4JL,,,,,1,1,1,70434,0,0,70434,29,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0299,0.643299,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.028,132,30,1,11,1.07,0.678,1.01,0.99,0,0,0,0,0.0299,0.6433,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.6433,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,373.62864
69908,L3_SOLI11   132.00,69910,L3_SOLI51   11.000,T4,T4FJ,,,,,1,1,1,69910,0,0,69910,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0108,0.6737,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.017,132,30,1,11,1.255,0.745,1.02,0.98,0,0,0,0,0.0108,0.6737,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0273,0.7373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,7.92792,214.11192
69909,L3_SOLI12   132.00,69911,L3_SOLI52   11.000,T4,T4FK,,,,,1,1,1,69911,0,0,69911,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0107,0.666801,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.017,132,30,1,11,1.221,0.711,1.02,0.98,0,0,0,0,0.0107,0.6668,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0265,0.7317,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,7.6956,212.48568
69912,L3_SUTC11   132.00,69914,L3_SUTC51   11.000,T4,T4FL,,,,,1,1,1,69914,0,0,69914,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.015317,0.295059,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.017,132,30,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.01532,0.29506,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.47833,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,138.907032
69913,L3_SUTC12   132.00,69915,L3_SUTC52   11.000,T4,T4FM,,,,,1,1,1,69915,0,0,69915,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.015417,0.325931,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.017,132,30,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.01542,0.32593,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.49667,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,144.232968
69918,L3_TAMT1A   132.00,69920,L3_TAMT31   33.000,T4,T4FU,,,,,1,1,1,69920,0,0,69920,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008627,0.21433,59,59,59,0,0,1,1,0,1,0,1,0,1,59,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00863,0.21433,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.13889,0,0.00802,0.19932,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,295.3220339,2.368482712,58.8635878
69918,L3_TAMT1A   132.00,69921,L3_TAMT51   11.000,T4,T4FR,,,,,1,1,1,69921,0,0,69921,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.028051,0.702769,1731.8,1731.8,1731.8,0,-0.00052,1,1,0,1,0,1,0,1,39,1,132,0,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.02805,0.70277,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.12092,0.58734,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,54.02333538,262.40544
69919,L3_TAMT1B   132.00,69920,L3_TAMT31   33.000,T4,T4FT,,,,,1,1,1,69920,0,0,69920,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008322,0.21433,59,59,59,0,0,1,1,0,1,0,1,0,1,59,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00832,0.21433,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.13889,0,0.00802,0.19932,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,295.3220339,2.368482712,58.8635878
69919,L3_TAMT1B   132.00,69921,L3_TAMT51   11.000,T4,T4FS,,,,,1,1,1,69921,0,0,69921,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.027769,0.699452,1731.8,1731.8,1731.8,0,-0.00052,1,1,0,1,0,1,0,1,39,1,132,0,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.02777,0.69945,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.12092,0.58906,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,54.02333538,263.1738831
69922,L3_TAMW1A   132.00,69924,L3_TAMW31   33.000,T4,T4FN,,,,,1,1,1,69924,0,0,69924,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004103,0.2484,117,117,117,0,-0.00454,1,1,0,1,0,1,0,1,117,0.983,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0041,0.2484,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.14578,0,0.0074,0.2316,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,1.102030769,34.49058462
69923,L3_TAMW1B   132.00,69924,L3_TAMW31   33.000,T4,T4FP,,,,,1,1,1,69924,0,0,69924,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004103,0.2519,117,117,117,0,-0.00476,1,1,0,1,0,1,0,1,117,0.983,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0041,0.2519,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.14578,0,0.0076,0.2341,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,1.131815385,34.86289231
69935,L3_TERM30   13.000,69945,L3_TERMSGT3 0.4150,0,COVE2 SGT3 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),1.34938,24.9636,0.2,0.2,0.2,0.00001,-0.00005,1,1,0,1,0,1,0,1,0.2,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,1.34938,24.9636,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,2.5,24.8747,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,845,2112.5,21019.1215
69946,L3_TERMSGT4 0.4150,70512,L3C_TERM40  13.000,0,COVE2 SGT4 E,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.143857,2.66136,1.9,1.9,1.9,0.00001,-0.00049,1,1,0,1,0,1,0,1,1.88,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.14386,2.66136,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.26652,2.65189,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.091609043,0.024415642,0.242937104
69987,L3_WARW11   132.00,69988,L3_WARW31   33.000,1,T53B,,,,,1,1,1,69988,0,0,69988,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011,0.26,117,117,117,0,0,1,1,0,1,0,1,0,1,117,0.966,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.011,0.26,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.1452,0,0,0.221,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,32.912
69987,L3_WARW11   132.00,69988,L3_WARW31   33.000,3,T53C,,,,,1,1,1,69988,0,0,69988,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011013,0.25333,78,78,78,0,-0.00069,1,1,0,1,0,1,0,1,78,0.966,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01101,0.25333,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.2149,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,48.00535385
69987,L3_WARW11   132.00,69988,L3_WARW31   33.000,T5,T53A,,,,,1,1,1,69988,0,0,69988,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011103,0.25233,78,78,78,0,-0.00083,1,1,0,1,0,1,0,1,78,0.966,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0111,0.25233,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.1452,0,0,0.2145,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,47.916
69987,L3_WARW11   132.00,69989,L3_WARW51   11.000,T5,T53D,,,,,1,1,1,69989,0,0,69989,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.026,0.7579,1730.3,1730.3,1730.3,0,-0.00302,1,1,0,1,0,1,0,1,39,0.966,132,0,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.026,0.7579,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.06887,0.6442,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,30.76899692,287.8087385
69987,L3_WARW11   132.00,69990,L3_WARW52   11.000,T5,T53E,,,,,1,1,1,69990,0,0,69990,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.026308,0.760599,1730.3,1730.3,1730.3,0,-0.00344,1,1,0,1,0,1,0,1,39,0.983,132,0,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.02631,0.7606,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.06887,0.6465,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,30.76899692,288.8363077
69987,L3_WARW11   132.00,69991,L3_WARW53   11.000,T5,T53F,,,,,1,1,1,69991,0,0,69991,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.026103,0.7582,1730.3,1730.3,1730.3,0,-0.00379,1,1,0,1,0,1,0,1,39,0.983,132,0,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.0261,0.7582,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.06887,0.6445,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,30.76899692,287.9427692
69992,L3_WHIT11   132.00,69994,L3_WHIT31   33.000,T5,T500,,,,,1,1,1,69994,0,0,69994,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011564,0.257,117,117,117,0,-0.00162,1,1,0,1,0,1,0,1,117,0.966,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01156,0.257,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.21845,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,32.53224615
69993,L3_WHIT12   132.00,69994,L3_WHIT31   33.000,T5,T501,,,,,1,1,1,69994,0,0,69994,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01147,0.26,117,117,117,0,-0.00162,1,1,0,1,0,1,0,1,117,0.966,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01147,0.26,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.221,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,32.912
70058,L5_BENT11   132.00,70061,L5_BENT5A   11.000,T4,T4CL,,,,,1,1,1,70061,0,0,70061,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0112,0.4708,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.017,132,30,1,11,1.221,0.711,1.02,0.98,0,0,0,0,0.0112,0.4708,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00952,17.36,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.764608,5041.344
70062,L5_BOTN11   132.00,70066,L5_BOTN31   33.000,T4,T43F,,,,,1,1,1,70066,0,0,70066,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005933,0.261889,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2822,0.7842,1.02,0.98,0,0,0,0,0.00593,0.26189,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.23567,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,45.625712
70062,L5_BOTN11   132.00,70068,L5_BOTN51   11.000,T4,T43E,,,,,1,1,1,70068,0,0,70068,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0306,0.693328,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,0,1,11,1.249,0.751,1.02,0.98,0,0,0,0,0.0306,0.69333,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,999,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,580219.2
70063,L5_BOTN12   132.00,70066,L5_BOTN31   33.000,T4,T43K,,,,,1,1,1,70066,0,0,70066,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007783,0.340999,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1992,0.7012,1.02,0.98,0,0,0,0,0.00778,0.341,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.341,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,99.0264
70063,L5_BOTN12   132.00,70069,L5_BOTN52   11.000,T4,T43J,,,,,1,1,1,70069,0,0,70069,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0168,0.790001,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,0,1,11,1.2822,0.7842,1.02,0.98,0,0,0,0,0.0168,0.79,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,999,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,580219.2
70066,L5_BOTN31   33.000,70070,L5_BOTN53   11.000,T4,T43L,,,,,1,1,1,70070,0,0,70070,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.04879,1.08387,19,19,19,0,0,1,1,0,1,0,1,0,1,19,0.9863,33,-30,1,11,1.137,0.726,1.02,0.98,0,0,0,0,0.04879,1.08387,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,15.74,0.99172,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,57.31578947,902.1505263,56.84121474
70071,L5_BURS11   132.00,70073,L5_BURS51   11.000,T4,T42Y,,,,,1,1,1,70073,0,0,70073,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011033,0.383029,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,0,1,11,1.2158,0.7178,1.02,0.98,0,0,0,0,0.01103,0.38303,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,0.13907,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,40.385928
70071,L5_BURS11   132.00,70074,L5_BURS52   11.000,T4,T42X,,,,,1,1,1,70074,0,0,70074,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010733,0.386539,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,0,1,11,1.249,0.751,1.02,0.98,0,0,0,0,0.01073,0.38654,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,0.06985,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,20.28444
70077,L5_BURT11   132.00,70080,L5_BURT31   33.000,1,T551,,,,,1,1,1,70080,0,0,70080,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00435,0.22162,117,117,117,0,-0.00264,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00435,0.22162,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.13889,0,0.00435,0.19946,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.647815385,29.70419692
70077,L5_BURT11   132.00,70080,L5_BURT31   33.000,T5,T550,,,,,1,1,1,70080,0,0,70080,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004333,0.22007,117,117,117,0,-0.00264,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00433,0.22007,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.13889,0,0.00433,0.19806,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.644836923,29.49570462
70082,L5_BUTS11   132.00,70084,L5_BUTS31   33.000,T5,T55A,,,,,1,1,1,70084,0,0,70084,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003239,0.1309,1730.3,1730.3,1730.3,0,0,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00324,0.1309,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00324,0.1217,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.482510769,18.12393846
70083,L5_BUTS12   132.00,70084,L5_BUTS31   33.000,T5,T55B,,,,,1,1,1,70084,0,0,70084,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003239,0.1308,1730.3,1730.3,1730.3,0,0,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00324,0.1308,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00324,0.1216,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.482510769,18.10904615
70085,L5_CANN11   132.00,70088,L5_CANN51   11.000,T4,T4DC,,,,,1,1,1,70088,0,0,70088,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010833,0.373169,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,11,1.221,0.711,1.02,0.98,0,0,0,0,0.01083,0.37317,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.43467,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,126.228168
70086,L5_CANN12   132.00,70089,L5_CANN52   11.000,T4,T4DD,,,,,1,1,1,70089,0,0,70089,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010833,0.3715,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.983,132,30,1,11,1.255,0.745,1.02,0.98,0,0,0,0,0.01083,0.3715,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.4361,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,126.64344
70086,L5_CANN12   132.00,70490,L5_TERM_T4D 11.000,T4,T4DR,,,,,1,1,1,70094,0,0,70094,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010283,0.456171,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.966,132,30,1,11,1.221,0.711,1.02,0.98,0,0,0,0,0.01028,0.45617,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.584,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,169.5936
70098,L5_CELL4_M1 400.00,70099,L5_CELL85   7.9000,W5,CELL4 SCT 5,,,,,0,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003995,0.0799,170,170,170,0.0007,-0.00155,1,1,0,1,0,1,0,1,170,1,400,30,1,7.9,1,1,1.1,0.9,0,0,0,0,0.004,0.0799,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.002,0.07998,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,941.1764706,1.882352941,75.27529412
70098,L5_CELL4_M1 400.00,70100,L5_CELL86   7.9000,W5,CELL4 SCT 6,,,,,0,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003995,0.0799,170,170,170,0.0007,-0.00155,1,1,0,1,0,1,0,1,170,1,400,30,1,7.9,1,1,1.1,0.9,0,0,0,0,0.004,0.0799,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.002,0.07998,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,941.1764706,1.882352941,75.27529412
70101,L5_COPP11   132.00,70103,L5_COPP31   33.000,T4,T4LF,,,,,1,1,1,70103,0,0,70103,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0136,0.321666,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9833,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0136,0.32167,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0116,0.289,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,6.73728,167.8512
70105,L5_CREW12   132.00,70106,L5_CREW31   33.000,T4,T4LC,,,,,1,1,1,70106,0,0,70106,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012,0.3,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.012,0.3,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0102,0.255,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.96208,74.052
70105,L5_CREW12   132.00,70107,L5_CREW32   33.000,T4,T4LD,,,,,1,1,1,70107,0,0,70107,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01325,0.3312,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.01325,0.3312,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01127,0.2815,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.272808,81.7476
70105,L5_CREW12   132.00,70108,L5_CREW33   33.000,T4,T4LE,,,,,1,1,1,70108,0,0,70108,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012,0.3,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.012,0.3,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0102,0.255,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.96208,74.052
70110,L5_DERB11   132.00,70112,L5_DERB31   33.000,T5,T52B,,,,,1,1,1,70112,0,0,70112,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011402,0.252,117,117,117,0,-0.00315,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0114,0.252,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.2142,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,31.89932308
70111,L5_DERB12   132.00,70112,L5_DERB31   33.000,T5,T52A,,,,,1,1,1,70112,0,0,70112,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011573,0.25641,117,117,117,0,-0.00236,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.102,0.796,1.02,0.98,0,0,0,0,0.01157,0.25641,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.21795,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,32.45778462
70117,L5_DERS11   132.00,70120,L5_DERS31   33.000,T4,T441,,,,,1,1,1,70120,0,0,70120,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004897,0.2102,117,117,117,0,-0.00265,1,1,0,1,0,1,0,1,117,0.983,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0049,0.2102,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0.0049,0.1992,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.729723077,29.66547692
70118,L5_DERS12   132.00,70120,L5_DERS31   33.000,T4,T442,,,,,1,1,1,70120,0,0,70120,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004897,0.2098,117,117,117,0,-0.00265,1,1,0,1,0,1,0,1,117,0.983,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0049,0.2098,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0.0049,0.1987,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.729723077,29.59101538
70119,L5_DERS13   132.00,70120,L5_DERS31   33.000,T4,T440,,,,,1,1,1,70120,0,0,70120,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008295,0.2167,17318.3,17318.3,17318.3,0,-0.00177,1,1,0,1,0,1,0,1,78,0.983,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00829,0.2167,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.1836,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,41.01341538
70119,L5_DERS13   132.00,70188,L5_RRGT51   11.000,T5,T53G,,,,,1,1,1,70188,0,0,70188,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005,0.06976,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,78,1.013,132,0,1,11,1.13,0.87,1.02,0.98,0,0,0,0,0.005,0.06976,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,0.17038,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,38.06027077
70126,L5_DERW8S   11.500,70206,L5_SPON11   132.00,U4,U483,,,,,1,0,0,0,0,0,,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007664,0.242744,450,450,450,0,0,1,1,0,1,0,1,0,1,45,1,138,30,1,11.5,1.05,0.85,1.01,0.99,0,0,0,0,0.00766,0.24274,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00737,0.22959,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.938888889,0.021659611,0.6747395
70136,L5_FOBR11   132.00,70137,L5_FOBR31   33.000,1,T403,,,,,1,1,1,70137,0,0,70137,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004044,0.145,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1992,0.7012,1.02,0.98,0,0,0,0,0.00404,0.145,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.1305,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,25.2648
70136,L5_FOBR11   132.00,70137,L5_FOBR31   33.000,T4,T402,,,,,1,1,1,70137,0,0,70137,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004044,0.14478,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1992,0.7012,1.02,0.98,0,0,0,0,0.00404,0.14478,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.1303,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,25.22608
70138,L5_GRES11   132.00,70140,L5_GRES31   33.000,T5,T556,,,,,1,1,1,70140,0,0,70140,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004239,0.249,117,117,117,0,-0.0032,1,1,0,1,0,1,0,1,117,0.983,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00424,0.249,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.13889,0,0.0083,0.2303,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,1.236061538,34.29698462
70139,L5_GRES12   132.00,70140,L5_GRES31   33.000,T5,T557,,,,,1,1,1,70140,0,0,70140,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004103,0.2473,117,117,117,0,-0.0024,1,1,0,1,0,1,0,1,117,0.983,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0041,0.2473,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.13889,0,0.0073,0.2318,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,1.087138462,34.52036923
70141,L5_HAWW11   132.00,70142,L5_HAWW51   11.000,T4,T4KC,,,,,1,1,1,70142,0,0,70142,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.016667,0.75866,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,0,1,11,1.182,0.902,1.02,0.98,0,0,0,0,0.01667,0.75866,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,18.75,6.49997,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,10890,3775.182576
70141,L5_HAWW11   132.00,70143,L5_HAWW52   11.000,T4,T4KD,,,,,1,1,1,70143,0,0,70143,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0305,0.6973,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.017,132,0,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.0305,0.6973,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,21.27,4.94002,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,12353.616,2869.163616
70141,L5_HAWW11   132.00,70144,L5_HAWW53   11.000,T4,T4KH,,,,,1,1,1,70144,0,0,70144,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.015967,0.755301,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,0,1,11,1.182,0.902,1.02,0.98,0,0,0,0,0.01597,0.7553,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,18.75,6.49997,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,10890,3775.182576
70147,L5_IRON1_M1 132.00,601362,L5_IRON32   33.000,T4,GRID 3,,,,,1,1,1,601362,0,0,601362,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005667,0.1658,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.017,132,-30,1,33,1.204,0.694,1.05,0.95,0,0,0,0,0.00567,0.1658,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.1578,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,45.82512
70148,L5_IRON1_M2 132.00,70150,L5_IRON31   33.000,T4,GRID 2,,,,,1,1,1,70150,0,0,70150,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005667,0.1667,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.017,132,-30,1,33,1.204,0.694,1.02,0.98,0,0,0,0,0.00567,0.1667,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.156,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,45.3024
70149,L5_IRON1_R1 132.00,70150,L5_IRON31   33.000,T4,GRID 4,,,,,1,1,1,70150,0,0,70150,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003947,0.15267,76,76,76,0,0,1,1,0,1,0,1,0,1,76,1.017,132,-30,1,33,1.204,0.694,1.02,0.98,0,0,0,0,0.00395,0.15267,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.1374,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,229.2631579,0,31.50075789
70149,L5_IRON1_R1 132.00,601362,L5_IRON32   33.000,T5,T566,,,,,1,1,1,601362,0,0,601362,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003951,0.15267,76,76,76,0,0,1,1,0,1,0,1,0,1,76,1.034,132,-30,1,33,1.17,0.66,1.01,0.99,0,0,0,0,0.00395,0.15267,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.1374,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,229.2631579,0,31.50075789
70154,L5_KETL11   132.00,70158,L5_KETL31   33.000,T4,T4KA,,,,,1,1,1,70158,0,0,70158,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007233,0.236669,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.034,132,30,1,33,1.221,0.711,1.02,0.98,0,0,0,0,0.00723,0.23667,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00723,0.23667,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.399728,45.819312
70154,L5_KETL11   132.00,70159,L5_KETL51   11.000,T4,T4KG,,,,,1,1,1,70159,0,0,70159,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009283,0.546169,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.034,132,0,1,11,1.221,0.711,1.02,0.98,0,0,0,0,0.00928,0.54617,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,0.16889,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,49.045656
70155,L5_KETL12   132.00,70158,L5_KETL31   33.000,T4,T4KB,,,,,1,1,1,70158,0,0,70158,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007122,0.24056,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.034,132,30,1,33,1.221,0.711,1.02,0.98,0,0,0,0,0.00712,0.24056,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00712,0.24056,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.378432,46.572416
70155,L5_KETL12   132.00,601369,L5_KETL32   33.000,T4,T430,,,,,1,1,1,601369,0,0,601369,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00712,0.24056,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.017,132,30,1,33,1.119,0.609,1.01,0.99,0,0,0,0,0.00712,0.24056,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00712,0.24056,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.378432,46.572416
70162,L5_LONG11   132.00,70165,L5_LONG51   11.000,T4,T42E,,,,,1,1,1,70165,0,0,70165,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011183,0.459501,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,0,1,11,1.2158,0.7178,1.02,0.98,0,0,0,0,0.01118,0.4595,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,0.09862,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,28.639248
70162,L5_LONG11   132.00,70166,L5_LONG52   11.000,T4,T42F,,,,,1,1,1,70166,0,0,70166,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011183,0.45867,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,0,1,11,1.2158,0.7178,1.02,0.98,0,0,0,0,0.01118,0.45867,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,0.09925,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,28.8222
70162,L5_LONG11   132.00,70470,L5_LONG31   33.000,T4,T4N5,,,,,1,1,1,70470,0,0,70470,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0085,0.2558,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.166,0.668,1.01,0.99,0,0,0,0,0.0085,0.2558,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2558,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,74.28432
70169,L5_MEFC11   132.00,70171,L5_MEFC31   33.000,T4,T411,,,,,1,1,1,70171,0,0,70171,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003756,0.18856,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.249,0.751,1.02,0.98,0,0,0,0,0.00376,0.18856,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.15716,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,30.426176
70170,L5_MEFC12   132.00,70171,L5_MEFC31   33.000,T4,T412,,,,,1,1,1,70171,0,0,70171,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003856,0.18733,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.249,0.751,1.02,0.98,0,0,0,0,0.00386,0.18733,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.15716,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,30.426176
70172,L5_NEWC11   132.00,70175,L5_NEWC51   11.000,T4,T4LL,,,,,1,1,1,70175,0,0,70175,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011067,0.312201,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,0,1,11,1.249,0.751,1.02,0.98,0,0,0,0,0.01107,0.3122,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,0.08975,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,26.0634
70172,L5_NEWC11   132.00,70473,L5_NEWC53   11.000,T4,T4N4,,,,,1,1,1,70473,0,0,70473,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.022,0.913999,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,0,1,11,1.249,0.751,1.01,0.99,0,0,0,0,0.022,0.914,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,0.853,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,495.4224
70173,L5_NEWC12   132.00,70174,L5_NEWC31   33.000,T4,T414,,,,,1,1,1,70174,0,0,70174,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0106,0.2182,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,-30,1,33,1.167,0.666,1.02,0.98,0,0,0,0,0.0106,0.2182,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00951,0.1938,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.682272,75.03936
70173,L5_NEWC12   132.00,70176,L5_NEWC52   11.000,T4,T4LM,,,,,1,1,1,70176,0,0,70176,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011067,0.312201,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,0,1,11,1.2158,0.7178,1.02,0.98,0,0,0,0,0.01107,0.3122,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,0.08975,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,26.0634
70179,L5_RADG11   132.00,70183,L5_RADG31   33.000,T4,T4LG,,,,,1,1,1,70183,0,0,70183,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011111,0.2778,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01111,0.2778,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0094,0.2361,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.63968,91.41792
70180,L5_RADG12   132.00,70184,L5_RADG32   33.000,T4,T4LR,,,,,1,1,1,70184,0,0,70184,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0127,0.2849,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0127,0.2849,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2353,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,68.33112
70192,L5_RUGE4_M1 400.00,70225,L5_TERM110  132.00,S5,RUGE4 SGT 1,,,,,1,0,0,70583,1,0,70583,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001171,0.080943,267,267,267,0.00063,-0.02059,1,1,0,1,0,1,0,1,240,0.9857,132,0,1,400,1.15719,0.95713,1.02,0.98,0,0,0,0,0.00117,0.08094,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00074,1.56656,0.00085,0.0604,0,0,0.00029,0.02054,0,0,0,0,0,0,0,0,0,0,0,666.6666667,0.566666667,40.26666667
70192,L5_RUGE4_M1 400.00,70226,L5_TERM120  132.00,S5,RUGE4 SGT 2,,,,,1,0,0,70583,1,0,70583,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001171,0.080943,267,267,267,0.00063,-0.02059,1,1,0,1,0,1,0,1,240,0.9857,132,0,1,400,1.15719,0.95713,1.02,0.98,0,0,0,0,0.00117,0.08094,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00074,1.56656,0.00085,0.0604,0,0,0.00029,0.02054,0,0,0,0,0,0,0,0,0,0,0,666.6666667,0.566666667,40.26666667
