From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
70193,L5_RUGE51   11.000,70583,L5_RUGE1_M1 132.00,M5,STN T6,,,,,0,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0132,0.301912,50,50,50,0,0,1,1,0,1,0,1,0,1,50,1,132,0,1,11,1,1,1.1,0.9,0,0,0,0,0.0132,0.30191,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.012,0.3586,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.42,0.02904,0.867812
70194,L5_RUGE52   11.000,70583,L5_RUGE1_M1 132.00,M5,STN T7,,,,,0,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0132,0.301912,50,50,50,0,0,1,1,0,1,0,1,0,1,50,1,132,0,1,11,1,1,1.1,0.9,0,0,0,0,0.0132,0.30191,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.012,0.3586,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.42,0.02904,0.867812
70205,L5_SHRE31   33.000,70584,L5_SHRE11   132.00,1,T4KE,,,,,1,0,0,70205,0,0,70205,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007256,0.25,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.017,132,30,1,33,1.221,0.711,1.02,0.98,0,0,0,0,0.00726,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00726,0.25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.087846,3.025
70205,L5_SHRE31   33.000,70584,L5_SHRE11   132.00,3,T4KF,,,,,1,0,0,70205,0,0,70205,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007378,0.27389,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.017,132,30,1,33,1.221,0.711,1.02,0.98,0,0,0,0,0.00738,0.27389,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00738,0.27389,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.089298,3.314069
70205,L5_SHRE31   33.000,70584,L5_SHRE11   132.00,T4,T43U,,,,,1,0,0,70205,0,0,70205,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0042,0.2222,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.167,0.666,1.01,0.99,0,0,0,0,0.0042,0.2222,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2316,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0,2.80236
70207,L5_STAF11   132.00,70481,L5_STAF5A   11.000,T4,T4CV,,,,,1,1,1,70481,0,0,70481,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011183,0.45683,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,0,1,11,1.221,0.711,1.05,0.95,0,0,0,0,0.01118,0.45683,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,15.74,0.03979,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,4570.896,11.555016
70208,L5_STAF12   132.00,70482,L5_STAF5B   11.000,T4,T4DJ,,,,,1,1,1,70482,0,0,70482,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005367,0.591881,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,0,1,11,1.221,0.711,1.05,0.95,0,0,0,0,0.00537,0.59188,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,15.74,0.12344,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,4570.896,35.846976
70211,L5_STAG11   132.00,70213,L5_STAG51   11.000,T4,T4LN,,,,,1,1,1,70213,0,0,70213,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010883,0.315331,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,0,1,11,1.2158,0.7178,1.02,0.98,0,0,0,0,0.01088,0.31533,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,0.08975,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,26.0634
70212,L5_STAG12   132.00,70214,L5_STAG52   11.000,T4,T4LP,,,,,1,1,1,70214,0,0,70214,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010817,0.311341,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,0,1,11,1.2822,0.7842,1.02,0.98,0,0,0,0,0.01082,0.31134,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,0.08975,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,26.0634
70217,L5_STAS11   132.00,70223,L5_STAS5A   11.000,T4,T4DK,,,,,1,1,1,70223,0,0,70223,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011333,0.3937,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.983,132,0,1,11,1.221,0.711,1.02,0.98,0,0,0,0,0.01133,0.3937,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,10.4876,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3045.59904,0
70218,L5_STAS12   132.00,70224,L5_STAS5B   11.000,T4,T4CW,,,,,1,1,1,70224,0,0,70224,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013883,0.33267,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,0,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.01388,0.33267,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,10.4876,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3045.59904,0
70257,L5_TOYO11   132.00,70261,L5_TOYO51   11.000,1,T53J,,,,,1,1,1,70261,0,0,70261,29,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.026897,0.65232,39,39,39,0,0,1,1,0,1,0,1,0,1,39,1,132,30,1,11,1.08,0.632,1.02,0.98,0,0,0,0,0.0269,0.65232,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.03644,0,0,0.55447,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,0,247.7201354
70257,L5_TOYO11   132.00,70261,L5_TOYO51   11.000,T5,T53H,,,,,1,1,1,70261,0,0,70261,29,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.028692,0.663911,1730.3,1730.3,1730.3,0,0,1,1,0,1,0,1,0,1,39,1,132,30,1,11,1.08,0.632,1.02,0.98,0,0,0,0,0.02869,0.66391,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.03644,0,0,0.56432,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,0,252.1208123
70258,L5_TOYO12   132.00,70495,L5_TOYO52   11.000,T5,T51C,,,,,1,1,1,70495,0,0,70495,29,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.027308,0.65595,1730.3,1730.3,1730.3,0,0,1,1,0,1,0,1,0,1,39,1.016,132,30,1,11,1.08,0.632,1.02,0.98,0,0,0,0,0.02731,0.65595,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.03644,0,0,0.55755,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,0,249.0961846
70262,L5_UTTO11   132.00,70264,L5_UTTO31   33.000,T4,T421,,,,,1,1,1,70264,0,0,70264,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.026203,0.279299,59,59,59,0,-0.00122,1,1,0,1,0,1,0,1,59,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0262,0.2793,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.13889,0,0,0.2374,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,295.3220339,0,70.10945085
70263,L5_UTTO12   132.00,70264,L5_UTTO31   33.000,T4,T422,,,,,1,1,1,70264,0,0,70264,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.026203,0.279299,59,59,59,0,-0.00122,1,1,0,1,0,1,0,1,59,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.0262,0.2793,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.13889,0,0,0.2374,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,295.3220339,0,70.10945085
70271,L5_WHFI1A   132.00,70273,L5_WHFI31   33.000,T4,T4LA,,,,,1,1,1,70273,0,0,70273,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004033,0.22219,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1992,0.7012,1.02,0.98,0,0,0,0,0.00403,0.22219,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,38.72
70272,L5_WHFI1B   132.00,70273,L5_WHFI31   33.000,T4,T4LB,,,,,1,1,1,70273,0,0,70273,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0042,0.2213,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1992,0.7012,1.02,0.98,0,0,0,0,0.0042,0.2213,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.00357,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,0.691152
70273,L5_WHFI31   33.000,70496,L5_WHFI12   132.00,T4,T4N3,,,,,1,0,0,70273,0,0,70273,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004844,0.22122,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0166,132,30,1,33,1.1992,0.7012,1.01,0.99,0,0,0,0,0.00484,0.22122,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.20711,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0,2.506031
70274,L5_WILE4_M1 400.00,70275,L5_WILE88   7.9000,W4,WILE4 SCT 8,,,,,0,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003995,0.0799,170,170,170,0.0007,-0.00155,1,1,0,1,0,1,0,1,170,1,400,30,1,7.9,1,1,1.1,0.9,0,0,0,0,0.004,0.0799,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.002,0.07998,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,941.1764706,1.882352941,75.27529412
70276,L5_WINS11   132.00,70278,L5_WINS31   33.000,T4,T473,,,,,1,1,1,70278,0,0,70278,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013718,0.200871,78,78,78,0,-0.0008,1,1,0,1,0,1,0,1,78,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01372,0.20087,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.17074,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,38.14068923
70277,L5_WINS12   132.00,70278,L5_WINS31   33.000,T4,T474,,,,,1,1,1,70278,0,0,70278,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013795,0.20036,78,78,78,0,-0.00098,1,1,0,1,0,1,0,1,78,1,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01379,0.20036,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.17031,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,38.04463385
70409,L3_BOUG11   132.00,70411,L3_BOUG51   11.000,T4,T4N8,,,,,1,1,1,70411,0,0,70411,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0102,0.534199,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.034,132,30,1,11,1.204,0.694,1.01,0.99,0,0,0,0,0.0102,0.5342,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.602,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,174.8208
70410,L3_BOUG12   132.00,70412,L3_BOUG52   11.000,T4,T4N9,,,,,1,1,1,70412,0,0,70412,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010133,0.53271,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.983,132,30,1,11,1.204,0.694,1.01,0.99,0,0,0,0,0.01013,0.53271,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.60267,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,175.015368
70420,L3_CHEA12   132.00,70421,L3_CHEA51   11.000,T4,T40R,,,,,1,1,1,70421,0,0,70421,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011283,0.45851,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,11,1.204,0.694,1.01,0.99,0,0,0,0,0.01128,0.45851,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.52433,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,152.265432
70423,L3_CHEW51   11.000,70507,L3_CHEW11   132.00,T4,T4N6,,,,,1,0,0,70423,0,0,70423,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0222,0.903301,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.017,132,30,1,11,1.17,0.66,1.01,0.99,0,0,0,0,0.0222,0.9033,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.8367,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.033333333,0,3.37469
70424,L3_CHEW52   11.000,70507,L3_CHEW11   132.00,T4,T4N7,,,,,1,0,0,70424,0,0,70424,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0223,0.903001,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.034,132,30,1,11,1.17,0.66,1.01,0.99,0,0,0,0,0.0223,0.903,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.8373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.033333333,0,3.37711
70435,L3_SPAR11   132.00,70436,L3_SPAR51   11.000,T4,T4GL,,,,,1,1,1,70436,0,0,70436,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.015083,0.36504,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,11,1.221,0.711,1.01,0.99,0,0,0,0,0.01508,0.36504,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.4935,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,143.3124
70435,L3_SPAR11   132.00,70437,L3_SPAR52   11.000,T4,T4GM,,,,,1,1,1,70437,0,0,70437,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.015167,0.36318,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,11,1.221,0.711,1.01,0.99,0,0,0,0,0.01517,0.36318,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.495,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,143.748
70464,L5_HEAN11   132.00,70468,L5_HEAN31   33.000,T4,T452,,,,,1,1,1,70468,0,0,70468,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004,0.1496,117,117,117,0,0,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.05,0.95,0,0,0,0,0.004,0.1496,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0.0053,0.1422,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.789292308,21.17686154
70465,L5_HEAN12   132.00,70468,L5_HEAN31   33.000,T4,T451,,,,,1,1,1,70468,0,0,70468,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004,0.1499,117,117,117,0,0,1,1,0,1,0,1,0,1,117,1,132,30,1,33,1.17,0.66,1.05,0.95,0,0,0,0,0.004,0.1499,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0.0049,0.1433,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.729723077,21.34067692
70476,L5_SPON1A   132.00,70478,L5_SPON31   33.000,T4,T443,,,,,1,1,1,70478,0,0,70478,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00334,0.11,156,156,156,0,-0.00062,1,1,0,1,0,1,0,1,156,1,132,30,1,33,1.17,0.66,1.05,0.95,0,0,0,0,0.00334,0.11,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10904,0,0,0.0935,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,111.6923077,0,10.44323077
70477,L5_SPON1B   132.00,70478,L5_SPON31   33.000,T4,T444,,,,,1,1,1,70478,0,0,70478,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003308,0.11,156,156,156,0,-0.0005,1,1,0,1,0,1,0,1,156,1,132,30,1,33,1.17,0.66,1.05,0.95,0,0,0,0,0.00331,0.11,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10904,0,0,0.0935,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,111.6923077,0,10.44323077
70483,L5_STAN11   132.00,70487,L5_STAN31   33.000,T4,T44A,,,,,1,1,1,70487,0,0,70487,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010615,0.248999,78,78,78,0,0,1,1,0,1,0,1,0,1,78,1,132,30,1,33,1.17,0.66,1.05,0.95,0,0,0,0,0.01062,0.249,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.21165,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,47.27935385
70484,L5_STAN12   132.00,70487,L5_STAN31   33.000,T4,T44B,,,,,1,1,1,70487,0,0,70487,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010808,0.2485,78,78,78,0,0,1,1,0,1,0,1,0,1,78,1,132,30,1,33,1.17,0.66,1.05,0.95,0,0,0,0,0.01081,0.2485,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.21123,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,47.18553231
70549,L8_CALP11   132.00,70551,L8_CALP51   11.000,T4,T408,,,,,1,1,1,70551,0,0,70551,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.023103,0.924129,39,39,39,0,0,1,1,0,1,0,1,0,1,39,0.983,132,0,1,11,1.17,0.66,1.01,0.99,0,0,0,0,0.0231,0.92413,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0,0.864,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,0,386.0086154
70550,L8_CALP12   132.00,70551,L8_CALP51   11.000,T4,T423,,,,,1,1,1,70551,0,0,70551,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.023179,0.92879,39,39,39,0,0,1,1,0,1,0,1,0,1,39,0.983,132,0,1,11,1.17,0.66,1.01,0.99,0,0,0,0,0.02318,0.92879,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0,0.867,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,0,387.3489231
70554,L3_COVS13   132.00,70556,L3_COVS51   11.000,T8,T8IQ,,,,,1,1,1,70556,0,0,70556,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02241,0.969331,39,39,39,0,0,1,1,0,1,0,1,0,1,39,1,132,0,1,11,1.17,0.66,1.01,0.99,0,0,0,0,0.02241,0.96933,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.10933,0.82393,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,48.84528,368.1065723
70555,L3_COVS14   132.00,70556,L3_COVS51   11.000,T8,T8IV,,,,,1,1,1,70556,0,0,70556,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02241,0.969331,39,39,39,0,0,1,1,0,1,0,1,0,1,39,1,132,0,1,11,1.17,0.66,1.01,0.99,0,0,0,0,0.02241,0.96933,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.10933,0.82393,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,48.84528,368.1065723
70568,L8_LEIC11   132.00,70569,L8_LEIC31   33.000,1,T425,,,,,1,1,1,70569,0,0,70569,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005923,0.21233,156,156,156,0,-0.00073,1,1,0,1,0,1,0,1,156,0.949,132,30,1,33,1.17,0.66,1.01,0.99,0,0,0,0,0.00592,0.21233,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.18048,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,111.6923077,0,20.15822769
70568,L8_LEIC11   132.00,70569,L8_LEIC31   33.000,T4,T424,,,,,1,1,1,70569,0,0,70569,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00591,0.21083,156,156,156,0,-0.00085,1,1,0,1,0,1,0,1,156,1,132,30,1,33,1.17,0.66,1.05,0.95,0,0,0,0,0.00591,0.21083,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.17921,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,111.6923077,0,20.01637846
70570,L8_LEIE11   132.00,70572,L8_LEIE31   33.000,T4,T439,,,,,1,1,1,70572,0,0,70572,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005487,0.19458,156,156,156,0,-0.00212,1,1,0,1,0,1,0,1,156,0.983,132,30,1,33,1.17,0.66,1.01,0.99,0,0,0,0,0.00549,0.19458,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.1649,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,111.6923077,0,18.41806154
70571,L8_LEIE12   132.00,70572,L8_LEIE31   33.000,T4,T43D,,,,,1,1,1,70572,0,0,70572,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005513,0.19458,156,156,156,0,-0.00221,1,1,0,1,0,1,0,1,156,0.983,132,30,1,33,1.17,0.66,1.01,0.99,0,0,0,0,0.00551,0.19458,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.1649,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,111.6923077,0,18.41806154
70573,L8_LEIN11   132.00,70575,L8_LEIN31   33.000,T4,T426,,,,,1,1,1,70575,0,0,70575,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004103,0.2517,117,117,117,0,-0.00284,1,1,0,1,0,1,0,1,117,0.983,132,30,1,33,1.17,0.66,1.01,0.99,0,0,0,0,0.0041,0.2517,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0076,0.2338,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,1.131815385,34.81821538
70574,L8_LEIN12   132.00,70575,L8_LEIN31   33.000,T4,T427,,,,,1,1,1,70575,0,0,70575,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007282,0.24888,117,117,117,0,-0.00244,1,1,0,1,0,1,0,1,117,0.983,132,30,1,33,1.17,0.66,1.01,0.99,0,0,0,0,0.00728,0.24888,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2108,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,31.39298462
70631,L8_WIGS11   132.00,70635,L8_WIGS31   33.000,T4,T43P,,,,,1,1,1,70635,0,0,70635,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.018487,0.246481,78,78,78,0,-0.00152,1,1,0,1,0,1,0,1,78,0.983,132,30,1,33,1.17,0.66,1.01,0.99,0,0,0,0,0.01849,0.24648,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.20951,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,46.80131077
70631,L8_WIGS11   132.00,70636,L8_WIGS51   11.000,T4,T43N,,,,,1,1,1,70636,0,0,70636,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.021795,0.8189,39,39,39,0,0,1,1,0,1,0,1,0,1,39,1,132,0,1,11,1.17,0.66,1.01,0.99,0,0,0,0,0.02179,0.8189,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.02069,0.7804,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,9.243655385,348.6587077
70632,L8_WIGS12   132.00,70635,L8_WIGS31   33.000,T4,T43G,,,,,1,1,1,70635,0,0,70635,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.017333,0.24072,78,78,78,0,-0.00113,1,1,0,1,0,1,0,1,78,0.983,132,30,1,33,1.17,0.66,1.01,0.99,0,0,0,0,0.01733,0.24072,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.20461,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,45.70672615
70632,L8_WIGS12   132.00,70636,L8_WIGS51   11.000,T4,T43M,,,,,1,1,1,70636,0,0,70636,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.021795,0.8189,39,39,39,0,0,1,1,0,1,0,1,0,1,39,1,132,0,1,11,1.17,0.66,1.01,0.99,0,0,0,0,0.02179,0.8189,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.02069,0.7804,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,9.243655385,348.6587077
71000,M4_CANO11   132.00,71002,M4_CANO31   33.000,T2,T2AP,,,,,1,1,1,71002,0,0,71002,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0127,0.3182,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0127,0.3182,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0108,0.2704,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.13632,78.52416
71003,M4_LEGA31   33.000,71392,M4_LEGA1_M2 132.00,T2,T297,,,,,1,0,0,71003,0,0,71003,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0123,0.3067,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.014,132,30,1,33,1.098,0.902,1.02,0.98,0,0,0,0,0.0123,0.3067,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0104,0.2607,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.18876,4.731705
71004,M4_LEGA32   33.000,71392,M4_LEGA1_M2 132.00,T2,T295,,,,,1,0,0,71004,0,0,71004,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012289,0.3087,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0286,132,30,1,33,1.1,0.9,1.02,0.98,0,0,0,0,0.01229,0.3087,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01049,0.2624,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.253858,6.35008
71008,M4_MAWI1B   132.00,71010,M4_MAWI31   33.000,T2,T2AJ,,,,,1,1,1,71010,0,0,71010,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0124,0.310301,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0124,0.3103,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0106,0.2638,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.07824,76.60752
71009,M4_MAWI1C   132.00,71372,M4_MAWI32   33.000,T2,T2AK,,,,,1,1,1,71372,0,0,71372,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0093,0.271101,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.10002,0.79996,1.05,0.95,0,0,0,0,0.0093,0.2711,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2525,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,73.326
71013,M4_NEWM31   33.000,71463,M4_NEWM11   132.00,T2,T2BE,,,,,1,0,0,71013,0,0,71013,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0124,0.284839,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0124,0.28484,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01053,0.24211,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.254826,5.859062
71013,M4_NEWM31   33.000,71464,M4_NEWM12   132.00,T2,T2BF,,,,,1,0,0,71013,0,0,71013,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0124,0.277492,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0124,0.27749,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01053,0.23587,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.254826,5.708054
71014,M4_OSWE11   132.00,71015,M4_OSWE31   33.000,T2,T29D,,,,,1,1,1,71015,0,0,71015,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013,0.325,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.013,0.325,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0111,0.2763,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.22344,80.23752
71016,M4_OSWE32   33.000,601430,M4_OSWE12   132.00,T2,T29E,,,,,1,0,0,71016,0,0,71016,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0131,0.3283,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0131,0.3283,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0112,0.2791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.20328,5.065665
71032,M4_WEPO1A   132.00,71033,M4_WEPO31   33.000,T2,T2AM,,,,,1,1,1,71033,0,0,71033,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0129,0.3235,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0143,132,30,1,33,1.1,0.9,1.02,0.98,0,0,0,0,0.0129,0.3235,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.011,0.275,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.1944,79.86
71034,M4_WHCH11   132.00,71036,M4_WHCH31   33.000,T2,T2BP,,,,,1,1,1,71036,0,0,71036,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0131,0.3278,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0131,0.3278,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0111,0.2787,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.22344,80.93448
71035,M4_WHCH1A   132.00,71037,M4_WHCH32   33.000,T4,T4LH,,,,,1,1,1,71037,0,0,71037,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0116,0.289799,45,45,45,0,0,1,1,0,1,0,1,0,1,45,0.9833,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0116,0.2898,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00989,0.2463,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.829408,95.36736
71038,M4_WREX1A   132.00,71039,M4_WREX31   33.000,T2,T296,,,,,1,1,1,71039,0,0,71039,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013,0.3245,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.013,0.3245,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.011,0.2758,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.1944,80.09232
71057,M5_BRYM1A   132.00,71061,M5_BRYM32   33.000,T2,T293,,,,,1,1,1,71061,0,0,71061,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009,0.271999,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.009,0.272,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.226,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,65.6304
71058,M5_BRYM1B   132.00,71060,M5_BRYM31   33.000,T2,T294,,,,,1,1,1,71060,0,0,71060,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0125,0.3274,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0125,0.3274,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2697,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,78.32088
71059,M5_BRYM1C   132.00,71062,M5_CASC31   33.000,T2,T29A,,,,,1,1,1,71062,0,0,71062,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0108,0.25,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0108,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2124,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,61.68096
71066,M5_DEES8A   16.000,71111,M5_TERM462  400.00,U3,U347,,,,,1,0,0,0,0,0,,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0013,0.066314,190,190,190,0,0,1,1,0,1,0,1,0,1,190,1,405,30,1,16,1.075,0.9,1.01,0.99,0,0,0,0,0.0013,0.06631,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00119,0.06053,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.347368421,0.001603368,0.081556211
71067,M5_DEES8B   16.000,71112,M5_TERM463  400.00,U3,U348,,,,,1,0,0,0,0,0,,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0013,0.066314,190,190,190,0,0,1,1,0,1,0,1,0,1,190,1,405,30,1,16,1.075,0.9,1.01,0.99,0,0,0,0,0.0013,0.06631,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00119,0.06053,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.347368421,0.001603368,0.081556211
71068,M5_DEES8S   16.000,71113,M5_TERM464  400.00,U3,U349,,,,,0,0,0,0,0,0,,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0013,0.066504,1900,1900,1900,0,0,1,1,0,1,0,1,0,1,190,1,405,30,1,16,1.075,0.9,1.01,0.99,0,0,0,0,0.0013,0.0665,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00119,0.06053,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.347368421,0.001603368,0.081556211
71069,M5_DEPA1A   132.00,71070,M5_DEPA31   33.000,T2,T29P,,,,,1,1,1,71070,0,0,71070,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0125,0.311699,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0125,0.3117,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0106,0.2649,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.07824,76.92696
71076,M5_HAWA11   132.00,71078,M5_HAWA31   33.000,T2,T291,,,,,1,1,1,71078,0,0,71078,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0114,0.2711,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0114,0.2711,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2353,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,0,91.10816
71077,M5_HAWA12   132.00,71079,M5_HAWA32   33.000,T2,T290,,,,,1,1,1,71079,0,0,71079,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0108,0.271101,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0108,0.2711,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0092,0.2304,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.56224,89.21088
71080,M5_HOLY11   132.00,71081,M5_HOLY31   33.000,T2,T298,,,,,1,1,1,71081,0,0,71081,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0136,0.2785,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0136,0.2785,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2353,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,68.33112
71080,M5_HOLY11   132.00,71082,M5_HOLY32   33.000,T2,T228,,,,,1,1,1,71082,0,0,71082,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0118,0.2943,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0118,0.2943,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01,0.2502,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.904,72.65808
71087,M5_SALT11   132.00,71089,M5_SALT31   33.000,T2,T292,,,,,1,1,1,71089,0,0,71089,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0108,0.25,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0108,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2124,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,61.68096
71092,M5_SEAL11   132.00,71098,M5_SEAL31   33.000,T2,T28E,,,,,1,1,1,71098,0,0,71098,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013111,0.2782,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01311,0.2782,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2353,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,0,91.10816
71093,M5_SEAL12   132.00,71098,M5_SEAL31   33.000,T2,T28G,,,,,1,1,1,71098,0,0,71098,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0128,0.278099,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0128,0.2781,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2353,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,0,91.10816
71094,M5_SEAL13   132.00,71098,M5_SEAL31   33.000,T2,T28H,,,,,1,1,1,71098,0,0,71098,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0134,0.266599,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0143,132,30,1,33,1.1,0.9,1.02,0.98,0,0,0,0,0.0134,0.2666,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2353,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,0,91.10816
71100,M5_SHOT11   132.00,71102,M5_SHOT8A   11.500,U2,U254,,,,,0,1,1,0,0,0,,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004333,0.134,900,900,900,0,0,1,1,0,1,0,1,0,1,90,1,145,30,1,11.5,1.1,0.9,1.01,0.99,0,0,0,0,0.00433,0.134,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00388,0.11989,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.751168,23.210704
71100,M5_SHOT11   132.00,71103,M5_SHOT8B   11.500,U2,U255,,,,,0,1,1,0,0,0,,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004444,0.134778,900,900,900,0,0,1,1,0,1,0,1,0,1,90,1,145,30,1,11.5,1.1,0.9,1.01,0.99,0,0,0,0,0.00444,0.13478,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00395,0.11989,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.76472,23.210704
71100,M5_SHOT11   132.00,71104,M5_SHOT8S   11.500,U2,U256,,,,,0,1,1,0,0,0,,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004533,0.12957,900,900,900,0,0,1,1,0,1,0,1,0,1,90,1,145,30,1,11.5,1.1,0.9,1.01,0.99,0,0,0,0,0.00453,0.12957,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00392,0.11989,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.758912,23.210704
71105,M5_SIXA1A   132.00,71107,M5_SIXA32   33.000,T2,T29K,,,,,1,1,1,71107,0,0,71107,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0117,0.3083,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0117,0.3083,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2538,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,73.70352
71142,M5_CONQ8C   22.000,71488,M5_TERM482  400.00,U2,U252,,,,,1,0,0,71276,1,0,71276,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000457,0.037289,420,420,420,0,0,1,1,0,1,0,1,0,1,420,1,432,30,1,22,1.0555,0.8557,1.058,0.958,0,0,0,0,0.00046,0.03729,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00045,0.03717,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.152380952,0.000518571,0.042834
71157,M7_FFES8A   16.000,601048,M7_FFES2_MC 275.00,T2,FFES8 SGT 1,,,,,1,0,0,0,0,0,,3,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003789,0.096842,190,190,190,0,0,1,1,0,1,0,1,0,1,190,1,275,30,1,16,1.0517,0.9483,1.1,0.9,0,0,0,0,0.00379,0.09684,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00334,0.08537,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.347368421,0.004500211,0.115024842
71158,M7_FFES8B   16.000,601049,M7B_FFES2_MC275.00,T2,FFES8 SGT 2,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003789,0.099,190,190,190,0,0,1,1,0,1,0,1,0,1,190,1,275,30,1,16,1,1,1.1,0.9,0,0,0,0,0.00379,0.099,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00352,0.092,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.347368421,0.004742737,0.123957895
71210,M6_BANG1A   132.00,71211,M6_BANG31   33.000,T2,T2FR,,,,,1,1,1,71211,0,0,71211,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0118,0.2955,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0118,0.2955,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01,0.2512,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.904,72.94848
71214,M8_CAER31   33.000,601279,M8_CAER1B   132.00,T2,T2G9,,,,,1,0,0,71214,0,0,71214,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0137,0.3437,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.0137,0.3437,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0117,0.2921,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.212355,5.301615
71215,M6_CANA1A   132.00,71216,M6_CANA31   33.000,T2,T2FS,,,,,1,1,1,71216,0,0,71216,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0131,0.3278,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0131,0.3278,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0111,0.2787,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.22344,80.93448
71218,M6_COLB11   132.00,71219,M6_COLB31   33.000,T2,T22D,,,,,1,1,1,71219,0,0,71219,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011,0.275601,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.011,0.2756,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0094,0.2342,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.63968,90.68224
71218,M6_COLB11   132.00,71381,M6_COLB32   33.000,T2,T22E,,,,,1,1,1,71381,0,0,71381,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011711,0.2936,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.1,0.8,1.05,0.95,0,0,0,0,0.01171,0.2936,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01,0.2495,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.872,96.6064
71228,M6_DINO81   18.000,600394,M6_DINO4_M1 400.00,U2,U201,,,,,1,0,0,600394,1,0,600394,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000666,0.047421,3400,3400,3400,0,0,1,1,0,1,0,1,0,1,340,0.9684,420,30,1,18,1.0526,0.86324,1.05,0.95,0,0,0,0,0.00067,0.04742,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00061,0.04068,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.952941176,0.000581294,0.038765647
71229,M6_DINO82   18.000,600394,M6_DINO4_M1 400.00,U2,U202,,,,,1,0,0,600394,1,0,600394,20,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000678,0.047454,3400,3400,3400,0,0,1,1,0,1,0,1,0,1,340,0.9684,420,30,1,18,1.0526,0.85272,1.05,0.95,0,0,0,0,0.00068,0.04745,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00061,0.04068,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.952941176,0.000581294,0.038765647
71230,M6_DINO83   18.000,600394,M6_DINO4_M1 400.00,U2,U203,,,,,1,0,0,600394,1,0,600394,20,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000678,0.047454,3400,3400,3400,0,0,1,1,0,1,0,1,0,1,340,0.9684,420,30,1,18,1.0526,0.85272,1.05,0.95,0,0,0,0,0.00068,0.04745,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00061,0.04068,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.952941176,0.000581294,0.038765647
71231,M6_DINO84   18.000,600394,M6_DINO4_M1 400.00,U2,U204,,,,,1,0,0,600394,1,0,600394,20,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000678,0.047454,3400,3400,3400,0,0,1,1,0,1,0,1,0,1,340,0.9684,420,30,1,18,1.0526,0.85272,1.05,0.95,0,0,0,0,0.00068,0.04745,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00061,0.04068,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.952941176,0.000581294,0.038765647
71232,M6_DINO85   18.000,600394,M6_DINO4_M1 400.00,U2,U205,,,,,1,0,0,600394,1,0,600394,20,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000678,0.047454,3400,3400,3400,0,0,1,1,0,1,0,1,0,1,340,0.9684,420,30,1,18,1.0526,0.85272,1.05,0.95,0,0,0,0,0.00068,0.04745,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00061,0.04068,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.952941176,0.000581294,0.038765647
71233,M6_DINO86   18.000,600394,M6_DINO4_M1 400.00,U2,U206,,,,,1,0,0,600394,1,0,600394,20,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000678,0.047454,3400,3400,3400,0,0,1,1,0,1,0,1,0,1,340,0.9684,420,30,1,18,1.0526,0.85272,1.05,0.95,0,0,0,0,0.00068,0.04745,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00061,0.04068,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.952941176,0.000581294,0.038765647
71234,M6_DOLG1A   132.00,71235,M6_DOLG31   33.000,T2,T22F,,,,,1,1,1,71235,0,0,71235,13,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0118,0.2957,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0334,132,30,1,33,1.1002,0.8998,1.02,0.98,0,0,0,0,0.0118,0.2957,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0101,0.2513,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.93304,72.97752
71236,M7_FOUX11   132.00,71237,M7_FOUX31   33.000,T2,T231,,,,,1,1,1,71237,0,0,71237,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011711,0.293099,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0333,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01171,0.2931,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01,0.2491,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.872,96.45152
71268,M8_WYLF1_M1 132.00,71576,M8_WYLF51   11.000,0,T2E3,,,,,1,1,1,71576,0,0,71576,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009993,0.160963,55,55,55,0.0008,-0.00075,1,1,0,1,0,1,0,1,55,1.01,132,0,1,11,1.1,0.9,1.02,0.98,0,0,0,0,0.00999,0.16096,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.8182,0,0.00818,0.20893,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,316.8,2.591424,66.189024
71268,M8_WYLF1_M1 132.00,71577,M8_WYLF52   11.000,0,T2E4,,,,,1,1,1,71577,0,0,71577,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009993,0.160963,55,55,55,0.0008,-0.00075,1,1,0,1,0,1,0,1,55,1.01,132,0,1,11,1.1,0.9,1.02,0.98,0,0,0,0,0.00999,0.16096,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.8182,0,0.00818,0.20893,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,316.8,2.591424,66.189024
71268,M8_WYLF1_M1 132.00,71578,M8_WYLF53   11.000,0,T2E5,,,,,1,1,1,71578,0,0,71578,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009993,0.160963,55,55,55,0.0008,-0.00075,1,1,0,1,0,1,0,1,55,1.01,132,0,1,11,1.1,0.9,1.02,0.98,0,0,0,0,0.00999,0.16096,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.8182,0,0.00818,0.20893,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,316.8,2.591424,66.189024
71375,M5_CONQ8B   22.000,71487,M5_TERM474  400.00,U2,U251,,,,,1,0,0,71530,1,0,71530,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000455,0.037145,420,420,420,0,0,1,1,0,1,0,1,0,1,420,1,432,30,1,22,1.0555,0.8557,1.058,0.958,0,0,0,0,0.00045,0.03715,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00045,0.03717,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.152380952,0.000518571,0.042834
71384,M6_NHOY31   33.000,71596,M6_RHYL1A   132.00,T2,T22C,,,,,1,0,0,71384,0,0,71384,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007278,0.25,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00728,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.22383,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0,2.708343
71388,M6_RHYL31   33.000,71596,M6_RHYL1A   132.00,T2,T22B,,,,,1,0,0,71388,0,0,71388,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0138,0.346,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0138,0.346,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0118,0.2941,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.21417,5.337915
71441,M7_ABYS11   132.00,71556,M7_ABYS31   33.000,T8,T8U2,,,,,1,1,1,71556,0,0,71556,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0129,0.323299,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.05,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0129,0.3233,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.011,0.2748,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.1944,79.80192
71443,M6_BRNI31   33.000,71468,M6_TALB11   132.00,T8,T8FK,,,,,1,0,0,71443,0,0,71443,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007278,0.25,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00728,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.22383,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0,2.708343
71452,M6_CLOF31   33.000,71468,M6_TALB11   132.00,T8,T8FL,,,,,1,0,0,71452,0,0,71452,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007278,0.25,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00728,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.22383,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0,2.708343
71458,M4_LEGA4_M1 400.00,600325,M4_LEGA4A   400.00,Q2,LEGA4 QB3,,,,,1,0,0,0,0,0,,39,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00001,0.00413,2002,2002,2002,0,0,1,1,0,1,0,1,0,1,2000,1,400,-1.8,1,400,11.2824,-11.2824,1.1,0.9,0,0,0,0,0.00001,0.00413,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,0.0035,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,80,0,0.28
71458,M4_LEGA4_M1 400.00,600326,M4_LEGA4B   400.00,Q2,LEGA4 QB4,,,,,1,0,0,0,0,0,,39,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00001,0.00413,2002,2002,2002,0,0,1,1,0,1,0,1,0,1,2000,1,400,-1.8,1,400,11.2824,-11.2824,1.1,0.9,0,0,0,0,0.00001,0.00413,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,0.0035,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,80,0,0.28
71459,M7_MAEN12   132.00,71561,M7_MAEN31   33.000,T2,T230,,,,,1,1,1,71561,0,0,71561,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0128,0.320001,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0334,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0128,0.32,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0109,0.272,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.16536,78.9888
71460,M7_MAEN32   33.000,71560,M7_MAEN11   132.00,T2,T2BN,,,,,1,0,0,71460,0,0,71460,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0128,0.320001,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0334,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0128,0.32,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0109,0.272,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.197835,4.9368
71462,M4_NETM31   33.000,601417,M4_NETM1A   132.00,T2,T2AN,,,,,1,0,0,71462,0,0,71462,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0134,0.335,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0134,0.335,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0114,0.2848,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.20691,5.16912
71465,M5_SALT12   132.00,71466,M5_SALT32   33.000,T2,T2BQ,,,,,1,1,1,71466,0,0,71466,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0108,0.25,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0334,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0108,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2124,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,61.68096
