From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
71467,M6_SASA32   33.000,601466,M6_SASA12   132.00,T2,T2BR,,,,,1,0,0,71467,0,0,71467,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0133,0.332699,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0133,0.3327,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0113,0.2828,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.205095,5.13282
71486,M5_TERM472  400.00,71522,M5_CONQ8A   22.000,U2,U250,,,,,1,1,1,71530,1,0,71530,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000455,0.037097,420,420,420,0,0,1,1,0,1,0,1,0,1,420,1,432,30,1,22,1.0555,0.8557,1.058,0.958,0,0,0,0,0.00045,0.0371,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00045,0.03717,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,380.952381,0.171428571,14.16
71489,M5_TERM484  400.00,71523,M5_CONQ8D   22.000,U2,U253,,,,,1,1,1,71276,1,0,71276,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000457,0.037205,420,420,420,0,0,1,1,0,1,0,1,0,1,420,1,432,30,1,22,1.0555,0.8557,1.058,0.958,0,0,0,0,0.00046,0.03721,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00045,0.03717,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,380.952381,0.171428571,14.16
71499,M5_TERM_SHO 400.00,71529,M5_TERM_IC( 260.00,U3,EAST-WEST IC,,,,,1,1,1,0,0,0,,42,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000002,0.023694,582,582,582,0.00241,-0.00231,1,1,0,1,0,1,0,1,582,1,400,-30,1,260,1.33,0.715,1.01,0.99,0,0,0,0,0,0.02369,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.02369,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,274.9140893,0,6.512714777
71546,M6_SASA31   33.000,601466,M6_SASA12   132.00,T2,T299,,,,,1,0,0,71546,0,0,71546,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0125,0.3088,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0125,0.3088,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2601,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0,4.720815
71557,M7_CEFC31   33.000,71599,M7_CEFC11   132.00,T2,T2BM,,,,,1,0,0,71557,0,0,71557,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012694,0.3183,72,72,72,0,0,1,1,0,1,0,1,0,1,72,1.0668,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.01269,0.3183,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01081,0.2706,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,15.125,0.16350125,4.092825
71562,M7_RHEI11   132.00,71563,M7_RHEI31   33.000,T8,T8U1,,,,,1,1,1,71563,0,0,71563,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011289,0.282701,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0667,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01129,0.2827,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0096,0.2403,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.71712,93.04416
71570,M8_AMLW1A   132.00,71571,M8_AMLW31   33.000,T2,T2AX,,,,,1,1,1,71571,0,0,71571,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011111,0.2778,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.05,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01111,0.2778,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0094,0.2361,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.63968,91.41792
71579,M8_WYLF81   17.500,71604,M8_WYLF4_M1 400.00,U2,U207,,,,,1,0,0,71604,1,0,71604,20,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000941,0.048033,3460,3460,3460,0,0,1,1,0,1,0,1,0,1,346,0.8446,435,30,1,17.5,1.0555,0.8446,1.0275,1.0075,0,0,0,0,0.00094,0.04803,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0008,0.03902,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.885115607,0.000708092,0.034537211
71580,M8_WYLF82   17.500,71604,M8_WYLF4_M1 400.00,U2,U208,,,,,0,0,0,0,0,0,,20,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000927,0.04971,3460,3460,3460,0,0,1,1,0,1,0,1,0,1,346,1,435,30,1,17.5,1.0555,0.8446,1.01,0.99,0,0,0,0,0.00093,0.04971,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00077,0.03902,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.885115607,0.000681539,0.034537211
71581,M8_WYLF83   17.500,71604,M8_WYLF4_M1 400.00,U2,U209,,,,,1,0,0,71604,1,0,71604,20,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00089,0.047962,3460,3460,3460,0,0,1,1,0,1,0,1,0,1,346,0.8446,435,30,1,17.5,1.0555,0.8446,1.0275,1.0075,0,0,0,0,0.00089,0.04796,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00076,0.03902,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.885115607,0.000672688,0.034537211
71582,M8_WYLF84   17.500,71604,M8_WYLF4_M1 400.00,U2,U210,,,,,0,0,0,0,0,0,,20,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000585,0.04557,3460,3460,3460,0,0,1,1,0,1,0,1,0,1,346,1,435,30,1,17.5,1.0555,0.8446,1.01,0.99,0,0,0,0,0.00059,0.04557,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00057,0.0448,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.885115607,0.000504516,0.039653179
72012,N4_BELF1A   132.00,72014,N4_BELF31   33.000,T2,T2A9,,,,,1,1,1,72014,0,0,72014,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007211,0.256559,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00721,0.25656,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0061,0.2181,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.18096,42.22416
72013,N4_BELF1B   132.00,72014,N4_BELF31   33.000,T2,T2AA,,,,,1,1,1,72014,0,0,72014,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007456,0.255441,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00746,0.25544,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0063,0.2171,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.21968,42.03056
72015,N4_BURN11   132.00,72018,N4_BURN31   33.000,T2,T2AB,,,,,1,1,1,72018,0,0,72018,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007267,0.25601,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00727,0.25601,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.006,0.21769,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.1616,42.144784
72016,N4_BURN12   132.00,72018,N4_BURN31   33.000,T2,T2AC,,,,,1,1,1,72018,0,0,72018,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007256,0.25545,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00726,0.25545,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.006,0.21722,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.1616,42.053792
72019,N4_CATO11   132.00,72020,N4_CATO31   33.000,1,T201,,,,,1,1,1,72020,0,0,72020,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0057,0.281052,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0057,0.28105,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0048,0.2389,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.92928,46.25104
72019,N4_CATO11   132.00,72020,N4_CATO31   33.000,T2,T200,,,,,1,1,1,72020,0,0,72020,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007289,0.274303,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00729,0.2743,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0062,0.2332,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.20032,45.14752
72021,N4_CLIV1A   132.00,72022,N4_CLIV51   11.000,T2,T2E9,,,,,1,1,1,72022,0,0,72022,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0109,0.295,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,11,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0109,0.295,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0109,0.295,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.16536,85.668
72023,N4_DANS11   132.00,72024,N4_DANS31   33.000,1,T203,,,,,1,1,1,72024,0,0,72024,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01055,0.219747,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.01055,0.21975,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.009,0.1868,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.6136,54.24672
72023,N4_DANS11   132.00,72024,N4_DANS31   33.000,T2,T202,,,,,1,1,1,72024,0,0,72024,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01055,0.219747,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.01055,0.21975,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.009,0.1868,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.6136,54.24672
72029,N4_KEAR2_M1 275.00,72030,N4_KEAR31   33.000,1,KEAR2 SGT 3B,,,,,1,1,1,72030,0,0,72030,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00491,0.245335,96,96,96,0.0004,-0.00018,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00491,0.24534,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00491,0.21377,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.094322917,134.7196354
72029,N4_KEAR2_M1 275.00,72030,N4_KEAR31   33.000,T2,KEAR2 SGT 2B,,,,,1,1,1,72030,0,0,72030,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004992,0.244368,96,96,96,0.0004,-0.00018,1,1,0,1,0,1,0,1,120,1,275,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00499,0.24437,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00499,0.21436,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.144739583,135.0914583
72030,N4_KEAR31   33.000,72058,N4B_TERMSGT20.4150,0,KEAR2 SGT2B,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.296864,5.49198,1,1,1,0.00001,-0.00026,1,1,0,1,0,1,0,1,1,1,33,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.29686,5.49198,,,"7 - No series path, earth winding 1, ground winding 2",,Z pu (system base),Z pu (system base),0.4745,5.19789,0.0255,6.16434,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1089,27.7695,6712.96626
72030,N4_KEAR31   33.000,72060,N4B_TERMSGT30.4150,0,KEAR2 SGT3B,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.296864,5.49198,1,1,1,0.00001,-0.00026,1,1,0,1,0,1,0,1,1,1,33,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.29686,5.49198,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.5,5.47723,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1089,544.5,5964.70347
72031,R4_LOWD11   132.00,72032,R4_LOWD31   33.000,1,T216,,,,,1,1,1,72032,0,0,72032,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007322,0.274342,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00732,0.27434,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.006,0.233,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.1616,45.1088
72031,R4_LOWD11   132.00,72032,R4_LOWD31   33.000,T2,T215,,,,,1,1,1,72032,0,0,72032,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007333,0.274342,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00733,0.27434,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.006,0.233,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.1616,45.1088
72031,R4_LOWD11   132.00,72049,R4_SAPP51   11.000,T2,T217,,,,,1,1,1,72049,0,0,72049,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005367,0.25311,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1503,0.8497,1.02,0.98,0,0,0,0,0.00537,0.25311,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.20249,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,117.606192
72033,N4_NELS11   132.00,72035,N4_NELS31   33.000,T2,T204,,,,,1,1,1,72035,0,0,72035,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00935,0.256159,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00935,0.25616,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.21788,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,63.272352
72034,N4_NELS12   132.00,72035,N4_NELS31   33.000,T2,T205,,,,,1,1,1,72035,0,0,72035,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009333,0.254159,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00933,0.25416,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.21618,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,62.778672
72041,N4_S254_3   13.000,72057,N4_TERMSGT2 0.4150,0,ROCH2 SGT2 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.539753,9.98542,0.5,0.5,0.5,0.00001,-0.00013,1,1,0,1,0,1,0,1,0.5,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.53975,9.98542,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,1,9.94987,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,338,338,3363.05606
72043,N4_S256_3   13.000,72062,N4B_TERMSGT40.4150,0,ROCH2 SGT4 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.539753,9.98542,0.5,0.5,0.5,0.00001,-0.00013,1,1,0,1,0,1,0,1,0.5,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.53975,9.98542,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,1,9.94987,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,338,338,3363.05606
72051,N4_SCOU11   132.00,72052,N4_SCOU31   33.000,T2,T2EE,,,,,1,1,1,72052,0,0,72052,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004456,0.2803,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00446,0.2803,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00417,0.2619,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.807312,50.70384
72054,N4_TERM31   13.000,72059,N4_TERMSGT3 0.4150,0,KEAR2 SGT3A,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.269876,4.99271,1,1,1,0.00001,-0.00026,1,1,0,1,0,1,0,1,1,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.26988,4.99271,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.5,4.97494,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,169,84.5,840.76486
72056,N4_TERM40   13.000,72061,N4_TERMSGT4 0.4150,0,WHGA2 SGT4 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.539752,9.98542,0.5,0.5,0.5,0.00001,-0.00013,1,1,0,1,0,1,0,1,0.5,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.53975,9.98542,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,1,9.94987,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,338,338,3363.05606
72132,N1_AINT1A   132.00,72134,N1_AINT31   33.000,T2,T266,,,,,1,1,1,72134,0,0,72134,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0205,0.204999,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0205,0.205,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.1927,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,55.96008
72133,N1_AINT1B   132.00,72135,N1_AINT32   33.000,T2,T267,,,,,1,1,1,72135,0,0,72135,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.020833,0.208333,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.02083,0.20833,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.19583,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,56.869032
72137,N1_BOLD11   132.00,72138,N1_BOLD31   33.000,T2,T272,,,,,1,1,1,72138,0,0,72138,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0131,0.326701,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0131,0.3267,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0111,0.2777,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.22344,80.64408
72139,N1_BOOT11   132.00,72143,N1_BOOT32   33.000,T2,T26H,,,,,1,1,1,72143,0,0,72143,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0125,0.3127,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0125,0.3127,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0106,0.2658,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.07824,77.18832
72140,N1_BOOT12   132.00,72142,N1_BOOT31   33.000,T2,T26G,,,,,1,1,1,72142,0,0,72142,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0112,0.2792,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0112,0.2792,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0095,0.2373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.7588,68.91192
72144,N1_BURL11   132.00,72145,N1_BURL31   33.000,T2,T26C,,,,,1,1,1,72145,0,0,72145,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.297199,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.007,0.2972,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2972,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,86.30688
72144,N1_BURL11   132.00,72146,N1_BURL32   33.000,T2,T26D,,,,,1,1,1,72146,0,0,72146,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0102,0.313699,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0102,0.3137,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2583,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,75.01032
72162,N1_FORM1A   132.00,72163,N1_FORM31   33.000,T2,T2FA,,,,,1,1,1,72163,0,0,72163,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0129,0.323299,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0129,0.3233,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.011,0.2748,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.1944,79.80192
72162,N1_FORM1A   132.00,72694,N1_FORM32   33.000,T2,T2GN,,,,,1,1,1,72694,0,0,72694,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0136,0.341001,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.0136,0.341,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0116,0.2899,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.36864,84.18696
72164,N1_GARS1A   132.00,72165,N1_GARS31   33.000,T2,T26K,,,,,1,1,1,72165,0,0,72165,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0127,0.3183,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.05,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0127,0.3183,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0108,0.2706,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.13632,78.58224
72166,N1_GATE11   132.00,72167,N1_GATE31   33.000,T2,T26E,,,,,1,1,1,72167,0,0,72167,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0099,0.2467,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0099,0.2467,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0084,0.2097,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.43936,60.89688
72169,N1_GILL1A   132.00,72171,N1_GILL31   33.000,T2,T261,,,,,1,1,1,72171,0,0,72171,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012,0.3,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.012,0.3,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0102,0.255,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.96208,74.052
72170,N1_GILL1B   132.00,72172,N1_GILL32   33.000,T2,T262,,,,,1,1,1,72172,0,0,72172,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013,0.323801,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.013,0.3238,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.011,0.2753,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.1944,79.94712
72173,N1_HAWO11   132.00,72174,N1_HAWO31   33.000,T2,T21F,,,,,1,1,1,72174,0,0,72174,13,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0071,0.2956,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1002,0.8998,1.02,0.98,0,0,0,0,0.0071,0.2956,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2583,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,75.01032
72173,N1_HAWO11   132.00,72175,N1_HAWO32   33.000,T2,T21E,,,,,1,1,1,72175,0,0,72175,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010911,0.2733,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01091,0.2733,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00931,0.2323,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.604832,89.94656
72173,N1_HAWO11   132.00,72176,N1_HAWO33   33.000,T2,T21D,,,,,1,1,1,72176,0,0,72176,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010911,0.271999,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01091,0.272,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0092,0.2312,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.56224,89.52064
72177,N1_HUYT1A   132.00,72178,N1_HUYT31   33.000,T2,T2FC,,,,,1,1,1,72178,0,0,72178,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013,0.326199,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.013,0.3262,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0111,0.2772,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.22344,80.49888
72181,N1_KIBY1A   132.00,72184,N1_KIBY31   33.000,T2,T2FD,,,,,1,1,1,72184,0,0,72184,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0107,0.2667,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0107,0.2667,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0091,0.2267,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.64264,65.83368
72185,N1_KIBY32   33.000,72831,N1_KIBY1_MB 132.00,T2,T264,,,,,1,0,0,72185,0,0,72185,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0107,0.2667,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0107,0.2667,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0091,0.2267,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.165165,4.114605
72187,N1_LISD2_M1 275.00,600613,N1_TERM__CO 13.800,UC,UCCC,,,,,1,1,1,0,0,0,,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002058,0.104167,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1,275,30,1,13.8,1.075,0.9,1.01,0.99,0,0,0,0,0.00206,0.10417,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00188,0.09583,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.184791667,60.39286458
72189,N1_LISD31   33.000,72833,N1_LISD1_M1 132.00,T2,T26B,,,,,1,0,0,72189,0,0,72189,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0133,0.3333,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0133,0.3333,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0113,0.2833,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.205095,5.141895
72190,N1_LISD32   33.000,72833,N1_LISD1_M1 132.00,T2,T26A,,,,,1,0,0,72190,0,0,72190,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0129,0.3217,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0129,0.3217,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0109,0.2734,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.197835,4.96221
72191,N1_LISD33   33.000,72833,N1_LISD1_M1 132.00,T2,T26J,,,,,1,0,0,72191,0,0,72191,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0124,0.3095,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0124,0.3095,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0105,0.2631,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.190575,4.775265
72192,N1_LITH11   132.00,72193,N1_LITH31   33.000,T2,T2F4,,,,,1,1,1,72193,0,0,72193,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0132,0.329301,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0132,0.3293,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0112,0.2799,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.25248,81.28296
72192,N1_LITH11   132.00,72194,N1_LITH32   33.000,T2,T2F5,,,,,1,1,1,72194,0,0,72194,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0132,0.329301,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0132,0.3293,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0112,0.2799,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.25248,81.28296
72192,N1_LITH11   132.00,72835,N1_LITH33   33.000,T8,T8FH,,,,,1,1,1,72835,0,0,72835,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0136,0.339299,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.01,0.99,0,0,0,0,0.0136,0.3393,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0115,0.2884,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.3396,83.75136
72196,N1_PARA11   132.00,72197,N1_PARA31   33.000,T2,T26F,,,,,1,1,1,72197,0,0,72197,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0125,0.311699,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0125,0.3117,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0106,0.2649,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.07824,76.92696
72198,N1_PRES11   132.00,72199,N1_PRES31   33.000,T2,T25G,,,,,1,1,1,72199,0,0,72199,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0106,0.265,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0106,0.265,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.009,0.2253,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.6136,65.42712
72198,N1_PRES11   132.00,72200,N1_PRES32   33.000,T2,T25H,,,,,1,1,1,72200,0,0,72200,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0137,0.3432,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0137,0.3432,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0117,0.2917,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.39768,84.70968
72204,N1_RAVH11   132.00,72205,N1_RAVH31   33.000,T2,T29F,,,,,1,1,1,72205,0,0,72205,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0131,0.3278,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0131,0.3278,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0111,0.2787,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.22344,80.93448
72217,N1_S228_3   13.000,600669,N1_33_KV_BU 33.000,0,33/13 KV TRA,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000015,0.183,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,33,30,1,13,1,1,1.1,0.9,0,0,0,0,0.00002,0.183,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.91827,0,0.003,0.18298,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.816666667,0.00845,0.515393667
72220,N1_SANB11   132.00,72221,N1_SANB31   33.000,1,T245,,,,,1,1,1,72221,0,0,72221,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013,0.323999,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.013,0.324,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.275,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,79.86
72220,N1_SANB11   132.00,72221,N1_SANB31   33.000,T2,T240,,,,,1,1,1,72221,0,0,72221,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0125,0.3238,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0125,0.3238,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.275,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,79.86
72223,N1_SHEL11   132.00,72224,N1_SHEL31   33.000,T2,T29G,,,,,1,1,1,72224,0,0,72224,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0118,0.2962,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0118,0.2962,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0101,0.2517,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.93304,73.09368
72223,N1_SHEL11   132.00,601479,N1_SHEL32   33.000,T8,T8FG,,,,,1,1,1,601479,0,0,601479,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0136,0.339001,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.0136,0.339,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0115,0.2882,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.3396,83.69328
72225,N1_SIMO1A   132.00,74788,N1_SIMO3A   33.000,T2,T270,,,,,1,1,1,74788,0,0,74788,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0125,0.3125,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.05,0.95,0,0,0,0,0.0125,0.3125,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0106,0.2656,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.07824,77.13024
72227,N1_SPAS11   132.00,72228,N1_SPAS31   33.000,T2,T26L,,,,,1,1,1,72228,0,0,72228,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012,0.321001,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.012,0.321,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.264,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,76.6656
72229,N1_SPEK11   132.00,72230,N1_SPEK31   33.000,T2,T268,,,,,1,1,1,72230,0,0,72230,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0129,0.3215,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.05,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0129,0.3215,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0109,0.2733,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.16536,79.36632
72231,N1_SPEK32   33.000,72697,N1_SPEK12   132.00,T2,T269,,,,,1,0,0,72231,0,0,72231,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0129,0.3215,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0129,0.3215,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0109,0.2733,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.197835,4.960395
72232,N1_SPOR11   132.00,72233,N1_SPOR31   33.000,T2,T273,,,,,1,1,1,72233,0,0,72233,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0133,0.332799,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0133,0.3328,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0113,0.2829,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.28152,82.15416
72267,N1_WAVT11   132.00,72269,N1_WAVT31   33.000,T2,T263,,,,,1,1,1,72269,0,0,72269,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0108,0.2708,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0108,0.2708,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0092,0.2302,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.67168,66.85008
72268,N1_WAVT12   132.00,72704,N1_WAVT32   33.000,T2,T265,,,,,1,1,1,72704,0,0,72704,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012,0.3,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0334,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.012,0.3,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0102,0.255,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.96208,74.052
72270,N1_WIDN11   132.00,72272,N1_WIDN31   33.000,T2,T29H,,,,,1,1,1,72272,0,0,72272,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0114,0.284901,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0114,0.2849,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00971,0.2422,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.759712,93.77984
72271,N1_WIDN12   132.00,72273,N1_WIDN32   33.000,T2,T2A0,,,,,1,1,1,72273,0,0,72273,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0121,0.3025,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0121,0.3025,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0103,0.2571,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.99112,74.66184
72275,N1_WIND1B   132.00,72276,N1_WIND31   33.000,T2,T2FB,,,,,1,1,1,72276,0,0,72276,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0131,0.3283,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0131,0.3283,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0112,0.2791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.25248,81.05064
72305,N5_HUNC11   132.00,72307,N5_HUNC31   33.000,T2,T2AR,,,,,1,1,1,72307,0,0,72307,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0064,0.327047,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0064,0.32705,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.005,0.278,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.968,53.8208
72306,N5_HUNC12   132.00,72307,N5_HUNC31   33.000,T2,T2AS,,,,,1,1,1,72307,0,0,72307,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0063,0.327939,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0063,0.32794,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.005,0.278,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.968,53.8208
72309,N5_PADI31   33.000,72840,N5_PADI1_M1 132.00,1,GRID T2,,,,,1,0,0,72309,0,0,72309,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007444,0.275449,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00744,0.27545,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.23422,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0,2.834062
72309,N5_PADI31   33.000,72840,N5_PADI1_M1 132.00,T2,GRID T1,,,,,1,0,0,72309,0,0,72309,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007333,0.253224,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00733,0.25322,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.21533,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0,2.605493
72311,N5_ROSS11   132.00,72313,N5_ROSS31   33.000,T2,T2C4,,,,,1,1,1,72313,0,0,72313,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013,0.256,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.013,0.256,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01104,0.2176,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,2.137344,42.12736
72312,N5_ROSS12   132.00,72313,N5_ROSS31   33.000,T2,T2C5,,,,,1,1,1,72313,0,0,72313,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005611,0.27964,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00561,0.27964,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00477,0.2377,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.923472,46.01872
72336,N6_MACC2_MC 275.00,72337,N6_MACC31   33.000,1,MACC2 SGT 2,,,,,1,1,1,72337,0,0,72337,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00688,0.245904,113,113,113,0.00067,-0.00103,1,1,0,1,0,1,0,1,100,1.0167,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00688,0.2459,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00688,0.2459,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,5.203,185.961875
72336,N6_MACC2_MC 275.00,72337,N6_MACC31   33.000,T2,MACC2 SGT 1,,,,,1,1,1,72337,0,0,72337,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00688,0.245904,113,113,113,0.00067,-0.00103,1,1,0,1,0,1,0,1,100,1.0167,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00688,0.2459,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00688,0.2459,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,5.203,185.961875
72376,N2_ALTR11   132.00,72380,N2_ALTR31   33.000,T2,T23E,,,,,1,1,1,72380,0,0,72380,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007089,0.2519,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00709,0.2519,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.006,0.214,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.1616,41.4304
72377,N2_ALTR12   132.00,72380,N2_ALTR31   33.000,T2,T23D,,,,,1,1,1,72380,0,0,72380,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006978,0.248782,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00698,0.24878,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.006,0.214,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.1616,41.4304
72381,N2_BART11   132.00,72384,N2_BART31   33.000,T2,T237,,,,,1,1,1,72384,0,0,72384,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010267,0.290148,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.01027,0.29015,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.008,0.246,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.3232,71.4384
72382,N2_BART12   132.00,72384,N2_BART31   33.000,T2,T236,,,,,1,1,1,72384,0,0,72384,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008833,0.2785,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00883,0.2785,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0075,0.2367,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.178,68.73768
72383,N2_BART13   132.00,72384,N2_BART31   33.000,T2,T23N,,,,,1,1,1,72384,0,0,72384,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007633,0.276561,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00763,0.27656,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.006,0.235,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.7424,68.244
72389,N2_CARR1B   132.00,72393,N2_CARR31   33.000,T2,T238,,,,,1,1,1,72393,0,0,72393,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01215,0.281238,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.01215,0.28124,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0096,0.224,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.78784,65.0496
72389,N2_CARR1B   132.00,72428,N2_SHCA31   33.000,T2,T242,,,,,1,1,1,72428,0,0,72428,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0179,0.339188,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0179,0.33919,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.28871,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,167.682768
72390,N2_CARR1C   132.00,72428,N2_SHCA31   33.000,T2,T243,,,,,1,1,1,72428,0,0,72428,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0205,0.332699,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0205,0.3327,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.28333,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,164.558064
72391,N2_CARR1D   132.00,72393,N2_CARR31   33.000,T2,T239,,,,,1,1,1,72393,0,0,72393,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0121,0.280406,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0121,0.28041,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0096,0.224,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.78784,65.0496
72391,N2_CARR1D   132.00,72428,N2_SHCA31   33.000,T2,T241,,,,,1,1,1,72428,0,0,72428,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.020567,0.347051,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.02057,0.34705,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.29551,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,171.632208
72392,N2_CARR2_M1 275.00,72451,N2D_TERM    132.00,S2,CARR2 SGT 1A,,,,,0,0,0,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002847,0.11897,120,120,120,0.00125,-0.01435,1,1,0,1,0,1,0,1,120,1,132,0,1,275,1.1503,0.8497,1.01,0.99,0,0,0,0,0.00285,0.11897,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00271,0.02183,0.00286,0.1314,0,0,0.00011,0.00526,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.802395833,82.809375
72394,N2_CARR4_M1 400.00,600514,N2_TERM_SGT 15.000,0,GT1_5,,,,,1,1,1,0,0,0,,29,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003209,0.1625,80,80,80,0.00039,-0.00122,1,1,0,1,0,1,0,1,80,1,400,30,1,15,1.175,0.825,1.01,0.99,0,0,0,0,0.00321,0.1625,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00518,0.18905,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2000,10.36,378.1
72394,N2_CARR4_M1 400.00,601042,N2_CARR08_G 21.000,U2,T1_CARR,,,,,1,1,1,72394,1,0,72394,29,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00059,0.036603,525,525,525,0,0,1,1,0,1,0,1,0,1,525,1,418,30,1,21,1.175,0.825,1.05,0.95,0,0,0,0,0.00059,0.0366,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00065,0.03564,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,304.7619048,0.198095238,10.86171429
72394,N2_CARR4_M1 400.00,601043,N2B_CARR08_G21.000,U2,T2_ CARR,,,,,1,1,1,72394,1,0,72394,29,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00059,0.036603,525,525,525,0,0,1,1,0,1,0,1,0,1,525,1,418,0,1,21,1.175,0.825,1.05,0.95,0,0,0,0,0.00059,0.0366,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00065,0.03564,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,304.7619048,0.198095238,10.86171429
72402,N2_DALA11   132.00,72404,N2_DALA31   33.000,T2,T23F,,,,,1,1,1,72404,0,0,72404,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0123,0.307301,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0123,0.3073,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0104,0.2612,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.02016,75.85248
72405,N2_ELWO11   132.00,72406,N2_ELWO31   33.000,T2,T23J,,,,,1,1,1,72406,0,0,72406,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0127,0.3167,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0143,132,30,1,33,1.1,0.9,1.02,0.98,0,0,0,0,0.0127,0.3167,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0108,0.2692,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.13632,78.17568
72405,N2_ELWO11   132.00,72813,N2_ELWO32   33.000,T2,T23K,,,,,1,1,1,72813,0,0,72813,13,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006911,0.3267,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1002,0.8998,1.05,0.95,0,0,0,0,0.00691,0.3267,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2697,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,0,104.42784
72409,N2_HAFO11   132.00,72410,N2_HAFO31   33.000,T2,T244,,,,,1,1,1,72410,0,0,72410,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0122,0.305601,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0122,0.3056,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0104,0.2597,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.02688,100.55584
72411,N2_KNUT11   132.00,72412,N2_KNUT31   33.000,T2,T246,,,,,1,1,1,72412,0,0,72412,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012,0.298899,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,45,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.012,0.2989,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0102,0.2541,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.94944,98.38752
72411,N2_KNUT11   132.00,72832,N2_KNUT32   33.000,T2,T247,,,,,1,1,1,72832,0,0,72832,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0122,0.3055,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.05,0.95,0,0,0,0,0.0122,0.3055,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0104,0.2597,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.02016,75.41688
72415,N2_LOST31   33.000,72708,N2_LOST11   132.00,T2,T2FW,,,,,1,0,0,72415,0,0,72415,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011489,0.286701,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.01149,0.2867,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00971,0.2437,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.234982,5.89754
72425,N2_SALE11   132.00,72427,N2_SALE31   33.000,T2,T23B,,,,,1,1,1,72427,0,0,72427,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012,0.281745,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.012,0.28175,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01,0.239,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.904,69.4056
72426,N2_SALE12   132.00,72427,N2_SALE31   33.000,T2,T23C,,,,,1,1,1,72427,0,0,72427,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009583,0.281837,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00958,0.28184,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01,0.239,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.904,69.4056
