From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
72430,N2_SMAN2_MC 275.00,72709,N2_SMAN1_M1 132.00,S2,SMAN2 SGT 2,,,,,1,0,0,72709,1,0,72709,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001021,0.079932,279,279,279,0.0005,-0.00662,1,1,0,1,0,1,0,1,240,1,132,0,1,275,1.1503,0.8497,1.0427,1.0027,0,0,0,0,0.00102,0.07993,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00038,1.20788,0.00111,0.08314,0,0,0.00004,0.00333,0,0,0,0,0,0,0,0,0,0,0,315.1041667,0.349765625,26.19776042
72431,N2_TENX11   132.00,72433,N2_TENX51   11.000,T2,T23R,,,,,1,1,1,72433,0,0,72433,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.021367,0.564929,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9833,132,30,1,11,1.1002,0.7996,1.02,0.98,0,0,0,0,0.02137,0.56493,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.69594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,404.201952
72432,N2_TENX12   132.00,72433,N2_TENX51   11.000,T2,T23S,,,,,1,1,1,72433,0,0,72433,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.021333,0.542914,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9833,132,30,1,11,1.1002,0.7996,1.02,0.98,0,0,0,0,0.02133,0.54291,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.69594,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,404.201952
72445,N2_TERM_G_W 11.000,72463,N2_WINN31   33.000,U2,U2BA,,,,,0,0,0,0,0,0,,3,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014468,0.376318,470,470,470,0,0,1,1,0,1,0,1,0,1,47,1,34.5,30,1,11,1.025,0.975,1.1,0.9,0,0,0,0,0.01447,0.37632,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0,0.34255,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.574468085,0,0.881884043
72446,N2B_TERM_G_W11.000,72463,N2_WINN31   33.000,U2,U2BB,,,,,0,0,0,0,0,0,,3,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014468,0.378447,470,470,470,0,0,1,1,0,1,0,1,0,1,47,1,34.5,30,1,11,1.025,0.975,1.1,0.9,0,0,0,0,0.01447,0.37845,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0,0.34255,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.574468085,0,0.881884043
72447,N2C_TERM_G_W11.000,72463,N2_WINN31   33.000,U2,U2BS,,,,,0,0,0,0,0,0,,3,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008571,0.252712,700,700,700,0,0,1,1,0,1,0,1,0,1,70,1,34.5,30,1,11,1.025,0.975,1.1,0.9,0,0,0,0,0.00857,0.25271,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0,0.22857,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.728571429,0,0.395099571
72449,N2B_TERM    132.00,72463,N2_WINN31   33.000,T2,T2B7,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0,0.197368,114,114,114,0,0,1,1,0,1,0,1,0,1,114,1,132,-30,1,33,1,1,1.1,0.9,0,0,0,0,0,0.19737,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.15789,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,152.8421053,0,24.13224
72450,N2C_TERM    132.00,72463,N2_WINN31   33.000,T2,T2B6,,,,,1,1,1,0,0,0,,31,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007444,0.275449,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,-30,1,33,1.1,0.8,1.1,0.9,0,0,0,0,0.00744,0.27545,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.23422,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,45.344992
72458,N2_WARR11   132.00,72459,N2_WARR31   33.000,T2,T23G,,,,,1,1,1,72459,0,0,72459,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0112,0.3013,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0112,0.3013,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2451,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,71.17704
72458,N2_WARR11   132.00,72460,N2_WARR32   33.000,T2,T23H,,,,,1,1,1,72460,0,0,72460,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0111,0.301301,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9833,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0111,0.3013,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2451,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,71.17704
72461,N2_WIFO1A   132.00,72462,N2_WIFO31   33.000,T2,T248,,,,,1,1,1,72462,0,0,72462,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0114,0.284401,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0114,0.2844,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00971,0.2418,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.759712,93.62496
72461,N2_WIFO1A   132.00,72942,N2_WIFO32   33.000,T2,T2BS,,,,,1,1,1,72942,0,0,72942,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0127,0.3167,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9667,132,30,1,33,1.1,0.8,1.01,0.99,0,0,0,0,0.0127,0.3167,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0108,0.2692,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.13632,78.17568
72542,N3_BPAP11   132.00,72544,N3_BPAP31   33.000,T2,T27J,,,,,1,1,1,72544,0,0,72544,13,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006911,0.3267,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.1002,0.8998,1.02,0.98,0,0,0,0,0.00691,0.3267,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2697,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,0,104.42784
72543,N3_BPAP12   132.00,72544,N3_BPAP31   33.000,T2,T27K,,,,,1,1,1,72544,0,0,72544,13,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006911,0.3267,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.1002,0.8998,1.02,0.98,0,0,0,0,0.00691,0.3267,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2697,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,0,104.42784
72545,N3_BRBO11   132.00,72547,N3_BRBO31   33.000,T2,T2A4,,,,,1,1,1,72547,0,0,72547,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0127,0.3165,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0334,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0127,0.3165,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0108,0.269,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.13632,78.1176
72546,N3_BRBO12   132.00,72548,N3_BRBO32   33.000,T2,T27G,,,,,1,1,1,72548,0,0,72548,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0134,0.335001,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0429,132,30,1,33,1.1,0.9,1.02,0.98,0,0,0,0,0.0134,0.335,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0114,0.2848,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.41408,110.27456
72549,N3_BURB30   33.000,72641,N3_WTG-LV   0.6900,0,BURB_GENTX-1,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0,0.06,100,100,100,0,0,1,1,0,1,0,1,0,1,100,1,33,-30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0,0.06,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0,0.03,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0,0.3267
72549,N3_BURB30   33.000,72795,N3_BURB1A   132.00,0,BURB SGT 1,,,,,1,0,0,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003443,0.138513,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,0,1,33,1.1503,0.8497,1.1,0.9,0,0,0,0,0.00344,0.13851,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0,12.3,0.00275,0.11067,0,0,0.00031,0.0123,0,0,0,0,0,0,0,0,0,0,0,12.1,0.033275,1.339107
72554,N3_CAPE2_M1 275.00,600427,N3_TERM_TX  33.000,0,TX ZEL BATTE,,,,,1,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005722,0.231481,108,108,108,0.00068,-0.00274,1,1,0,1,0,1,0,1,108,1,275,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00572,0.23148,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00572,0.27096,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,700.2314815,4.005324074,189.7347222
72557,N3_CAPE51   11.000,72800,N3_CAPE1_M1 132.00,1,CAPE _D_ 8,,,,,0,0,0,72557,0,0,72557,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02,0.515001,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,132,30,1,11,1.1002,0.7996,1.02,0.98,0,0,0,0,0.02,0.515,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.4184,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.688888889,0,1.125031111
72557,N3_CAPE51   11.000,72800,N3_CAPE1_M1 132.00,T2,CAPE _D_ 7,,,,,1,0,0,72557,0,0,72557,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.021489,0.512,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0334,132,30,1,11,1.1002,0.7996,1.02,0.98,0,0,0,0,0.02149,0.512,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.4184,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.688888889,0,1.125031111
72558,N3_CAPE52   11.000,72800,N3_CAPE1_M1 132.00,3,T2H2,,,,,1,0,0,72558,0,0,72558,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0975,2.25001,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0334,132,30,1,11,1.1002,0.7996,1.01,0.99,0,0,0,0,0.0975,2.25001,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,1.91115,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.016666667,0,3.8541525
72558,N3_CAPE52   11.000,72800,N3_CAPE1_M1 132.00,T2,CAPE _D_ 9,,,,,1,0,0,72558,0,0,72558,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.019511,0.507,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0334,132,30,1,11,1.1002,0.7996,1.02,0.98,0,0,0,0,0.01951,0.507,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.4184,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.688888889,0,1.125031111
72559,N3_CASK1_M1 132.00,72560,N3_CASK31   33.000,1,T279,,,,,1,1,1,72560,0,0,72560,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0066,0.2526,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0667,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0066,0.2526,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2124,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,41.12064
72559,N3_CASK1_M1 132.00,72560,N3_CASK31   33.000,T2,T275,,,,,1,1,1,72560,0,0,72560,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0068,0.2552,100,100,100,0,0,1,1,0,1,0,1,0,1,100,1.0667,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0068,0.2552,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2124,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0,37.008576
72559,N3_CASK1_M1 132.00,72561,N3_CASK32   33.000,1,T277,,,,,1,1,1,72561,0,0,72561,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0074,0.252301,100,100,100,0,0,1,1,0,1,0,1,0,1,100,1.0833,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0074,0.2523,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2124,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0,37.008576
72559,N3_CASK1_M1 132.00,72561,N3_CASK32   33.000,3,T278,,,,,1,1,1,72561,0,0,72561,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0071,0.2493,100,100,100,0,0,1,1,0,1,0,1,0,1,100,1.0833,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0071,0.2493,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2124,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0,37.008576
72559,N3_CASK1_M1 132.00,72561,N3_CASK32   33.000,5,T27A,,,,,1,1,1,72561,0,0,72561,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0063,0.2406,100,100,100,0,0,1,1,0,1,0,1,0,1,100,1.0833,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0063,0.2406,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2124,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0,37.008576
72559,N3_CASK1_M1 132.00,72561,N3_CASK32   33.000,T2,T276,,,,,1,1,1,72561,0,0,72561,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0071,0.2473,100,100,100,0,0,1,1,0,1,0,1,0,1,100,1.0833,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0071,0.2473,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2124,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,0,37.008576
72562,N3_CHES11   132.00,72563,N3_CHES31   33.000,T2,T21G,,,,,1,1,1,72563,0,0,72563,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0129,0.323299,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0333,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0129,0.3233,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.011,0.2748,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.1944,79.80192
72564,N3_CRAB11   132.00,72565,N3_CRAB31   33.000,T2,T220,,,,,1,1,1,72565,0,0,72565,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0132,0.3308,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0333,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0132,0.3308,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0112,0.2812,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.25248,81.66048
72566,N3_DUTT1A   132.00,72567,N3_DUTT31   33.000,T2,T2FJ,,,,,1,1,1,72567,0,0,72567,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0112,0.279999,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0333,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0112,0.28,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0095,0.238,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.7588,69.1152
72568,N3_ELLP11   132.00,72570,N3_ELLP31   33.000,T2,T232,,,,,0,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0133,0.3313,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.0133,0.3313,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0113,0.2816,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.28152,81.77664
72578,N3_FROD4_M1 400.00,72744,N3_TERM160  132.00,S2,FROD4 SGT 6,,,,,1,0,0,72578,0,0,72578,16,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000537,0.04914,499,499,499,0,-0.00125,1,1,0,1,0,1,0,1,460,1.2002,132,0,1,400,1.2002,0.9857,1.02,0.98,0,0,0,0,0.00054,0.04914,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0.0001,0.74787,0.0004,0.03942,0,0,0.00014,0.0134,0,0,0,0,0,0,0,0,0,0,0,347.826087,0.139130435,13.71130435
72578,N3_FROD4_M1 400.00,600524,N6_WEAV     26.250,1,FROD4 SGT 9,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000032,0.000205,80,80,80,0.00039,-0.00122,1,1,0,1,0,1,0,1,80,1,26.25,-30,1,400,1.05,0.85,1.1,0.9,0,0,0,0,0.00003,0.00021,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00052,0.00189,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2000,1.04,3.78
72578,N3_FROD4_M1 400.00,600524,N6_WEAV     26.250,T2,FROD4 SGT 8,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000032,0.000205,80,80,80,0.00039,-0.00122,1,1,0,1,0,1,0,1,80,1,26.25,-30,1,400,1.05,0.85,1.1,0.9,0,0,0,0,0.00003,0.00021,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00052,0.00189,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2000,1.04,3.78
72579,N3_GUIS31   33.000,72820,N3_GUIS1A   132.00,T2,T2FG,,,,,1,0,0,72579,0,0,72579,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0071,0.2962,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.0071,0.2962,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2583,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0,4.688145
72580,N3_HESW1A   132.00,72581,N3_HESW31   33.000,T2,T2FF,,,,,1,1,1,72581,0,0,72581,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011,0.2753,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.05,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.011,0.2753,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0094,0.234,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.72976,67.9536
72582,N3_HOOP1A   132.00,72584,N3_HOOP31   33.000,T2,T27D,,,,,1,1,1,72584,0,0,72584,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0109,0.273099,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0333,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0109,0.2731,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2296,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,66.67584
72582,N3_HOOP1A   132.00,601352,N3_HOOP34   33.000,T2,T27E,,,,,1,1,1,601352,0,0,601352,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011289,0.2813,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.1,0.8,1.05,0.95,0,0,0,0,0.01129,0.2813,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0096,0.2391,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.71712,92.57952
72583,N3_HOOP1B   132.00,72721,N3_HOOP33   33.000,T2,T27C,,,,,1,1,1,72721,0,0,72721,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0128,0.32,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0143,132,30,1,33,1.1001,0.8999,1.05,0.95,0,0,0,0,0.0128,0.32,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01091,0.272,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.224352,105.3184
72583,N3_HOOP1B   132.00,601353,N3_HOOP35   33.000,T2,T27F,,,,,1,1,1,601353,0,0,601353,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0109,0.270701,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.05,0.95,0,0,0,0,0.0109,0.2707,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2296,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,66.67584
72586,N3_HOYL1A   132.00,72587,N3_HOYL31   33.000,T2,T28L,,,,,1,1,1,72587,0,0,72587,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0133,0.3317,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.05,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0133,0.3317,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0113,0.2819,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.28152,81.86376
72589,N3_INCE31   33.000,72836,N3_INCE1_M1 132.00,T2,GRID T1_2,,,,,1,0,0,72589,0,0,72589,13,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0112,0.280201,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.1002,0.8998,1.02,0.98,0,0,0,0,0.0112,0.2802,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00951,0.2382,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.230142,5.76444
72590,N3_MOOR1A   132.00,72591,N3_MOOR31   33.000,T2,T2FH,,,,,1,1,1,72591,0,0,72591,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0127,0.3183,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0333,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0127,0.3183,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0108,0.2706,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.13632,78.58224
72592,N3_PERL1A   132.00,72593,N3_PERL31   33.000,T2,T2FK,,,,,1,1,1,72593,0,0,72593,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0139,0.3487,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0333,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0139,0.3487,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0119,0.2964,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.45576,86.07456
72594,N3_PREN31   33.000,72717,N3_BIRK1_M1 132.00,T2,GT1_2,,,,,1,0,0,72594,0,0,72594,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0125,0.311699,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.05,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0125,0.3117,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0106,0.2649,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.19239,4.807935
72595,N3_PREN32   33.000,72717,N3_BIRK1_M1 132.00,T2,GT3_2,,,,,1,0,0,72595,0,0,72595,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0107,0.2665,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.05,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0107,0.2665,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0091,0.2265,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.165165,4.110975
72596,N3_ROCF11   132.00,72597,N3_ROCF31   33.000,T2,T2A7,,,,,1,1,1,72597,0,0,72597,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011,0.275,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.05,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.011,0.275,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0094,0.2338,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.72976,67.89552
72596,N3_ROCF11   132.00,72598,N3_ROCF32   33.000,T2,T2A8,,,,,1,1,1,72598,0,0,72598,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0126,0.3155,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.05,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0126,0.3155,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0107,0.2682,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.10728,77.88528
72599,N3_ROCK1A   132.00,72600,N3_ROCK4_TE 400.00,S2,ROCK4 SGT 1,,,,,1,1,1,72599,1,0,72599,16,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00054,0.048943,460,460,460,0,-0.00125,1,1,0,1,0,1,0,1,460,0.9857,132,0,1,400,1.2002,0.9857,1.0503,1.0103,0,0,0,0,0.00054,0.04894,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0.0001,0.69301,0.0004,0.03652,0,0,0.00014,0.01242,0,0,0,0,0,0,0,0,0,0,0,37.87826087,0.015151304,1.383314087
72619,N3_TERM501  400.00,72718,N3_GENTERM  19.000,U2,U242,,,,,1,1,1,72600,1,0,72600,33,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000767,0.043737,3000,3000,3000,0,0,1,1,0,1,0,1,0,1,300,0.9,400,30,1,19,1.1,0.9,1.0175,0.9975,0,0,0,0,0.00077,0.04374,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00077,0.04377,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,533.3333333,0.410666667,23.344
72620,N3_TERM502  400.00,72720,N3C_GENTERM 19.000,U2,U241,,,,,1,1,1,72600,1,0,72600,33,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000767,0.043767,3000,3000,3000,0,0,1,1,0,1,0,1,0,1,300,0.9,400,30,1,19,1.1,0.9,1.0175,0.9975,0,0,0,0,0.00077,0.04377,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00077,0.04377,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,533.3333333,0.410666667,23.344
72621,N3_TERM503  400.00,72719,N3B_GENTERM 19.000,U2,U243,,,,,1,1,1,72600,1,0,72600,33,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000767,0.043737,3000,3000,3000,0,0,1,1,0,1,0,1,0,1,300,0.9,400,30,1,19,1.1,0.9,1.0175,0.9975,0,0,0,0,0.00077,0.04374,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00077,0.04377,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,533.3333333,0.410666667,23.344
72636,N3_WALL11   132.00,72638,N3_WALL31   33.000,T2,T223,,,,,1,1,1,72638,0,0,72638,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0125,0.311699,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0334,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0125,0.3117,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0106,0.2649,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.07824,76.92696
72636,N3_WALL11   132.00,72725,N3_WALL32   33.000,T2,T224,,,,,1,1,1,72725,0,0,72725,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011,0.275,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1,0.8,1.05,0.95,0,0,0,0,0.011,0.275,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0094,0.2338,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.72976,67.89552
72639,N3_WOSI1A   132.00,72640,N3_WOSI31   33.000,T2,T225,,,,,1,1,1,72640,0,0,72640,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0112,0.2798,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.05,132,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0112,0.2798,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00951,0.2378,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,3.682272,92.07616
72644,N7_FORD11   132.00,80019,N7_FORD51   11.000,T4,T4GG,,,,,1,1,1,80019,0,0,80019,23,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005817,0.200829,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.013,132,30,1,11,1.182,0.896,1.02,0.98,0,0,0,0,0.00582,0.20083,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.17493,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,50.799672
72644,N7_FORD11   132.00,80020,N7_FORD52   11.000,T4,T4GH,,,,,1,1,1,80020,0,0,80020,23,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005583,0.19933,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.013,132,30,1,11,1.182,0.896,1.02,0.98,0,0,0,0,0.00558,0.19933,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.17362,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,50.419248
72698,N1_SPOR32   33.000,72847,N1_SPOR12   132.00,T2,T274,,,,,1,0,0,72698,0,0,72698,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0133,0.3335,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.05,0.95,0,0,0,0,0.0133,0.3335,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0113,0.2835,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.205095,5.145525
72793,N2_BLOS31   33.000,72900,N2H_TERM_C20132.00,T2,T24W,,,,,1,0,0,72793,0,0,72793,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004211,0.259633,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00421,0.25963,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.001,0.22,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.0121,2.662
72793,N2_BLOS31   33.000,72902,N2J_TERM_C20132.00,T2,T24V,,,,,1,0,0,72793,0,0,72793,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004233,0.258965,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00423,0.25897,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.001,0.22,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.0121,2.662
72796,N7_BUXT11   132.00,72798,N7_BUXT31   33.000,T2,T2AU,,,,,1,1,1,72798,0,0,72798,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00729,0.248893,100,100,100,0,0,1,1,0,1,0,1,0,1,100,1,132,30,1,33,1.1002,0.7996,1.05,0.95,0,0,0,0,0.00729,0.24889,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0062,0.21156,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,1.080288,36.8622144
72797,N7_BUXT12   132.00,72798,N7_BUXT31   33.000,T2,T2AV,,,,,1,1,1,72798,0,0,72798,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006467,0.251027,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.05,0.95,0,0,0,0,0.00647,0.25103,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0055,0.21337,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.0648,41.308432
72808,N7_DROY11   132.00,72810,N7_DROY31   33.000,T2,T2AW,,,,,1,1,1,72810,0,0,72810,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0061,0.188561,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.05,0.95,0,0,0,0,0.0061,0.18856,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.005,0.16,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.968,30.976
72809,N7_DROY12   132.00,72810,N7_DROY31   33.000,T2,T2AL,,,,,1,1,1,72810,0,0,72810,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005944,0.187,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.05,0.95,0,0,0,0,0.00594,0.187,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.005,0.16,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.968,30.976
72811,N3_ELLP12   132.00,72812,N3_ELLP32   33.000,T2,T249,,,,,1,1,1,72812,0,0,72812,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0133,0.3313,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0334,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.0133,0.3313,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0113,0.2816,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.28152,81.77664
72819,N1_GT2_HV   132.00,72839,N1_ORRE31   33.000,T2,GT2_4,,,,,1,1,1,0,0,0,,31,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005644,0.2792,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.167,0.666,1.1,0.9,0,0,0,0,0.00564,0.2792,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0048,0.2373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.92928,45.94128
72822,N7_HASH11   132.00,72823,N7_HASH31   33.000,1,T2B3,,,,,1,1,1,72823,0,0,72823,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00985,0.210001,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.05,0.95,0,0,0,0,0.00985,0.21,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00838,0.17873,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.433552,51.903192
72822,N7_HASH11   132.00,72823,N7_HASH31   33.000,3,T2BB,,,,,1,1,1,72823,0,0,72823,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009917,0.214431,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.05,0.95,0,0,0,0,0.00992,0.21443,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00843,0.18227,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.448072,52.931208
72822,N7_HASH11   132.00,72823,N7_HASH31   33.000,T2,T2AZ,,,,,1,1,1,72823,0,0,72823,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009717,0.210606,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.05,0.95,0,0,0,0,0.00972,0.21061,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00827,0.17901,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.401608,51.984504
72824,N7_HYDE11   132.00,72826,N7_HYDE31   33.000,T2,T2BC,,,,,1,1,1,72826,0,0,72826,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005744,0.27714,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.05,0.95,0,0,0,0,0.00574,0.27714,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00489,0.23557,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.946704,45.606352
72825,N7_HYDE12   132.00,72826,N7_HYDE31   33.000,T2,T2BD,,,,,1,1,1,72826,0,0,72826,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005722,0.27694,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.05,0.95,0,0,0,0,0.00572,0.27694,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00486,0.23545,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.940896,45.58312
72827,N3_INCE32   33.000,72836,N3_INCE1_M1 132.00,T2,GRID T2_2,,,,,1,0,0,72827,0,0,72827,13,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011,0.2751,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.1002,0.8998,1.05,0.95,0,0,0,0,0.011,0.2751,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0094,0.2338,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.22748,5.65796
72834,N1_LITH12   132.00,72835,N1_LITH33   33.000,T8,T8FJ,,,,,1,1,1,72835,0,0,72835,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0136,0.339299,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1,0.8,1.01,0.99,0,0,0,0,0.0136,0.3393,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0115,0.2884,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.3396,83.75136
72836,N3_INCE1_M1 132.00,601359,N3_INCE33   33.000,T2,T2D9,,,,,1,1,1,601359,0,0,601359,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0127,0.3167,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.0127,0.3167,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0108,0.2692,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.13632,78.17568
72837,N2_MOSN31   33.000,72897,N2E_TERM_C20132.00,T2,T24S,,,,,1,0,0,72837,0,0,72837,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010683,0.246429,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.01068,0.24643,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01,0.209,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.1815,3.79335
72837,N2_MOSN31   33.000,72898,N2F_TERM_C20132.00,T2,T24T,,,,,1,0,0,72837,0,0,72837,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0105,0.245999,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.0105,0.246,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01,0.269,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.1815,4.88235
72837,N2_MOSN31   33.000,72899,N2G_TERM_C20132.00,T2,T24U,,,,,1,0,0,72837,0,0,72837,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00985,0.21994,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00985,0.21994,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01,0.187,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.1815,3.39405
72838,N1_ORRE1A   132.00,72839,N1_ORRE31   33.000,T2,GT1_6,,,,,1,1,1,0,0,0,,31,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005644,0.2792,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.167,0.666,1.1,0.9,0,0,0,0,0.00564,0.2792,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0048,0.2373,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.92928,45.94128
72842,N1_RAIN1_M2 132.00,600795,N1_TERM_LAK 33.000,GT,GT3,,,,,1,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011333,0.112667,150,150,150,0.0008,-0.00289,1,1,0,1,0,1,0,1,150,1,132,-30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.01133,0.11267,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01133,0.10133,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,116.16,1.3160928,11.7704928
72843,N1_SKEL11   132.00,72845,N1_SKEL31   33.000,T2,GT1_7,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007167,0.251898,90,90,90,0,-0.00067,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.1,0.9,0,0,0,0,0.00717,0.2519,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2142,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,41.46912
72844,N1_SKEL12   132.00,72845,N1_SKEL31   33.000,T2,GT2_5,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007044,0.251902,90,90,90,0,-0.00067,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.1,0.9,0,0,0,0,0.00704,0.2519,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2142,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,41.46912
72856,N2_STTF31   33.000,72893,N2_TERM_C20 132.00,T2,T24X,,,,,1,0,0,72856,0,0,72856,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007833,0.309,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00783,0.309,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.262,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.0847,3.1702
72856,N2_STTF31   33.000,72901,N2I_TERM_C20132.00,T2,T24Y,,,,,1,0,0,72856,0,0,72856,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007733,0.308783,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00773,0.30878,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.262,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.0847,3.1702
72857,N7_STUS11   132.00,72859,N7_STUS31   33.000,T2,T2BG,,,,,1,1,1,72859,0,0,72859,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0044,0.2733,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.05,0.95,0,0,0,0,0.0044,0.2733,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0041,0.2542,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.79376,49.21312
72858,N7_STUS12   132.00,72859,N7_STUS31   33.000,T2,T2BH,,,,,1,1,1,72859,0,0,72859,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0045,0.271701,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.05,0.95,0,0,0,0,0.0045,0.2717,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0042,0.2531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.81312,49.00016
72894,N2B_TERM_C20132.00,72938,N2_WESD31   33.000,T2,T24N,,,,,1,1,1,72938,0,0,72938,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009483,0.220626,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00948,0.22063,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.008,0.187,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.3232,54.3048
72895,N2C_TERM_C20132.00,72938,N2_WESD31   33.000,T2,T24P,,,,,1,1,1,72938,0,0,72938,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009267,0.220135,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00927,0.22014,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.008,0.187,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.3232,54.3048
72896,N2D_TERM_C20132.00,72938,N2_WESD31   33.000,T2,T24R,,,,,1,1,1,72938,0,0,72938,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008867,0.275101,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00887,0.2751,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00753,0.2338,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.186712,67.89552
72897,N2E_TERM_C20132.00,601411,N2_MOSN51   11.000,T2,T2F6,,,,,1,1,1,601411,0,0,601411,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02988,0.988638,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9833,132,30,1,11,1.1002,0.7996,1.01,0.99,0,0,0,0,0.02988,0.98864,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01581,0.511,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,9.182448,296.7888
72943,N1_WIGA1A   132.00,72945,N1_WIGA31   33.000,T2,GT1_8,,,,,1,1,1,72945,0,0,72945,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0057,0.2765,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.05,0.95,0,0,0,0,0.0057,0.2765,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00486,0.235,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.940896,45.496
72944,N1_WIGA1B   132.00,72945,N1_WIGA31   33.000,T2,GT2_6,,,,,1,1,1,72945,0,0,72945,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006333,0.330049,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.05,0.95,0,0,0,0,0.00633,0.33005,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.28059,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,54.322224
73014,P3_ALDW2_MC 275.00,73015,P3_ALDW31   33.000,1,ALDW2 SGT 2,,,,,1,1,1,73015,0,0,73015,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00656,0.25925,98,98,98,0.00077,-0.00297,1,1,0,1,0,1,0,1,75,1.0167,275,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00656,0.25925,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00656,0.25925,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1008.333333,6.614666667,261.4104167
73014,P3_ALDW2_MC 275.00,73015,P3_ALDW31   33.000,T3,ALDW2 SGT 1A,,,,,1,1,1,73015,0,0,73015,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00656,0.260385,98,98,98,0.00077,-0.00297,1,1,0,1,0,1,0,1,75,1.0167,275,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00656,0.26038,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00656,0.26038,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1008.333333,6.614666667,262.5498333
73014,P3_ALDW2_MC 275.00,73016,P3_ALDW32   33.000,1,ALDW2 SGT 3,,,,,1,1,1,73016,0,0,73016,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005092,0.243754,135,135,135,0.0004,-0.00018,1,1,0,1,0,1,0,1,120,0.9666,275,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00509,0.24375,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00509,0.21529,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.207760417,135.6775521
73014,P3_ALDW2_MC 275.00,73016,P3_ALDW32   33.000,3,ALDW2 SGT 4,,,,,1,1,1,73016,0,0,73016,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003559,0.25051,135,135,135,0.00045,-0.00498,1,1,0,1,0,1,0,1,120,0.9667,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00356,0.25051,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00354,0.18952,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,2.2309375,119.4370833
73014,P3_ALDW2_MC 275.00,73016,P3_ALDW32   33.000,T3,ALDW2 SGT 1B,,,,,1,1,1,73016,0,0,73016,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007338,0.279636,83,83,83,0.00054,-0.00078,1,1,0,1,0,1,0,1,75,0.9667,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00734,0.27964,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00734,0.2711,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1008.333333,7.401166667,273.3591667
73015,P3_ALDW31   33.000,73831,P3G_TERMSGT10.4150,0,ALDW2 SGT1A,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.207265,6.9169,0.3,0.3,0.3,0.00001,-0.00006,1,1,0,1,0,1,0,1,0.25,1,33,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.20727,6.9169,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.3315,0,0,20,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4356,0,87120
73015,P3_ALDW31   33.000,73834,P3F_TERMSGT20.4150,0,ALDW2 SGT2 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.207265,6.9169,0.3,0.3,0.3,0.00001,-0.00006,1,1,0,1,0,1,0,1,0.25,1,33,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.20727,6.9169,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.3315,0,0,20,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4356,0,87120
73016,P3_ALDW32   33.000,73114,P3B_TERMSGT30.4150,0,ALDW2 SGT3 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.989547,18.3066,0.1,0.1,0.1,0.00001,-0.00004,1,1,0,1,0,1,0,1,0.15,1,33,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.98955,18.3066,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.83563,0,0,33.3333,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7260,0,241999.758
73016,P3_ALDW32   33.000,73115,P3_TERMSGT4 0.4150,0,ALDW2 SGT4 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.180817,6.69756,0.2,0.2,0.2,0.00001,-0.00005,1,1,0,1,0,1,0,1,0.2,1,33,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.18082,6.69756,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.83563,0,0,25,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5445,0,136125
73016,P3_ALDW32   33.000,73832,P3H_TERMSGT10.4150,0,ALDW2 SGT1B,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.989547,18.3066,0.1,0.1,0.1,0.00001,-0.00004,1,1,0,1,0,1,0,1,0.15,1,33,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.98955,18.3066,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.3315,0,0,33.3333,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7260,0,241999.758
73017,P3_ALFR11   132.00,73019,P3_ALFR31   33.000,T4,T461,,,,,1,1,1,73019,0,0,73019,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011154,0.252329,78,78,78,0,0,1,1,0,1,0,1,0,1,78,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01115,0.25233,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.2145,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,47.916
73018,P3_ALFR12   132.00,73019,P3_ALFR31   33.000,T4,T462,,,,,1,1,1,73019,0,0,73019,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011013,0.2525,78,78,78,0,-0.00092,1,1,0,1,0,1,0,1,78,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01101,0.2525,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.2146,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,47.93833846
73020,P3_ANNE11   132.00,73021,P3_ANNE31   33.000,1,T455,,,,,1,1,1,73021,0,0,73021,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008782,0.205,78,78,78,0,-0.00158,1,1,0,1,0,1,0,1,78,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00878,0.205,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.1743,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,38.93593846
73020,P3_ANNE11   132.00,73021,P3_ANNE31   33.000,T4,T453,,,,,1,1,1,73021,0,0,73021,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008962,0.2083,78,78,78,0,-0.00158,1,1,0,1,0,1,0,1,78,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00896,0.2083,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.1771,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,39.56141538
73020,P3_ANNE11   132.00,73022,P3_ANNE32   33.000,1,T456,,,,,1,1,1,73022,0,0,73022,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013695,0.262221,59,59,59,0,-0.00566,1,1,0,1,0,1,0,1,59,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01369,0.26222,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.13889,0,0,0.2234,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,295.3220339,0,65.97494237
73020,P3_ANNE11   132.00,73022,P3_ANNE32   33.000,T4,T454,,,,,1,1,1,73022,0,0,73022,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013983,0.262881,59,59,59,0,-0.00601,1,1,0,1,0,1,0,1,59,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01398,0.26288,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.13889,0,0,0.2229,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,295.3220339,0,65.82728136
73038,P3_CHTE1_M1 132.00,73041,P3_CHTE31   33.000,T4,GT2_3,,,,,1,1,1,73041,0,0,73041,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004,0.1519,117,117,117,0,0,1,1,0,1,0,1,0,1,117,1.034,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.004,0.1519,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.13889,0,0.004,0.2789,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.595692308,41.53464615
73038,P3_CHTE1_M1 132.00,73042,P3_CHTE32   33.000,T4,GT1_4,,,,,1,1,1,73042,0,0,73042,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004,0.1519,17318.3,17318.3,17318.3,0,0,1,1,0,1,0,1,0,1,117,1.034,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.004,0.1519,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.13889,0,0.004,0.2789,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0.595692308,41.53464615
