From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
73047,P3_DONC1A   132.00,73049,P3_DONC31   33.000,T3,T3AB,,,,,1,1,1,73049,0,0,73049,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0072,0.249,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0072,0.249,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0072,0.219,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.39392,42.3984
73047,P3_DONC1A   132.00,73050,P3_DONC71   25.000,T3,T3AJ,,,,,1,0,0,73050,1,0,73050,5,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.12,0.736581,26,26,26,0,0,1,1,0,1,0,1,0,1,26,0.975,25,0,1,132,1,0.9,1,0.96,0,0,0,0,0.12,0.73658,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.12,0.73658,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,670.1538462,80.41846154,493.62192
73048,P3_DONC1B   132.00,73049,P3_DONC31   33.000,T3,T3AC,,,,,1,1,1,73049,0,0,73049,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0071,0.251,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0071,0.251,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0071,0.221,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.37456,42.7856
73048,P3_DONC1B   132.00,73050,P3_DONC71   25.000,T3,T3AK,,,,,1,0,0,73050,1,0,73050,5,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.12,0.736601,26,26,26,0,0,1,1,0,1,0,1,0,1,26,0.975,25,0,1,132,1,0.9,1,0.96,0,0,0,0,0.12,0.7366,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.12,0.73658,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,670.1538462,80.41846154,493.62192
73051,P3_DONR1A   132.00,73053,P3_DONR61   66.000,D3,D32C,,,,,1,1,1,73053,0,0,73053,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0194,0.2143,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1.0167,132,-90,1,66,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0194,0.2143,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0194,0.1998,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,2.81688,29.01096
73052,P3_DONR1B   132.00,73955,P3_DONR62   66.000,D3,D32B,,,,,1,1,1,73955,0,0,73955,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.019533,0.215399,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1.0167,132,-90,1,66,1.20004,0.91665,1.05,0.95,0,0,0,0,0.01953,0.2154,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01953,0.1998,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,2.835756,29.01096
73057,P3_GOIT11   132.00,73059,P3_GOIT31   33.000,T4,T463,,,,,1,1,1,73059,0,0,73059,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00741,0.24833,117,117,117,0,-0.00227,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00741,0.24833,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.2125,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,31.64615385
73058,P3_GOIT12   132.00,73059,P3_GOIT31   33.000,T4,T464,,,,,1,1,1,73059,0,0,73059,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007564,0.25,117,117,117,0,-0.00225,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00756,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.2111,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,31.43766154
73063,P3_JORD2_MC 275.00,73064,P3_JORD3_M1 33.000,1,JORD2 SGT 2,,,,,1,1,1,73064,0,0,73064,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005861,0.208117,110,110,110,0.00069,-0.00122,1,1,0,1,0,1,0,1,100,1.0167,275,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00586,0.20812,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00586,0.20812,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,4.431625,157.39075
73063,P3_JORD2_MC 275.00,73064,P3_JORD3_M1 33.000,T3,JORD2 SGT 1,,,,,1,1,1,73064,0,0,73064,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005796,0.208574,110,110,110,0.00069,-0.00122,1,1,0,1,0,1,0,1,100,1.0167,275,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0058,0.20857,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0058,0.20857,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,4.38625,157.7310625
73064,P3_JORD3_M1 33.000,73108,P3F_TERMSGT10.4150,0,JORD2 SGT1 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.318454,5.8914,0.3,0.3,0.3,0.00001,-0.00008,1,1,0,1,0,1,0,1,0.3,1,33,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.31845,5.8914,,,"7 - No series path, earth winding 1, ground winding 2",,Z pu (system base),Z pu (system base),4.58442,15.7374,0.085,18.6791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3630,308.55,67805.133
73064,P3_JORD3_M1 33.000,73833,P3E_TERMSGT20.4150,0,JORD2 SGT2 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.318454,5.8914,0.3,0.3,0.3,0.00001,-0.00008,1,1,0,1,0,1,0,1,0.3,1,33,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.31845,5.8914,,,"7 - No series path, earth winding 1, ground winding 2",,Z pu (system base),Z pu (system base),4.58442,15.7374,0.085,18.6791,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3630,308.55,67805.133
73065,P3_MANS11   132.00,73067,P3_MANS31   33.000,T4,T447,,,,,1,1,1,73067,0,0,73067,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007641,0.23777,117,117,117,0,-0.00074,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00764,0.23777,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.2021,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,30.09735385
73066,P3_MANS12   132.00,73067,P3_MANS31   33.000,T4,T448,,,,,1,1,1,73067,0,0,73067,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007641,0.23777,117,117,117,0,-0.00074,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00764,0.23777,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.2021,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,30.09735385
73068,P3_NEEP2_M1 275.00,73069,P3_NEEP31   33.000,1,NEEP2 SGT 3,,,,,1,1,1,73069,0,0,73069,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005083,0.251541,120,120,120,0.00057,-0.00192,1,1,0,1,0,1,0,1,120,1.0667,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00508,0.25154,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00508,0.25154,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.201458333,158.5226042
73068,P3_NEEP2_M1 275.00,73069,P3_NEEP31   33.000,T3,NEEP2 SGT 2,,,,,1,1,1,73069,0,0,73069,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005083,0.254543,120,120,120,0.00057,-0.00192,1,1,0,1,0,1,0,1,120,1.0667,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00508,0.25454,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00508,0.25454,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.201458333,160.4132292
73070,P3_NORL2A   275.00,73072,P3_NORL3_M1 33.000,T3,NORL2 SGT 1,,,,,1,1,1,73072,0,0,73072,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00545,0.19782,114,114,114,0.00046,-0.00141,1,1,0,1,0,1,0,1,100,1.0167,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00545,0.19782,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00545,0.19782,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,4.1215625,149.601375
73071,P3_NORL2B   275.00,73072,P3_NORL3_M1 33.000,T3,NORL2 SGT 2,,,,,1,1,1,73072,0,0,73072,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00545,0.19782,114,114,114,0.00046,-0.00141,1,1,0,1,0,1,0,1,100,1.0167,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00545,0.19782,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00545,0.19782,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,4.1215625,149.601375
73078,P3_PINX11   132.00,73080,P3_PINX51   11.000,T4,T45A,,,,,1,1,1,73080,0,0,73080,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.023231,0.961999,39,39,39,0,0,1,1,0,1,0,1,0,1,39,1,132,0,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.02323,0.962,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.26946,1.03768,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,120.3864369,463.6034954
73079,P3_PINX12   132.00,73080,P3_PINX51   11.000,T4,T45B,,,,,1,1,1,73080,0,0,73080,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.023359,0.958,39,39,39,0,0,1,1,0,1,0,1,0,1,39,1,132,0,1,11,1.17,0.66,1.02,0.98,0,0,0,0,0.02336,0.958,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.26946,0.99454,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,446.7692308,120.3864369,444.3298708
73081,P3_PITS2_MC 275.00,73082,P3_PITS31   33.000,1,PITS2 SGT 2,,,,,1,1,1,73082,0,0,73082,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002998,0.201311,120,120,120,0.00034,-0.0037,1,1,0,1,0,1,0,1,120,1.0167,275,30,1,33,1.10002,0.79996,1.02,0.98,0,0,0,0,0.003,0.20131,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00228,0.1869,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.436875,117.7859375
73081,P3_PITS2_MC 275.00,73082,P3_PITS31   33.000,T3,PITS2 SGT 1,,,,,1,1,1,73082,0,0,73082,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002998,0.201311,120,120,120,0.00034,-0.0037,1,1,0,1,0,1,0,1,120,1.0167,275,30,1,33,1.10002,0.79996,1.02,0.98,0,0,0,0,0.003,0.20131,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00269,0.1869,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,1.695260417,117.7859375
73081,P3_PITS2_MC 275.00,73083,P3_PITS32   33.000,1,PITS2 SGT 4,,,,,1,1,1,73083,0,0,73083,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004912,0.205756,110,110,110,0.00073,-0.00261,1,1,0,1,0,1,0,1,100,1.0167,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00491,0.20576,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00491,0.20576,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.7131875,155.606
73081,P3_PITS2_MC 275.00,73083,P3_PITS32   33.000,T3,PITS2 SGT 3,,,,,1,1,1,73083,0,0,73083,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004912,0.205756,110,110,110,0.00073,-0.00261,1,1,0,1,0,1,0,1,100,1.0167,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00491,0.20576,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00491,0.20576,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.7131875,155.606
73092,P3_SHEC2_MC 275.00,73093,P3_SHEC3_SE 33.000,1,SHEC2 SGT 2,,,,,1,1,1,73093,0,0,73093,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005861,0.208117,114,114,114,0.00069,-0.00122,1,1,0,1,0,1,0,1,100,1.0167,275,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00586,0.20812,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00586,0.20812,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,4.431625,157.39075
73092,P3_SHEC2_MC 275.00,73093,P3_SHEC3_SE 33.000,T3,SHEC2 SGT 1,,,,,1,1,1,73093,0,0,73093,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005861,0.208117,115,115,115,0.00069,-0.00122,1,1,0,1,0,1,0,1,100,1.0167,275,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00586,0.20812,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00586,0.20812,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,4.431625,157.39075
73094,P3_STAV11   132.00,73096,P3_STAV31   33.000,T4,T465,,,,,1,1,1,73096,0,0,73096,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006667,0.2444,117,117,117,0,-0.00053,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00667,0.2444,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.2059,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,30.66326154
73095,P3_STAV12   132.00,73096,P3_STAV31   33.000,T4,T466,,,,,1,1,1,73096,0,0,73096,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006667,0.2444,117,117,117,0,-0.00055,1,1,0,1,0,1,0,1,117,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.00667,0.2444,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.06944,0,0,0.2059,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,148.9230769,0,30.66326154
73097,P3_STSB4_MC 400.00,73098,P3_STSB4A   400.00,Q2,STSB4 QB1,,,,,1,0,0,0,0,0,,39,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000003,0.001888,1999,1999,1999,0,0,1,1,0,1,0,1,0,1,2000,1,400,-2.4,1,400,11.2824,-11.2824,1.1,0.9,0,0,0,0,0,0.00189,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00001,0.0035,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,80,0.0008,0.28
73100,P3_TEMP2_MC 275.00,73102,P3_TEMP31   33.000,T3,TEMP2 SGT 1A,,,,,1,1,1,73034,0,0,73034,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007007,0.261149,76,76,76,0.00054,-0.00078,1,1,0,1,0,1,0,1,75,1.0167,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00701,0.26115,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00701,0.26363,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1008.333333,7.068416667,265.8269167
73101,P3B_TEMP2_MC275.00,73102,P3_TEMP31   33.000,T3,TEMP2 SGT 3,,,,,1,1,1,73034,0,0,73034,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007007,0.261149,76,76,76,0.00054,-0.00078,1,1,0,1,0,1,0,1,75,1.0167,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00701,0.26115,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00701,0.26363,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1008.333333,7.068416667,265.8269167
73102,P3_TEMP31   33.000,73107,P3E_TERMSGT10.4150,0,TEMP2 SGT1A,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.989546,18.3066,0.1,0.1,0.1,0.00001,-0.00004,1,1,0,1,0,1,0,1,0.15,1,33,-30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.98955,18.3066,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.34068,0,3.33333,33.1662,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7260,24199.9758,240786.612
73102,P3_TEMP31   33.000,73113,P3_TERMSGT3 0.4150,0,TEMP2 SGT3 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.989546,18.3066,0.1,0.1,0.1,0.00001,-0.00004,1,1,0,1,0,1,0,1,0.15,1,33,-30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.98955,18.3066,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.34068,0,3.33333,33.1662,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7260,24199.9758,240786.612
73103,P3_TERMSGT1 0.4150,73151,P3_WIBA3_M1 33.000,0,WIBA2 SGT1 E,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.205106,3.79446,0.2,0.2,0.2,0.00001,-0.00005,1,1,0,1,0,1,0,1,0.2,1,33,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.20511,3.79446,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.00092,0,2.5,24.8747,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.861125,2.1528125,21.42022604
73104,P3B_TERMSGT10.4150,73143,P3_TINP31   33.000,0,TINP2 SGT1A,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.254001,4.69902,0.2,0.2,0.2,0.00001,-0.00004,1,1,0,1,0,1,0,1,0.17,1,33,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.254,4.69902,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.00092,0,2.94118,29.2643,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.013088235,2.979674856,29.64731804
73105,P3C_TERMSGT10.4150,73145,P3_TINP33   33.000,0,TINP2 SGT1B,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.182166,3.37008,0.2,0.2,0.2,0.00001,-0.00005,1,1,0,1,0,1,0,1,0.2,1,33,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.18217,3.37008,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.83563,0,2.5,24.8747,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.861125,2.1528125,21.42022604
73106,P3D_TERMSGT10.4150,73828,P3_TERM110  66.000,0,THUR2 SGT1 E,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.213202,3.94424,0.2,0.2,0.2,0.00001,-0.00005,1,1,0,1,0,1,0,1,0.2,1,66,-30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.2132,3.94424,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,2.5,24.8747,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.861125,2.1528125,21.42022604
73109,P3_TERMSGT2 0.4150,73151,P3_WIBA3_M1 33.000,0,WIBA2 SGT2 E,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.205106,3.79446,0.2,0.2,0.2,0.00001,-0.00005,1,1,0,1,0,1,0,1,0.2,1,33,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.20511,3.79446,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.00092,0,2.5,24.8747,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.861125,2.1528125,21.42022604
73110,P3B_TERMSGT20.4150,73143,P3_TINP31   33.000,0,TINP2 SGT2A,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.252414,4.66965,0.2,0.2,0.2,0.00001,-0.00004,1,1,0,1,0,1,0,1,0.17,1,33,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.25241,4.66965,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.00092,0,2.94118,29.2643,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.013088235,2.979674856,29.64731804
73111,P3C_TERMSGT20.4150,73145,P3_TINP33   33.000,0,TINP2 SGT2B,,,,,0,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.180817,3.34512,0.2,0.2,0.2,0.00001,-0.00005,1,1,0,1,0,1,0,1,0.2,1,33,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.18082,3.34512,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.83563,0,2.5,24.8747,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.861125,2.1528125,21.42022604
73112,P3D_TERMSGT20.4150,73140,P3_THUR6_M1 66.000,0,THUR2 SGT2 E,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.213202,3.94424,0.2,0.2,0.2,0.00001,-0.00005,1,1,0,1,0,1,0,1,0.2,1,66,-30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.2132,3.94424,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,2.5,24.8747,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.861125,2.1528125,21.42022604
73123,P3G_TERM    132.00,78132,P3_TERM     275.00,S4,CHTE2 SGT 1,,,,,1,1,1,73949,1,0,73949,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000882,0.082888,278,278,278,0.00053,-0.00057,1,1,0,1,0,1,0,1,240,1,132,0,1,275,1.1494,0.8506,1.06167,1.02167,0,0,0,0,0.00088,0.08289,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00018,1.63759,0.00088,0.08995,0,0,0.00004,0.0036,0,0,0,0,0,0,0,0,0,0,0,72.6,0.063888,6.53037
73138,P3_THUR2_MC 275.00,73140,P3_THUR6_M1 66.000,1,THUR2 SGT 4,,,,,1,1,1,73140,0,0,73140,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001699,0.108431,200,200,200,0.00066,-0.0004,1,1,0,1,0,1,0,1,180,1.0167,275,30,1,66,1.1503,0.8497,1.02,0.98,0,0,0,0,0.0017,0.10843,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0017,0.1031,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,420.1388889,0.714236111,43.31631944
73138,P3_THUR2_MC 275.00,73140,P3_THUR6_M1 66.000,D3,THUR2 SGT 2,,,,,1,1,1,73140,0,0,73140,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002249,0.103681,209,209,209,0.00073,-0.00044,1,1,0,1,0,1,0,1,180,1.0167,275,30,1,66,1.1503,0.8497,1.02,0.98,0,0,0,0,0.00225,0.10368,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00225,0.10368,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,420.1388889,0.9453125,43.56
73138,P3_THUR2_MC 275.00,73828,P3_TERM110  66.000,D3,THUR2 SGT 1,,,,,1,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00234,0.102898,209,209,209,0.00073,-0.00044,1,1,0,1,0,1,0,1,180,1,275,30,1,66,1.1503,0.8497,1.01,0.99,0,0,0,0,0.00234,0.1029,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00234,0.1029,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,420.1388889,0.983125,43.23229167
73141,P3_TINP2_M1 275.00,73143,P3_TINP31   33.000,T3,TINP2 SGT 1A,,,,,1,1,1,73143,0,0,73143,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004758,0.200944,111,111,111,0.001,-0.00449,1,1,0,1,0,1,0,1,100,1.0167,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00476,0.20094,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00476,0.20094,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.59975,151.960875
73141,P3_TINP2_M1 275.00,73145,P3_TINP33   33.000,T3,TINP2 SGT 1B,,,,,1,1,1,73145,0,0,73145,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005083,0.251541,172,172,172,0.00057,-0.00192,1,1,0,1,0,1,0,1,120,1.0167,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00508,0.25154,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00508,0.25154,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.201458333,158.5226042
73142,P3_TINP2_M2 275.00,73143,P3_TINP31   33.000,T3,TINP2 SGT 2A,,,,,1,1,1,73143,0,0,73143,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004735,0.202581,111,111,111,0.001,-0.00449,1,1,0,1,0,1,0,1,100,1.0167,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00473,0.20258,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00473,0.20258,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.5770625,153.201125
73142,P3_TINP2_M2 275.00,73145,P3_TINP33   33.000,T3,TINP2 SGT 2B,,,,,1,1,1,73145,0,0,73145,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005083,0.233893,135,135,135,0.00057,-0.00192,1,1,0,1,0,1,0,1,120,1.0167,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00508,0.23389,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00508,0.23389,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,3.201458333,147.3994271
73147,P3_WHWE11   132.00,73149,P3_WHWE31   33.000,T4,T467,,,,,1,1,1,73149,0,0,73149,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010795,0.24916,78,78,78,0,-0.00159,1,1,0,1,0,1,0,1,78,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01079,0.24916,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.2118,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,47.31286154
73148,P3_WHWE12   132.00,73149,P3_WHWE31   33.000,T4,T468,,,,,1,1,1,73149,0,0,73149,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010872,0.25166,78,78,78,0,-0.00185,1,1,0,1,0,1,0,1,78,1.017,132,30,1,33,1.17,0.66,1.02,0.98,0,0,0,0,0.01087,0.25166,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.10445,0,0,0.2135,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,223.3846154,0,47.69261538
73150,P3_WIBA2_MC 275.00,73151,P3_WIBA3_M1 33.000,1,WIBA2 SGT 2,,,,,1,1,1,73151,0,0,73151,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005904,0.264076,114,114,114,0.0004,-0.00034,1,1,0,1,0,1,0,1,100,1.0333,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0059,0.26408,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00459,0.14332,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.4711875,108.38575
73150,P3_WIBA2_MC 275.00,73151,P3_WIBA3_M1 33.000,T3,WIBA2 SGT 1,,,,,1,1,1,73151,0,0,73151,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005904,0.264076,114,114,114,0.0004,-0.00034,1,1,0,1,0,1,0,1,100,1.0333,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0059,0.26408,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00459,0.14332,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.4711875,108.38575
73247,P6_MALT61   66.000,73986,P6_MALT1C   132.00,D3,D334,,,,,1,0,0,73247,0,0,73247,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008707,0.19533,75,75,75,0,0,1,1,0,1,0,1,0,1,75,0.9833,132,0,1,66,1.167,0.666,1.02,0.98,0,0,0,0,0.00871,0.19533,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0,26.0145,0.00784,0.234,0,0,2.61795,0.026,0,0,0,0,0,0,0,0,0,0,0,58.08,0.4553472,13.59072
73247,P6_MALT61   66.000,73987,P6_MALT1D   132.00,D3,D333,,,,,1,0,0,73247,0,0,73247,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008427,0.20249,75,75,75,0,0,1,1,0,1,0,1,0,1,75,0.9833,132,0,1,66,1.167,0.666,1.02,0.98,0,0,0,0,0.00843,0.20249,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0,25.5139,0.00758,0.2295,0,0,2.61792,0.0255,0,0,0,0,0,0,0,0,0,0,0,58.08,0.4402464,13.32936
73249,P6_MELR1A   132.00,73252,P6_MELR31   33.000,T3,T34G,,,,,1,1,1,73252,0,0,73252,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005878,0.25,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,-30,1,33,1.167,0.666,1.02,0.98,0,0,0,0,0.00588,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00588,0.21251,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.138368,41.141936
73250,P6_MELR1B   132.00,73252,P6_MELR31   33.000,T3,T34H,,,,,1,1,1,73252,0,0,73252,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005622,0.24016,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,-30,1,33,1.167,0.666,1.02,0.98,0,0,0,0,0.00562,0.24016,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00562,0.20097,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.088032,38.907792
73251,P6_MELR1C   132.00,73252,P6_MELR31   33.000,T3,T34J,,,,,1,1,1,73252,0,0,73252,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005622,0.24016,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,-30,1,33,1.167,0.666,1.02,0.98,0,0,0,0,0.00562,0.24016,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00562,0.2,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.088032,38.72
73254,P6_OSBA4_MC 400.00,73263,P6_TERM     132.00,S3,OSBA4 SGT 1,,,,,1,0,0,73993,1,0,73993,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001023,0.07964,269,269,269,0.00067,-0.00064,1,1,0,1,0,1,0,1,240,1.0143,132.94,0,1,400,1.14286,0.94286,1.0352,0.9952,0,0,0,0,0.00102,0.07964,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00015,0.01428,0.00077,0.04813,0,0,0.00026,0.01614,0,0,0,0,0,0,0,0,0,0,0,666.6666667,0.513333333,32.08666667
73254,P6_OSBA4_MC 400.00,78159,P6B_TERM    132.00,S3,OSBA4 SGT 2,,,,,1,0,0,0,0,0,,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00103,0.079231,269,269,269,0.00067,-0.00064,1,1,0,1,0,1,0,1,240,1,132.94,0,1,400,1.14286,0.94286,1.01,0.99,0,0,0,0,0.00103,0.07923,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00015,0.01423,0.00077,0.04796,0,0,0.00026,0.01608,0,0,0,0,0,0,0,0,0,0,0,666.6666667,0.513333333,31.97333333
73257,P6_SCAR1A   132.00,73259,P6_SCAR31   33.000,T3,T351,,,,,1,1,1,73259,0,0,73259,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009933,0.10383,120,120,120,0,0,1,1,0,1,0,1,0,1,120,0.9833,132,30,1,33,1.167,0.666,1.02,0.98,0,0,0,0,0.00993,0.10383,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00993,0.22182,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,1.441836,32.208264
73258,P6_SCAR1B   132.00,73259,P6_SCAR31   33.000,T3,T350,,,,,1,1,1,73259,0,0,73259,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010117,0.104084,120,120,120,0,0,1,1,0,1,0,1,0,1,120,0.9833,132,30,1,33,1.167,0.666,1.02,0.98,0,0,0,0,0.01012,0.10408,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01012,0.22182,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,1.469424,32.208264
73262,P6_TERMSGT6 0.4150,73271,P6_THOM61   66.000,0,THOM2 SGT6 E,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.394019,7.289361,0.2,0.2,0.2,0.00001,-0.00005,1,1,0,1,0,1,0,1,0.2,1,66,-30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.39402,7.28936,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,2.5,24.8747,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.861125,2.1528125,21.42022604
73271,P6_THOM61   66.000,73294,P6_THOM2_M1 275.00,D3,THOM2 SGT 6,,,,,1,0,0,73271,0,0,73271,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003985,0.16203,122,122,122,0.00103,-0.00443,1,1,0,1,0,1,0,1,120,1.0167,275,-90,1,66,1.15,0.85,1.02,0.98,0,0,0,0,0.00399,0.16203,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00399,0.16203,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,36.3,0.144837,5.881689
73271,P6_THOM61   66.000,73776,P6_TERMSGT7 0.4150,0,THOM2 SGT7 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.404814,7.489069,0.2,0.2,0.2,0.00001,-0.00005,1,1,0,1,0,1,0,1,0.2,1,66,-30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.40481,7.48907,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,2.5,24.8747,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,21780,54450,541770.966
73271,P6_THOM61   66.000,73777,P6_TERMSGT8 0.4150,0,THOM2 SGT8 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.394019,7.289361,0.2,0.2,0.2,0.00001,-0.00005,1,1,0,1,0,1,0,1,0.2,1,66,-30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.39402,7.28936,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,2.5,24.8747,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,21780,54450,541770.966
73271,P6_THOM61   66.000,73985,P6_THOM4_M5 400.00,S3,THOM_SGT7,,,,,1,0,0,73271,0,0,73271,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001833,0.13456,180,180,180,0.00052,-0.00047,1,1,0,1,0,1,0,1,180,1.014,397.782,-90,1,66,1.05584,0.80456,1.02,0.98,0,0,0,0,0.00183,0.13456,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00184,0.12186,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.044528,2.949012
73323,P8_BLON31   33.000,73937,P8_BLON1C   132.00,T3,T3A1,,,,,1,0,0,73323,0,0,73323,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009,0.246,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.009,0.246,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.009,0.209,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.16335,3.79335
73323,P8_BLON31   33.000,73938,P8_BLON1D   132.00,T3,T3A0,,,,,1,0,0,73323,0,0,73323,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009,0.244001,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.009,0.244,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.009,0.208,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.16335,3.7752
73329,P8_BROU31   33.000,73944,P8_BROU1C   132.00,T3,T39G,,,,,1,0,0,73329,0,0,73329,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.277,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0065,0.277,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0065,0.241,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.07865,2.9161
73329,P8_BROU31   33.000,73945,P8_BROU1D   132.00,T3,T39H,,,,,1,0,0,73329,0,0,73329,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.277,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0065,0.277,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0065,0.241,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.07865,2.9161
73329,P8_BROU31   33.000,73946,P8_BROU1E   132.00,T3,T39E,,,,,1,0,0,73329,0,0,73329,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.277,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0065,0.277,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0065,0.241,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.07865,2.9161
73343,P8_GENTERM  15.500,73351,P8_KEAD5A   11.000,U3,U34A,,,,,1,1,1,73351,0,0,73351,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00018,0.616857,35,35,35,0,0,1,1,0,1,0,1,0,1,35,1,15.5,30,1,11,1.0501,0.7495,1.01,0.99,0,0,0,0,0.00018,0.61686,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00015,0.52433,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6.864285714,0.001029643,3.599150929
73343,P8_GENTERM  15.500,73355,P8_KEAP4_TE 400.00,U3,U344,,,,,1,0,0,73350,1,0,73350,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000574,0.051398,3310,3310,3310,0,0,1,1,0,1,0,1,0,1,331,1,430,30,1,15.5,1.0695,0.8193,1.0556,0.9556,0,0,0,0,0.00057,0.0514,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00053,0.04804,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.725830816,0.00038469,0.034868912
73344,P8B_GENTERM 15.500,73356,P8B_KEAP4_TE400.00,U3,U345,,,,,1,0,0,73348,1,0,73348,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000574,0.052181,3310,3310,3310,0,0,1,1,0,1,0,1,0,1,331,1,430,30,1,15.5,1.0695,0.8193,1.05,0.95,0,0,0,0,0.00057,0.05218,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00053,0.04804,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.725830816,0.00038469,0.034868912
73348,P8_KEAD4_M2 400.00,600329,P8_KEAD4C   400.00,Q4,KEAD4 QB2,,,,,1,1,1,0,0,0,,39,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000002,0.002891,2750,2750,2750,0,0,1,1,0,1,0,1,0,1,2750,1,400,-1.5,1,400,13.9526,-13.9526,1.1,0.9,0,0,0,0,0,0.00289,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00001,0.00304,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,58.18181818,0.000581818,0.176872727
73348,P8_KEAD4_M2 400.00,600330,P8_KEAD4D   400.00,Q4,KEAD4 QB1,,,,,1,1,1,0,0,0,,39,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000002,0.004207,2750,2750,2750,0,0,1,1,0,1,0,1,0,1,2750,1,400,-1.6,1,400,14.8331,-14.8331,1.1,0.9,0,0,0,0,0,0.00421,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00001,0.00441,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,58.18181818,0.000581818,0.256581818
73354,P8_KEAD8S   15.500,73356,P8B_KEAP4_TE400.00,U3,U346,,,,,1,0,0,73348,1,0,73348,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000574,0.051921,3310,3310,3310,0,0,1,1,0,1,0,1,0,1,331,1,430,30,1,15.5,1.0695,0.8193,1.05,0.95,0,0,0,0,0.00057,0.05192,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00053,0.04804,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.725830816,0.00038469,0.034868912
73374,P8_SANT31   33.000,78005,P8_SANT1B   132.00,T3,T39F,,,,,1,0,0,73374,0,0,73374,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.273,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.007,0.273,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.235,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.0847,2.8435
73374,P8_SANT31   33.000,78006,P8_SANT1C   132.00,T3,T39D,,,,,1,0,0,73374,0,0,73374,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.273999,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.007,0.274,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.235,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.0847,2.8435
73376,P8_SCUN31   33.000,73379,P8_SCUS1B   132.00,T3,T39B,,,,,1,0,0,73376,0,0,73376,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008411,0.2684,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.00841,0.2684,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00841,0.2444,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.101761,2.95724
73376,P8_SCUN31   33.000,601355,P8_HRSB1A   132.00,T3,T39A,,,,,1,0,0,73376,0,0,73376,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008411,0.2684,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.00841,0.2684,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00841,0.2444,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.101761,2.95724
73377,P8_SCUN32   33.000,78012,P8_SCUN1B   132.00,T3,T39C,,,,,1,0,0,73377,0,0,73377,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.273999,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.007,0.274,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.232,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.0847,2.8072
73380,P8_SCUS31   33.000,78013,P8_SCUS1C   132.00,T3,T398,,,,,1,0,0,73380,0,0,73380,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0075,0.189,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0075,0.189,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0075,0.16,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.09075,1.936
73380,P8_SCUS31   33.000,78014,P8_SCUS1D   132.00,T3,T399,,,,,1,0,0,73380,0,0,73380,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0075,0.189,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0075,0.189,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0075,0.16,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.09075,1.936
73381,P8_TERM222  275.00,78174,P8_GENTERM  24.000,U3,U368,,,,,1,1,1,78004,1,0,78004,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000557,0.03865,4600,4600,4600,0,0,1,1,0,1,0,1,0,1,460,0.97,285,30,1,24,1.12,0.88,1.01,0.99,0,0,0,0,0.00056,0.03865,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00054,0.03652,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,164.4021739,0.088777174,6.003967391
73382,P8_TERM232  275.00,78189,P8B_GENTERM 24.000,U3,U369,,,,,1,1,1,78004,1,0,78004,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000557,0.03865,4600,4600,4600,0,0,1,1,0,1,0,1,0,1,460,0.97,285,30,1,24,1.12,0.88,1.01,0.99,0,0,0,0,0.00056,0.03865,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00054,0.03652,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,164.4021739,0.088777174,6.003967391
73383,P8_TERM242  275.00,78226,P8C_GENTERM 24.000,U3,U370,,,,,1,1,1,78004,1,0,78004,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000557,0.03865,4600,4600,4600,0,0,1,1,0,1,0,1,0,1,460,0.97,285,30,1,24,1.12,0.88,1.01,0.99,0,0,0,0,0.00056,0.03865,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00054,0.03652,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,164.4021739,0.088777174,6.003967391
73397,P8_WOLN11   132.00,73398,P8_WOLN31   33.000,1,T3A3,,,,,0,1,1,73398,0,0,73398,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008311,0.2674,1730.3,1730.3,1730.3,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.00831,0.2674,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00831,0.2444,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.608816,47.31584
73397,P8_WOLN11   132.00,73398,P8_WOLN31   33.000,T3,T3A2,,,,,0,1,1,73398,0,0,73398,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008344,0.2685,1730.3,1730.3,1730.3,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.00834,0.2685,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00836,0.2444,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.618496,47.31584
73436,P5_BRAM11   132.00,73439,P5_BRAM31   33.000,1,T38K,,,,,0,1,1,73439,0,0,73439,5,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.251,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1,0.93332,1.02,0.98,0,0,0,0,0.007,0.251,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.221,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.3552,42.7856
73436,P5_BRAM11   132.00,73439,P5_BRAM31   33.000,T3,T38J,,,,,0,1,1,73439,0,0,73439,5,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.251999,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1,0.93332,1.02,0.98,0,0,0,0,0.007,0.252,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.222,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.3552,42.9792
73450,P5_FEAT31   33.000,73963,P5_FEAT1A   132.00,T3,T38G,,,,,1,0,0,73450,0,0,73450,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0075,0.274,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0333,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0075,0.274,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0075,0.241,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.09075,2.9161
73450,P5_FEAT31   33.000,73964,P5_FEAT1B   132.00,T3,T38H,,,,,1,0,0,73450,0,0,73450,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0075,0.273,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0333,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0075,0.273,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0075,0.24,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.09075,2.904
73451,P5_FERR1_MB 132.00,601422,P5_4ZT001   275.00,S3,FERR2 SGT 5,,,,,1,1,1,73451,1,0,73451,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000882,0.082888,278,278,278,0.00053,-0.00057,1,1,0,1,0,1,0,1,240,1.0166,132,0,1,275,1.1494,0.8506,1.06167,1.02167,0,0,0,0,0.00088,0.08289,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00018,1.63759,0.00088,0.08995,0,0,0.00004,0.0036,0,0,0,0,0,0,0,0,0,0,0,72.6,0.063888,6.53037
73461,P5_FERR61   66.000,73475,P5_TERM262  275.00,D3,FERR2 SGT 1(,,,,,1,0,0,73461,0,0,73461,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002327,0.107947,204,204,204,0,-0.00263,1,1,0,1,0,1,0,1,180,1.0167,275,30,1,66,1.15003,0.84997,1.02,0.98,0,0,0,0,0.00233,0.10795,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00233,0.10795,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.056386,2.61239
73461,P5_FERR61   66.000,73477,P5_TERM272  275.00,D3,FERR2 SGT 2(,,,,,1,0,0,73461,0,0,73461,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002327,0.107947,180,180,180,0,-0.00263,1,1,0,1,0,1,0,1,180,1.0167,275,30,1,66,1.15003,0.84997,1.02,0.98,0,0,0,0,0.00233,0.10795,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00233,0.10795,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.056386,2.61239
73468,P5_KIRL31   33.000,73982,P5_KIRL1A   132.00,T3,T38E,,,,,1,0,0,73468,0,0,73468,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.276,1730.3,1730.3,1730.3,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.007,0.276,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.243,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.0847,2.9403
73468,P5_KIRL31   33.000,73983,P5_KIRL1B   132.00,T3,T38F,,,,,1,0,0,73468,0,0,73468,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.273999,1730.3,1730.3,1730.3,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.007,0.274,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.241,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.0847,2.9161
73488,P5_WHIN11   132.00,73489,P5_WHIN31   33.000,1,T38M,,,,,0,1,1,73489,0,0,73489,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.247,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.007,0.247,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.217,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.3552,42.0112
73488,P5_WHIN11   132.00,73489,P5_WHIN31   33.000,T3,T38L,,,,,0,1,1,73489,0,0,73489,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.249001,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.007,0.249,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.219,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.3552,42.3984
73519,P1_KIRK2_MC 275.00,73520,P1_KIRK2A   275.00,Q3,KIRK2 QB2,,,,,1,0,0,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00002,0.009868,760,760,760,0,0,1,1,0,1,0,1,0,1,760,1,275,1.27,1,275,11.2967,-11.3033,1.1,0.9,0,0,0,0,0.00002,0.00987,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0,0.01447,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,99.50657895,0,1.439860197
73539,P1_TERM     132.00,78111,P1B_TERM    275.00,S3,SKLG2 SGT 4,,,,,1,1,1,73871,1,0,73871,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001232,0.084764,270,270,270,0.00037,-0.00034,1,1,0,1,0,1,0,1,240,1,132,0,1,275,1.1503,0.8497,1.0503,1.0103,0,0,0,0,0.00123,0.08476,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00037,1.58832,0.00118,0.17631,0,0,0.00005,-0.03718,0,0,0,0,0,0,0,0,0,0,0,72.6,0.085668,12.800106
73598,P7_GENTERM  15.750,73889,P7B_TERM417 400.00,U3,U385,,,,,1,0,0,73614,1,0,73614,26,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000514,0.048583,3350,3350,3350,0,0,1,1,0,1,0,1,0,1,335,1.012,400,30,1,15.75,1.156,0.856,1.025,1.005,0,0,0,0,0.00051,0.04858,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0005,0.04752,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.740485075,0.000370243,0.035187851
73608,P7_HUMB11   132.00,73612,P7_HUMB31   33.000,T3,T396,,,,,1,1,1,73612,0,0,73612,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.248,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.007,0.248,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.21,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.3552,40.656
73609,P7_HUMB12   132.00,73612,P7_HUMB31   33.000,T3,T397,,,,,1,1,1,73612,0,0,73612,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.246,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.007,0.246,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.209,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.3552,40.4624
73613,P7_HUMR31   33.000,73614,P7_HUMR4_M1 400.00,1,HUMR4 SGT 2,,,,,1,1,1,73613,1,0,73613,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006667,0.22256,90,90,90,0.0008,-0.00161,1,1,0,1,0,1,0,1,90,1,33,0,1,400,1.1,0.8,1.02,0.98,0,0,0,0,0.00667,0.22256,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00001,0.19444,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.000121,2.352724
