From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
73613,P7_HUMR31   33.000,73614,P7_HUMR4_M1 400.00,T3,HUMR4 SGT 1,,,,,1,1,1,73613,1,0,73613,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006667,0.22467,90,90,90,0.0008,-0.00161,1,1,0,1,0,1,0,1,90,1,33,0,1,400,1.1,0.8,1.02,0.98,0,0,0,0,0.00667,0.22467,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00001,0.19444,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.000121,2.352724
73615,P7_IMMI11   132.00,73617,P7_IMMI31   33.000,T3,T390,,,,,1,1,1,73617,0,0,73617,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0075,0.254,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0075,0.254,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0075,0.216,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.452,41.8176
73616,P7_IMMI12   132.00,73617,P7_IMMI31   33.000,T3,T391,,,,,1,1,1,73617,0,0,73617,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0075,0.256,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0075,0.256,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0075,0.218,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.452,42.2048
73619,P7_IMMI8B   15.750,73640,P7_TERM432  400.00,U3,U386,,,,,1,0,0,73614,1,0,73614,26,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000514,0.048699,3350,3350,3350,0,0,1,1,0,1,0,1,0,1,335,1.012,400,30,1,15.75,1.156,0.856,1.025,1.005,0,0,0,0,0.00051,0.0487,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0005,0.04752,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.740485075,0.000370243,0.035187851
73620,P7_IMMI8S   15.750,73889,P7B_TERM417 400.00,U3,U387,,,,,1,0,0,73614,1,0,73614,26,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001778,0.106224,1350,1350,1350,0,0,1,1,0,1,0,1,0,1,135,1.012,400,30,1,15.75,1.156,0.856,1.025,1.005,0,0,0,0,0.00178,0.10622,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00165,0.09719,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.8375,0.003031875,0.178586625
73621,P7_IMMI8T   15.750,73640,P7_TERM432  400.00,U3,U388,,,,,1,0,0,73614,1,0,73614,26,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001786,0.105763,1350,1350,1350,0,0,1,1,0,1,0,1,0,1,135,1.012,400,30,1,15.75,1.156,0.856,1.025,1.005,0,0,0,0,0.00179,0.10576,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00166,0.09719,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.8375,0.00305025,0.178586625
73623,P7_KILL8A   11.000,78033,P7_TERM703  400.00,U3,U338,,,,,0,0,0,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001667,0.07108,1800,1800,1800,0,0,1,1,0,1,0,1,0,1,180,1,426,30,1,11,1.0555,0.8557,1.01,0.99,0,0,0,0,0.00167,0.07108,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00149,0.06389,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.672222222,0.001001611,0.042948278
73624,P7_KILL8B   11.000,78034,P7_TERM704  400.00,U3,U339,,,,,0,0,0,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000975,0.056588,2050,2050,2050,0,0,1,1,0,1,0,1,0,1,205,1,426,30,1,10.904,1.0555,0.8557,1.01,0.99,0,0,0,0,0.00098,0.05659,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00082,0.04864,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.590243902,0.000484,0.028709463
73625,P7_KILL8C   11.000,73911,P7_TERM603  400.00,U3,U341,,,,,0,0,0,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001667,0.070425,1800,1800,1800,0,0,1,1,0,1,0,1,0,1,180,1,426,30,1,11,1.0555,0.8557,1.01,0.99,0,0,0,0,0.00167,0.07043,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0015,0.06389,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.672222222,0.001008333,0.042948278
73626,P7_KILL8D   11.000,73912,P7_TERM604  400.00,U3,U342,,,,,0,0,0,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001667,0.070425,1800,1800,1800,0,0,1,1,0,1,0,1,0,1,180,1,426,30,1,11,1.0555,0.8557,1.01,0.99,0,0,0,0,0.00167,0.07043,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0015,0.06389,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.672222222,0.001008333,0.042948278
73630,P7_KILL8S   11.000,78032,P7_TERM702  400.00,U3,U340,,,,,0,0,0,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001277,0.062812,2050,2050,2050,0,0,1,1,0,1,0,1,0,1,205,1,426,30,1,11,1.0555,0.8557,1.01,0.99,0,0,0,0,0.00128,0.06281,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00112,0.0561,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.590243902,0.000661073,0.033112683
73631,P7_KILL8T   11.000,73910,P7_TERM602  400.00,U3,U343,,,,,0,0,0,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001277,0.062956,2050,2050,2050,0,0,1,1,0,1,0,1,0,1,205,1,426,30,1,11,1.0555,0.8557,1.01,0.99,0,0,0,0,0.00128,0.06296,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00112,0.0561,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.590243902,0.000661073,0.033112683
73633,P7_MOSR11   132.00,73635,P7_MOSR31   33.000,T3,T394,,,,,1,1,1,73635,0,0,73635,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011,0.278,45,45,45,0,0,1,1,0,1,0,1,0,1,45,0.9833,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.011,0.278,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.011,0.236,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.2592,91.3792
73634,P7_MOSR12   132.00,73635,P7_MOSR31   33.000,T3,T395,,,,,1,1,1,73635,0,0,73635,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011,0.278,45,45,45,0,0,1,1,0,1,0,1,0,1,45,0.9833,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.011,0.278,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.011,0.236,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.2592,91.3792
73639,P7_TERM417  400.00,78220,P7D_GENTERM 16.000,U3,U355,,,,,1,1,1,73638,1,0,73638,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001306,0.061283,1900,1900,1900,0,0,1,1,0,1,0,1,0,1,190,1.0125,400,30,1,16,1.1,0.9,1.025,1.005,0,0,0,0,0.00131,0.06128,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00113,0.05668,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,842.1052632,0.951578947,47.73052632
73639,P7_TERM417  400.00,78221,P7E_GENTERM 16.000,U3,U356,,,,,1,1,1,73638,1,0,73638,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001306,0.061464,1900,1900,1900,0,0,1,1,0,1,0,1,0,1,190,1.0125,400,30,1,16,1.1,0.9,1.025,1.005,0,0,0,0,0.00131,0.06146,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00112,0.05674,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,842.1052632,0.943157895,47.78105263
73639,P7_TERM417  400.00,78222,P7F_GENTERM 16.000,U3,U357,,,,,1,1,1,73638,1,0,73638,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001268,0.061297,2100,2100,2100,0,0,1,1,0,1,0,1,0,1,210,1.0125,400,30,1,16,1.1,0.9,1.025,1.005,0,0,0,0,0.00127,0.0613,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0011,0.05676,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,761.9047619,0.838095238,43.24571429
73654,P7B_TERM    15.750,78166,P7_TERM     400.00,U4,U400,,,,,1,0,0,73614,1,0,73614,26,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000901,0.053591,265,265,265,0,0,1,1,0,1,0,1,0,1,265,1.012,400,30,1,15.75,1.156,0.856,1.025,1.005,0,0,0,0,0.0009,0.05359,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00082,0.04755,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.936084906,0.00076759,0.044510837
73656,P7_YARR11   132.00,73658,P7_YARR31   33.000,T3,T393,,,,,1,1,1,73658,0,0,73658,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.261,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0065,0.261,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0065,0.217,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.2584,42.0112
73657,P7_YARR12   132.00,73658,P7_YARR31   33.000,T3,T392,,,,,1,1,1,73658,0,0,73658,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.26,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0065,0.26,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0065,0.217,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.2584,42.0112
73688,P4_CAML61   66.000,73693,P4_DRAX4_M4 400.00,1,DRAX4 SGT 4,,,,,1,0,0,73688,0,0,73688,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002208,0.142849,180,180,180,0.00048,-0.00155,1,1,0,1,0,1,0,1,180,1.0556,400,30,1,66,1.05556,0.80554,1.02,0.98,0,0,0,0,0.00221,0.14285,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00221,0.13736,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.053482,3.324112
73688,P4_CAML61   66.000,73693,P4_DRAX4_M4 400.00,D3,DRAX4 SGT 3,,,,,1,0,0,73688,0,0,73688,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002211,0.143856,180,180,180,0.00048,-0.00155,1,1,0,1,0,1,0,1,180,1.0556,400,30,1,66,1.05556,0.80554,1.02,0.98,0,0,0,0,0.00221,0.14386,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00221,0.14152,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.053482,3.424784
73688,P4_CAML61   66.000,73712,P4_TERMSGT3 0.4150,0,DRAX4 SGT3 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),1.79918,33.2847,0.2,0.2,0.2,0.00001,-0.00004,1,1,0,1,0,1,0,1,0.18,1,66,-30,1,0.415,1,1,1.1,0.9,0,0,0,0,1.79918,33.2847,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,3.33333,33.1662,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24200,80666.586,802622.04
73688,P4_CAML61   66.000,73713,P4_TERMSGT4 0.4150,0,DRAX4 SGT4 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),1.79918,33.2847,0.2,0.2,0.2,0.00001,-0.00004,1,1,0,1,0,1,0,1,0.18,1,66,-30,1,0.415,1,1,1.1,0.9,0,0,0,0,1.79918,33.2847,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,3.33333,33.1662,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24200,80666.586,802622.04
73692,P4_DRAX4_M1 400.00,73697,P4_DRAX81   23.500,U3,U316,,,,,1,1,1,73692,1,0,73692,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000308,0.020962,8000,8000,8000,0,0,1,1,0,1,0,1,0,1,800,0.9556,432,30,1,23.5,1.0222,0.8224,1.02,1,0,0,0,0,0.00031,0.02096,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00035,0.01781,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,200,0.07,3.562
73692,P4_DRAX4_M1 400.00,73698,P4_DRAX82   23.500,U3,U317,,,,,1,1,1,73692,1,0,73692,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000308,0.020381,8000,8000,8000,0,0,1,1,0,1,0,1,0,1,800,0.9556,432,30,1,23.5,1.0222,0.8224,1.02,1,0,0,0,0,0.00031,0.02038,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00036,0.01814,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,200,0.072,3.628
73692,P4_DRAX4_M1 400.00,73699,P4_DRAX83   23.500,U3,U318,,,,,1,1,1,73692,1,0,73692,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000295,0.021161,8000,8000,8000,0,0,1,1,0,1,0,1,0,1,800,0.9556,432,30,1,23.5,1.0222,0.8224,1.02,1,0,0,0,0,0.00029,0.02116,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00035,0.0182,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,200,0.07,3.64
73693,P4_DRAX4_M4 400.00,73700,P4_DRAX84   23.500,U3,U319,,,,,1,1,1,73693,1,0,73693,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000443,0.019253,8000,8000,8000,0,0,1,1,0,1,0,1,0,1,800,0.9778,432,30,1,23.5,1.0666,0.8668,1.02,1,0,0,0,0,0.00044,0.01925,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00043,0.01812,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,200,0.086,3.624
73693,P4_DRAX4_M4 400.00,73701,P4_DRAX85   23.500,U3,U320,,,,,0,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000452,0.01955,8000,8000,8000,0,0,1,1,0,1,0,1,0,1,800,1,432,30,1,23.5,1.0666,0.8668,1.01,0.99,0,0,0,0,0.00045,0.01955,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00042,0.01802,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,200,0.084,3.604
73693,P4_DRAX4_M4 400.00,73702,P4_DRAX86   23.500,U3,U321,,,,,0,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000427,0.019334,8000,8000,8000,0,0,1,1,0,1,0,1,0,1,800,1,432,30,1,23.5,1.0666,0.8668,1.01,0.99,0,0,0,0,0.00043,0.01933,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0004,0.01789,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,200,0.08,3.578
73694,P4_DRAX51   11.000,73956,P4_DRAX1_M1 132.00,T3,STNT1A/STNT1,,,,,1,0,0,73694,0,0,73694,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011404,0.247105,57,57,57,0.0008,-0.00081,1,1,0,1,0,1,0,1,57,0.98,132,0,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0114,0.2471,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.28789,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.122807018,0,0.611134912
73695,P4_DRAX52   11.000,73956,P4_DRAX1_M1 132.00,T3,STNT2B/STNT2,,,,,1,0,0,73695,0,0,73695,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011404,0.247105,57,57,57,0.0008,-0.00081,1,1,0,1,0,1,0,1,57,0.98,132,0,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.0114,0.2471,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.28807,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.122807018,0,0.611517018
73696,P4_DRAX53   11.000,73956,P4_DRAX1_M1 132.00,1,FGD T4,,,,,1,0,0,73696,0,0,73696,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01371,0.28133,75,75,75,0.0008,-0.00127,1,1,0,1,0,1,0,1,75,1.01,132,0,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.01371,0.28133,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.24,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.613333333,0,0.3872
73696,P4_DRAX53   11.000,73956,P4_DRAX1_M1 132.00,3,FGD T6,,,,,1,0,0,73696,0,0,73696,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01371,0.28133,75,75,75,0.0008,-0.00127,1,1,0,1,0,1,0,1,75,1.01,132,0,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.01371,0.28133,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.24,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.613333333,0,0.3872
73696,P4_DRAX53   11.000,73956,P4_DRAX1_M1 132.00,5,FGD TS,,,,,1,0,0,73696,0,0,73696,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01371,0.28133,75,75,75,0.0008,-0.00127,1,1,0,1,0,1,0,1,75,1.01,132,0,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.01371,0.28133,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.24,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.613333333,0,0.3872
73696,P4_DRAX53   11.000,73956,P4_DRAX1_M1 132.00,T3,FGD T3,,,,,1,0,0,73696,0,0,73696,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01371,0.28133,75,75,75,0.0008,-0.00127,1,1,0,1,0,1,0,1,75,1.01,132,0,1,11,1.1,0.8,1.02,0.98,0,0,0,0,0.01371,0.28133,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.24,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.613333333,0,0.3872
73708,P4_TERM10   13.000,73710,P4_TERMSGT1 0.4150,0,DRAX4 SGT1 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),1.34938,24.9636,0.2,0.2,0.2,0.00001,-0.00005,1,1,0,1,0,1,0,1,0.2,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,1.34938,24.9636,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,2.5,24.8747,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,845,2112.5,21019.1215
73709,P4_TERM20   13.000,73711,P4_TERMSGT2 0.4150,0,DRAX4 SGT2 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),1.34938,24.9636,0.2,0.2,0.2,0.00001,-0.00005,1,1,0,1,0,1,0,1,0.2,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,1.34938,24.9636,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,2.5,24.8747,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,845,2112.5,21019.1215
73714,P4_TERM_GT9 11.000,73956,P4_DRAX1_M1 132.00,ST,DRAX_ST2B,,,,,1,0,0,73956,1,0,73956,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02417,0.283885,57,57,57,0,0,1,1,0,1,0,1,0,1,57,0.9778,132,0,1,11.2,1.0999,0.9001,1.02,0.98,0,0,0,0,0.02417,0.28389,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.01496,0.29875,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.122807018,0.031757193,0.634188596
73717,P4C_TERM    132.00,78145,P4_TERM     33.000,T3,T34C,,,,,1,1,1,78145,0,0,78145,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.25,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.007,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.22,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.3552,42.592
73717,P4C_TERM    132.00,78147,P4B_TERM    33.000,T3,T34E,,,,,1,1,1,78147,0,0,78147,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003189,0.26787,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.00319,0.26787,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.001,0.51888,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.1936,100.455168
73721,P2_POPP2_MC 275.00,73722,P2_POPP31   33.000,1,POPP2 SGT 2A,,,,,1,1,1,73722,0,0,73722,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002818,0.298241,110,110,110,0.00037,-0.00031,1,1,0,1,0,1,0,1,120,0.9333,275,30,1,33,1.10002,0.79996,1.02,0.98,0,0,0,0,0.00282,0.29824,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2528,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,630.2083333,0,159.3166667
73721,P2_POPP2_MC 275.00,73722,P2_POPP31   33.000,T3,POPP2 SGT 1A,,,,,1,1,1,73722,0,0,73722,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004905,0.24145,110,110,110,0.00056,-0.00189,1,1,0,1,0,1,0,1,100,0.9333,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.0049,0.24145,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0049,0.24145,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.705625,182.5965625
73767,P7D_TERM    15.750,601544,P7B_TERM    400.00,U4,U401,,,,,1,0,0,73614,1,0,73614,26,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000707,0.046149,352,352,352,0,0,1,1,0,1,0,1,0,1,352,1.012,400,30,1,15.75,1.156,0.856,1.025,1.005,0,0,0,0,0.00071,0.04615,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00064,0.04091,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.704723011,0.000451023,0.028830218
73871,P1_SKLG1_M1 132.00,78109,P1_TERM     275.00,S3,SKLG2 SGT 2,,,,,1,1,1,73871,1,0,73871,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001232,0.084764,278,278,278,0.00037,-0.00034,1,1,0,1,0,1,0,1,240,1,132,0,1,275,1.1503,0.8497,1.0503,1.0103,0,0,0,0,0.00123,0.08476,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00037,1.58832,0.00118,0.17631,0,0,0.00005,-0.03718,0,0,0,0,0,0,0,0,0,0,0,72.6,0.085668,12.800106
73932,P8_BEVE1A   132.00,73934,P8_BEVE31   33.000,T3,T38N,,,,,1,1,1,73934,0,0,73934,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0075,0.252,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0075,0.252,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0075,0.226,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.452,43.7536
73932,P8_BEVE1A   132.00,73935,P8_BEVE61   66.000,T3,T38P,,,,,1,1,1,73935,0,0,73935,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008867,0.063199,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,66,1.20004,0.91665,1.02,0.98,0,0,0,0,0.00887,0.0632,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00887,0.0622,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.575848,18.06288
73933,P8_BEVE1B   132.00,73934,P8_BEVE31   33.000,T3,T38Q,,,,,1,1,1,73934,0,0,73934,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0075,0.251,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0075,0.251,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0075,0.225,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.452,43.56
73940,P8_BRAN1B   132.00,73942,P8_BRAN31   33.000,T3,T38R,,,,,1,1,1,73942,0,0,73942,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.273999,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.007,0.274,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.244,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.3552,47.2384
73941,P8_BRAN1C   132.00,73942,P8_BRAN31   33.000,T3,T38S,,,,,1,1,1,73942,0,0,73942,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.273,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.007,0.273,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.244,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.3552,47.2384
73951,P8_CORS1B   132.00,73953,P8_CORS51   11.000,T3,T38T,,,,,1,1,1,73953,0,0,73953,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.027,1.052,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.20004,0.91665,1.02,0.98,0,0,0,0,0.027,1.052,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.027,0.936,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,15.6816,543.6288
73952,P8_CORS1C   132.00,73953,P8_CORS51   11.000,T3,T38U,,,,,1,1,1,73953,0,0,73953,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.027,1.062,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.20004,0.91665,1.02,0.98,0,0,0,0,0.027,1.062,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.027,0.946,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,15.6816,549.4368
73956,P4_DRAX1_M1 132.00,78143,P4_TERM     11.000,ST,DRAX_ST1B,,,,,1,1,1,73956,1,0,73956,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.023883,0.282149,57,57,57,0,0,1,1,0,1,0,1,0,1,57,0.9778,132,0,1,11.2,1.0999,0.9001,1.02,0.98,0,0,0,0,0.02388,0.28215,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.01543,0.30821,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,305.6842105,4.716707368,94.21493053
73958,P8_DRIF1B   132.00,73960,P8_DRIF61   66.000,T3,T38V,,,,,0,1,1,73960,0,0,73960,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0049,0.064,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,66,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0049,0.064,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0049,0.059,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.94864,11.4224
73959,P8_DRIF1C   132.00,73960,P8_DRIF61   66.000,T3,T38W,,,,,0,1,1,73960,0,0,73960,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0049,0.064,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,66,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0049,0.064,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0049,0.059,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.94864,11.4224
73974,P8_HULS1A   132.00,73976,P8_HULS31   33.000,T3,T38X,,,,,1,1,1,73976,0,0,73976,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.254,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0065,0.254,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0065,0.224,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.2584,43.3664
73975,P8_HULS1B   132.00,73976,P8_HULS31   33.000,T3,T38Y,,,,,1,1,1,73976,0,0,73976,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.256,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0065,0.256,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0065,0.226,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.2584,43.7536
73977,P8_HULW1A   132.00,73979,P8_HULW31   33.000,T3,T38Z,,,,,1,1,1,73979,0,0,73979,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.25,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0065,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0065,0.22,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.2584,42.592
73978,P8_HULW1B   132.00,73979,P8_HULW31   33.000,T3,T39L,,,,,1,1,1,73979,0,0,73979,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.25,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0065,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0065,0.22,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.2584,42.592
73988,P3_MALW1A   132.00,73990,P3_MALW31   33.000,T3,T39P,,,,,1,1,1,73990,0,0,73990,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0071,0.202,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1.0333,132,-90,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0071,0.202,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0071,0.202,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,1.03092,29.3304
73989,P3_MALW1B   132.00,73990,P3_MALW31   33.000,T3,T39Q,,,,,1,1,1,73990,0,0,73990,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0071,0.202,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1.0333,132,-90,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.0071,0.202,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0071,0.202,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,1.03092,29.3304
74002,Q6_ALCA7_M1 24.000,74025,Q6_TERM710  132.00,T3,T36H,,,,,1,0,0,74002,0,0,74002,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001615,0.06646,135,135,135,0,0,1,1,0,1,0,1,0,1,135,1.0375,132,0,1,24,1.1,0.9,1.01,0.99,0,0,0,0,0.00162,0.06646,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.0016,0.06813,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.266666667,0.006826667,0.290688
74012,Q6_CRAM61   66.000,74684,Q6_CRAM51   11.500,T3,T37S,,,,,1,1,1,74684,0,0,74684,22,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.043842,0.830001,19,19,19,0,0,1,1,0,1,0,1,0,1,19,0.97,66,-30,1,11.5,1.09,0.775,1.02,0.98,0,0,0,0,0.04384,0.83,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),3.19849,0,0.04384,0.83,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,229.2631579,10.05089684,190.2884211
74013,Q6_FAWD6A   66.000,74015,Q6_FAWD71   20.000,T3,T37R,,,,,1,1,1,74015,0,0,74015,23,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02932,0.745099,25,25,25,0,0,1,1,0,1,0,1,0,1,25,0.985,66,0,1,20,1.165,0.835,1.02,0.98,0,0,0,0,0.02932,0.7451,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.02932,0.7451,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,5.1087168,129.826224
74014,Q6_FAWD6B   66.000,74684,Q6_CRAM51   11.500,T3,T37T,,,,,1,1,1,74684,0,0,74684,22,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.036792,0.945122,24,24,24,0,0,1,1,0,1,0,1,0,1,24,0.97,66,-30,1,11.5,1.09,0.775,1.02,0.98,0,0,0,0,0.03679,0.94512,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),3.19849,0,0.03679,0.94512,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,181.5,6.677385,171.53928
74016,Q6_LINT1A   132.00,74018,Q6_LINT61   66.000,D3,D31C,,,,,1,1,1,74018,0,0,74018,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01025,0.290001,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.05,132,0,1,66,1.125,0.75,1.02,0.98,0,0,0,0,0.01025,0.29,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0,24.6713,0.00922,0.22185,0,0,3.28615,0.02465,0,0,0,0,0,0,0,0,0,0,0,290.4,2.677488,64.42524
74017,Q6_LINT1B   132.00,74018,Q6_LINT61   66.000,D3,D31B,,,,,1,1,1,74018,0,0,74018,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010317,0.29,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.05,132,0,1,66,1.125,0.75,1.02,0.98,0,0,0,0,0.01032,0.29,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0,24.6717,0.00928,0.22185,0,0,3.28616,0.02465,0,0,0,0,0,0,0,0,0,0,0,290.4,2.694912,64.42524
74020,Q6_SBUR6A   66.000,74021,Q6_SBUR71   20.000,T3,T37P,,,,,1,1,1,74021,0,0,74021,23,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0308,0.579999,25,25,25,0,0,1,1,0,1,0,1,0,1,25,0.985,66,0,1,20,1.165,0.835,1.02,0.98,0,0,0,0,0.0308,0.58,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0308,0.58,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,174.24,5.366592,101.0592
74025,Q6_TERM710  132.00,74488,Q6_ALCA7_M2 24.000,T3,T370,,,,,1,1,1,74488,0,0,74488,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002598,0.079946,135,135,135,0,0,1,1,0,1,0,1,0,1,135,1.0375,132,0,1,24,1.1,0.9,1.01,0.99,0,0,0,0,0.0026,0.07995,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00261,0.08248,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,129.0666667,0.336864,10.64541867
74025,Q6_TERM710  132.00,74489,Q6_ALCA7_M3 24.000,T3,T300,,,,,1,1,1,74489,0,0,74489,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002638,0.141303,160,160,160,0,0,1,1,0,1,0,1,0,1,160,1.0375,132,0,1,24,1.1,0.9,1.01,0.99,0,0,0,0,0.00264,0.1413,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.01125,0.14268,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,108.9,1.225125,15.537852
74033,Q6_TERM_SGT 0.4150,74034,Q6_TERT_D33 13.000,0,BLYT2 SGT4 E,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.899588,16.6424,0.3,0.3,0.3,0.00001,-0.00008,1,1,0,1,0,1,0,1,0.3,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.89959,16.6424,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,1.66667,16.5831,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.574083333,0.956807469,9.520081325
74040,Q6_WANS6A   66.000,74691,Q6_WANS51   11.500,T3,T38A,,,,,1,1,1,74691,0,0,74691,22,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.03375,0.746001,36,36,36,0,0,1,1,0,1,0,1,0,1,36,1,66,-30,1,11.5,1.09,0.775,1.02,0.98,0,0,0,0,0.03375,0.746,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),3.34972,0,0.03375,0.746,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,121,4.08375,90.266
74041,Q6_WANS6B   66.000,74691,Q6_WANS51   11.500,T3,T38B,,,,,1,1,1,74691,0,0,74691,22,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.03375,0.746001,36,36,36,0,0,1,1,0,1,0,1,0,1,36,1,66,-30,1,11.5,1.09,0.775,1.02,0.98,0,0,0,0,0.03375,0.746,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),3.34972,0,0.03375,0.746,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,121,4.08375,90.266
74058,Q5_ANNF11   132.00,74061,Q5_ANNF61   66.000,D3,D32N,,,,,1,1,1,74061,0,0,74061,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0082,0.19506,75,75,75,0,0,1,1,0,1,0,1,0,1,75,1,132,0,1,66,1.125,0.75,1.02,0.98,0,0,0,0,0.0082,0.19506,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0,26.3128,0.00738,0.2367,0,0,2.62479,0.0263,0,0,0,0,0,0,0,0,0,0,0,232.32,1.7145216,54.990144
74059,Q5_ANNF12   132.00,74061,Q5_ANNF61   66.000,D3,D32M,,,,,1,1,1,74061,0,0,74061,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008467,0.19533,75,75,75,0,0,1,1,0,1,0,1,0,1,75,1,132,0,1,66,1.125,0.75,1.02,0.98,0,0,0,0,0.00847,0.19533,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0,26.3136,0.00762,0.2367,0,0,2.62481,0.0263,0,0,0,0,0,0,0,0,0,0,0,232.32,1.7702784,54.990144
74062,Q5_BARR1A   132.00,74064,Q5_BARR31   33.000,T3,T373,,,,,1,1,1,74064,0,0,74064,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008042,0.24,120,120,120,0,0,1,1,0,1,0,1,0,1,120,0.9833,132,30,1,33,1.1667,0.6666,1.02,0.98,0,0,0,0,0.00804,0.24,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00804,0.1886,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,1.167408,27.38472
74063,Q5_BARR1B   132.00,74064,Q5_BARR31   33.000,T3,T374,,,,,1,1,1,74064,0,0,74064,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007933,0.2398,120,120,120,0,0,1,1,0,1,0,1,0,1,120,0.9833,132,30,1,33,1.1667,0.6666,1.02,0.98,0,0,0,0,0.00793,0.2398,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00793,0.1889,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,1.151436,27.42828
74065,Q5_BLUC1A   132.00,74067,Q5_BLUC31   33.000,T3,T371,,,,,1,1,1,74067,0,0,74067,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0059,0.2533,1730.3,1730.3,1730.3,0,0,1,1,0,1,0,1,0,1,120,1.0143,132,30,1,33,1.143,0.714,1.02,0.98,0,0,0,0,0.0059,0.2533,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00804,0.22369,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,1.167408,32.479788
74066,Q5_BLUC1B   132.00,74067,Q5_BLUC31   33.000,T3,T372,,,,,1,1,1,74067,0,0,74067,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0059,0.2522,1730.3,1730.3,1730.3,0,0,1,1,0,1,0,1,0,1,120,1.0143,132,30,1,33,1.143,0.714,1.02,0.98,0,0,0,0,0.0059,0.2522,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00793,0.2209,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,1.151436,32.07468
74070,Q5_COAS1A   132.00,74072,Q5_COAS61   66.000,D3,D32K,,,,,1,1,1,74072,0,0,74072,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008173,0.19533,75,75,75,0,0,1,1,0,1,0,1,0,1,75,0.9875,132,0,1,66,1.125,0.75,1.02,0.98,0,0,0,0,0.00817,0.19533,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0,26.3127,0.00736,0.2367,0,0,2.62478,0.0263,0,0,0,0,0,0,0,0,0,0,0,232.32,1.7098752,54.990144
74071,Q5_COAS1B   132.00,74072,Q5_COAS61   66.000,D3,D32L,,,,,1,1,1,74072,0,0,74072,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00828,0.198361,75,75,75,0,0,1,1,0,1,0,1,0,1,75,0.9875,132,0,1,66,1.125,0.75,1.02,0.98,0,0,0,0,0.00828,0.19836,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0,26.3131,0.00745,0.2367,0,0,2.62479,0.0263,0,0,0,0,0,0,0,0,0,0,0,232.32,1.730784,54.990144
74077,Q5_HARA1A   132.00,74079,Q5_HARA51   11.000,T3,T3CH,,,,,1,1,1,74079,0,0,74079,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.026467,0.941701,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,-30,1,11,1.167,0.666,1.02,0.98,0,0,0,0,0.02647,0.9417,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.02647,0.641,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,15.373776,372.2928
74078,Q5_HARA1B   132.00,74079,Q5_HARA51   11.000,T3,T3CJ,,,,,1,1,1,74079,0,0,74079,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0267,0.941702,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,-30,1,11,1.167,0.666,1.02,0.98,0,0,0,0,0.0267,0.9417,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0267,0.648,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,15.50736,376.3584
74080,Q5_NEHA11   132.00,74675,Q5_NEHA51   11.500,T3,T31A,,,,,1,1,1,74675,0,0,74675,36,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0242,0.9863,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9625,132,-30,1,11,1.125,0.6875,1.02,0.98,0,0,0,0,0.0242,0.9863,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0242,0.67,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,14.05536,389.136
74081,Q5_NEHA12   132.00,74675,Q5_NEHA51   11.500,T3,T31B,,,,,1,1,1,74675,0,0,74675,36,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0242,0.981698,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9625,132,-30,1,11,1.125,0.6875,1.02,0.98,0,0,0,0,0.0242,0.9817,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0242,0.67,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,14.05536,389.136
74085,Q5_RAVW61   66.000,74569,Q5_RAVW1C   132.00,D3,D31J,,,,,1,0,0,74085,0,0,74085,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0056,0.169733,75,75,75,0,0,1,1,0,1,0,1,0,1,75,1,132,0,1,66,1.157,0.686,1.02,0.98,0,0,0,0,0.0056,0.16973,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0,13.8113,0.00504,0.1242,0,0,4.37384,0.0138,0,0,0,0,0,0,0,0,0,0,0,58.08,0.2927232,7.213536
74085,Q5_RAVW61   66.000,74570,Q5_RAVW1D   132.00,D3,D31K,,,,,1,0,0,74085,0,0,74085,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0056,0.169733,75,75,75,0,0,1,1,0,1,0,1,0,1,75,1,132,0,1,66,1.157,0.686,1.02,0.98,0,0,0,0,0.0056,0.16973,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0,13.8113,0.00504,0.1242,0,0,4.37384,0.0138,0,0,0,0,0,0,0,0,0,0,0,58.08,0.2927232,7.213536
74148,Q2_GRST51   11.000,74477,Q2_TERM226  275.00,T3,STN T2_4,,,,,0,0,0,74148,0,0,74148,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0001,0.001,300,300,300,0.0008,-0.00595,1,1,0,1,0,1,0,1,300,1,275,0,1,11,1.15,0.85,1.02,0.98,0,0,0,0,0.0001,0.001,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.3967,2.2136,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.403333333,0.160002333,0.892818667
74163,Q2_HATL2_M1 275.00,74548,Q2_GENTERM  23.500,U3,U322,,,,,1,1,1,74163,1,0,74163,23,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000361,0.022437,7350,7350,7350,0,0,1,1,0,1,0,1,0,1,735,0.9027,300,30,1,23,1.0834,0.7776,1.01,0.99,0,0,0,0,0.00036,0.02244,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00036,0.02136,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,102.8911565,0.037040816,2.197755102
74163,Q2_HATL2_M1 275.00,74549,Q2B_GENTERM 23.500,U3,U323,,,,,1,1,1,74163,1,0,74163,23,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000131,0.020946,7350,7350,7350,0,0,1,1,0,1,0,1,0,1,735,0.9027,300,30,1,23,1.0834,0.7776,1.01,0.99,0,0,0,0,0.00013,0.02095,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00035,0.02149,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,102.8911565,0.036011905,2.211130952
74166,Q2_LACK2_M1 275.00,74551,Q2_TERM267( 21.000,U3,U32A,,,,,1,1,1,74166,1,0,74166,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000361,0.044963,3250,3250,3250,0,0,1,1,0,1,0,1,0,1,325,0.9833,278,-30,1,20,1.1503,0.8497,1.05,0.95,0,0,0,0,0.00036,0.04496,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00003,0.04479,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,232.6923077,0.006980769,10.42228846
74176,Q2_TERM630  13.000,74178,Q2_TERMSGT3 0.4150,0,LACK2 SGT3 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),2.3417,43.3214,0.1,0.1,0.1,0.00001,-0.00003,1,1,0,1,0,1,0,1,0.13,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,2.3417,43.3214,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),14.7929,0,3.84615,38.2687,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1300,4999.995,49749.31
74177,Q2_TERM910  66.000,74222,Q2_TODP2_MC 275.00,D3,TODP2 SGT 2,,,,,0,0,0,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003987,0.164579,139,139,139,0.00106,-0.02128,1,1,0,1,0,1,0,1,120,1,275,0,1,66,1.15,0.85,1.01,0.99,0,0,0,0,0.00399,0.16458,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.21973,0.18261,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,36.3,7.976199,6.628743
74228,Q8_CALN11   132.00,74229,Q8_CALN51   11.000,T2,T20J,,,,,1,1,1,74229,0,0,74229,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.015,1.02,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1002,0.7996,1.02,0.98,0,0,0,0,0.015,1.02,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.927,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,538.4016
74229,Q8_CALN51   11.000,74561,Q8_CALN12   132.00,T2,T2AT,,,,,1,0,0,74229,0,0,74229,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.016467,0.6555,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1002,0.7996,1.02,0.98,0,0,0,0,0.01647,0.6555,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.014,0.5572,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.033333333,0.056466667,2.247373333
74230,Q8_CARL1A   132.00,74233,Q8_CARL31   33.000,T2,T24F,,,,,1,1,1,74233,0,0,74233,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005711,0.27794,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00571,0.27794,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00486,0.23625,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.940896,45.738
74231,Q8_CARL1B   132.00,74233,Q8_CARL31   33.000,T2,T24E,,,,,1,1,1,74233,0,0,74233,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013,0.250001,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.013,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01105,0.2125,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.20892,61.71
74232,Q8_CARL1C   132.00,74233,Q8_CARL31   33.000,T2,T211,,,,,1,1,1,74233,0,0,74233,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013,0.250001,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.013,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01105,0.2125,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.20892,61.71
74237,Q8_EGRE1A   132.00,74239,Q8_EGRE31   33.000,T2,T251,,,,,1,1,1,74239,0,0,74239,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013,0.256,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.013,0.256,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01104,0.2176,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,2.137344,42.12736
74238,Q8_EGRE1B   132.00,74239,Q8_EGRE31   33.000,T2,T250,,,,,1,1,1,74239,0,0,74239,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013,0.256,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.013,0.256,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01104,0.2176,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,2.137344,42.12736
74243,Q8_FOUR2_MC 275.00,74562,Q8_FOUR3_M1 33.000,T3,FOUR2 SGT2B,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00306,0.199977,100,100,100,0.00035,-0.0055,1,1,0,1,0,1,0,1,100,1,275,30,1,33,1.1002,0.7996,1.1,0.9,0,0,0,0,0.00306,0.19998,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00513,0.19993,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.8795625,151.1970625
74248,Q8_HARK2_MC 275.00,74251,Q8_HARK87   14.000,W2,HARK2 SCT 7,,,,,0,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002756,0.099228,150,150,150,0.00063,-0.00093,1,1,0,1,0,1,0,1,150,1,14,-30,1,275,1,1,1.1,0.9,0,0,0,0,0.00276,0.09923,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0028,0.09916,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,504.1666667,1.411666667,49.99316667
74249,Q8B_HARK2_MC275.00,74252,Q8_HARK88   14.000,W2,HARK2 SCT 8,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002756,0.099228,150,150,150,0.00063,-0.00093,1,1,0,1,0,1,0,1,150,1,14,-30,1,275,1,1,1.1,0.9,0,0,0,0,0.00276,0.09923,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0028,0.09916,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,504.1666667,1.411666667,49.99316667
74254,Q8_PENH1A   132.00,74256,Q8_PENH31   33.000,T2,T24H,,,,,1,1,1,74256,0,0,74256,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0105,0.2855,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0105,0.2855,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2428,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,70.50912
74255,Q8_PENH1B   132.00,74256,Q8_PENH31   33.000,T2,T24G,,,,,1,1,1,74256,0,0,74256,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0105,0.283799,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0105,0.2838,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2414,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,70.10256
74267,Q8_SIDD11   132.00,74268,Q8_SIDD31   33.000,T2,T212,,,,,1,1,1,74268,0,0,74268,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010467,0.26479,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.01047,0.26479,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.22525,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,65.4126
74269,Q8_SPAD1A   132.00,74271,Q8_SPAD51   11.000,T2,T2F1,,,,,1,1,1,74271,0,0,74271,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.016467,0.657491,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1002,0.7996,1.02,0.98,0,0,0,0,0.01647,0.65749,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01463,0.58319,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,8.497104,338.716752
74270,Q8_SPAD1B   132.00,74271,Q8_SPAD51   11.000,T2,T2F0,,,,,1,1,1,74271,0,0,74271,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.016833,0.656001,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0167,132,30,1,11,1.1002,0.7996,1.02,0.98,0,0,0,0,0.01683,0.656,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.014,0.87,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,8.1312,505.296
74272,Q8_STBU1A   132.00,74274,Q8_STBU31   33.000,T2,T253,,,,,1,1,1,74274,0,0,74274,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005711,0.27683,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00571,0.27683,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00486,0.23531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.940896,45.556016
