From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
74273,Q8_STBU1B   132.00,74274,Q8_STBU31   33.000,T2,T256,,,,,1,1,1,74274,0,0,74274,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005711,0.27861,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00571,0.27861,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00486,0.23682,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.940896,45.848352
74320,Q4_D309_3   13.000,74512,Q4C_TERMSGT10.4150,0,HAWP2 SGT1 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.817807,15.1294,0.3,0.3,0.3,0.00001,-0.00008,1,1,0,1,0,1,0,1,0.33,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.81781,15.1294,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),14.7929,0,1.51515,15.0756,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,512.1212121,775.9404545,7720.534545
74321,Q4_D30A_3   13.000,74513,Q4E_TERMSGT20.4150,0,HAWP2 SGT2 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.817807,15.1294,0.3,0.3,0.3,0.00001,-0.00008,1,1,0,1,0,1,0,1,0.33,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.81781,15.1294,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),14.7929,0,1.51515,15.0756,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,512.1212121,775.9404545,7720.534545
74332,Q4_DUNS1A   132.00,74334,Q4_DUNS61   66.000,D3,D31D,,,,,1,1,1,74334,0,0,74334,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0024,0.08047,150,150,150,0,0,1,1,0,1,0,1,0,1,150,1,132,0,1,66,1.143,0.714,1.02,0.98,0,0,0,0,0.0024,0.08047,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0,11.2026,0.00216,0.1008,0,0,4.37352,0.0112,0,0,0,0,0,0,0,0,0,0,0,116.16,0.2509056,11.708928
74333,Q4_DUNS1D   132.00,74334,Q4_DUNS61   66.000,D3,D31G,,,,,1,1,1,74334,0,0,74334,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0024,0.08067,150,150,150,0,0,1,1,0,1,0,1,0,1,150,1,132,0,1,66,1.143,0.714,1.02,0.98,0,0,0,0,0.0024,0.08067,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),0,11.2026,0.00216,0.1008,0,0,4.37352,0.0112,0,0,0,0,0,0,0,0,0,0,0,116.16,0.2509056,11.708928
74345,Q4_MOUR3A   33.000,74661,Q4_MOUR51   11.500,T3,T3E6,,,,,0,1,1,74661,0,0,74661,22,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006292,0.830801,24,24,24,0,0,1,1,0,1,0,1,0,1,24,1,33,180,1,11.5,1.0858,0.7855,1.02,0.98,0,0,0,0,0.00629,0.8308,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00629,0.8308,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,45.375,0.28540875,37.69755
74346,Q4_MOUR3B   33.000,74661,Q4_MOUR51   11.500,T3,T3E5,,,,,0,1,1,74661,0,0,74661,22,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006292,0.831668,24,24,24,0,0,1,1,0,1,0,1,0,1,24,1,33,180,1,11.5,1.0858,0.7855,1.02,0.98,0,0,0,0,0.00629,0.83167,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00629,0.83167,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,45.375,0.28540875,37.73702625
74358,Q4_OFFE2_MC 275.00,74359,Q4_OFFE31   33.000,T3,OFFE2 SGT 1,,,,,0,1,1,74359,0,0,74359,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005135,0.182228,100,100,100,0.0006,-0.00548,1,1,0,1,0,1,0,1,100,1,275,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00513,0.18223,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.02512,0,0.00513,0.18223,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.8795625,137.8114375
74358,Q4_OFFE2_MC 275.00,74360,Q4_OFFE32   33.000,T3,OFFE2 SGT 2,,,,,0,1,1,74360,0,0,74360,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005135,0.182228,115,115,115,0.0006,-0.00548,1,1,0,1,0,1,0,1,100,1,275,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00513,0.18223,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.02512,0,0.00513,0.18223,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,756.25,3.8795625,137.8114375
74359,Q4_OFFE31   33.000,74378,Q4B_TERMSGT10.4150,0,OFFE2 SGT1 E,,,,,0,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),1.64924,30.511,0.2,0.2,0.2,0.00001,-0.00004,1,1,0,1,0,1,0,1,0.18,1,33,-30,1,0.415,1,1,1.1,0.9,0,0,0,0,1.64924,30.511,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.74472,0,2.77778,30.429,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6050,16805.569,184095.45
74359,Q4_OFFE31   33.000,74664,Q4_OFFE51   11.500,T3,T3E2,,,,,0,1,1,74664,0,0,74664,22,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.031125,0.775632,32,32,32,0,0,1,1,0,1,0,1,0,1,32,1,33,180,1,11.5,1.09,0.775,1.02,0.98,0,0,0,0,0.03112,0.77563,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.03112,0.77563,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,34.03125,1.0590525,26.39565844
74360,Q4_OFFE32   33.000,74382,Q4D_TERMSGT20.4150,0,OFFE2 SGT2 E,,,,,0,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),1.64924,30.511,0.2,0.2,0.2,0.00001,-0.00004,1,1,0,1,0,1,0,1,0.18,1,33,-30,1,0.415,1,1,1.1,0.9,0,0,0,0,1.64924,30.511,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),1.74472,0,2.77778,30.429,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6050,16805.569,184095.45
74360,Q4_OFFE32   33.000,74664,Q4_OFFE51   11.500,T3,T3E1,,,,,0,1,1,74664,0,0,74664,22,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.031125,0.775626,32,32,32,0,0,1,1,0,1,0,1,0,1,32,1,33,180,1,11.5,1.09,0.775,1.02,0.98,0,0,0,0,0.03113,0.77563,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.03112,0.77563,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,34.03125,1.0590525,26.39565844
74362,Q4_PALL3A   33.000,74665,Q4_PALL51   11.500,T3,T3E4,,,,,0,1,1,74665,0,0,74665,22,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.044167,0.824998,24,24,24,0,0,1,1,0,1,0,1,0,1,24,1,33,180,1,11.5,1.09,0.775,1.02,0.98,0,0,0,0,0.04417,0.825,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.04417,0.825,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,45.375,2.00421375,37.434375
74363,Q4_PALL3B   33.000,74665,Q4_PALL51   11.500,T3,T3E3,,,,,0,1,1,74665,0,0,74665,22,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.044333,0.825001,24,24,24,0,0,1,1,0,1,0,1,0,1,24,1,33,180,1,11.5,1.09,0.775,1.02,0.98,0,0,0,0,0.04433,0.825,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.04433,0.825,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,45.375,2.01147375,37.434375
74371,Q4_SSHI3_SE 33.000,74377,Q4_TERMSGT1 0.4150,0,SSHI2 SGT1 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.215901,3.99417,0.2,0.2,0.2,0.00001,-0.00004,1,1,0,1,0,1,0,1,0.18,1,33,-30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.2159,3.99417,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,2.77778,27.6385,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6050,16805.569,167212.925
74371,Q4_SSHI3_SE 33.000,74381,Q4C_TERMSGT20.4150,0,SSHI2 SGT2 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.215901,3.99417,0.2,0.2,0.2,0.00001,-0.00004,1,1,0,1,0,1,0,1,0.18,1,33,-30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.2159,3.99417,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,2.77778,27.6385,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6050,16805.569,167212.925
74371,Q4_SSHI3_SE 33.000,74472,Q4_SSHI2_MC 275.00,1,SSHI2 SGT 2,,,,,1,0,0,74371,0,0,74371,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004975,0.204439,110,110,110,0.00073,-0.00261,1,1,0,1,0,1,0,1,100,1.0167,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00498,0.20444,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.02512,0,0.00498,0.20444,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.0542322,2.2263516
74371,Q4_SSHI3_SE 33.000,74472,Q4_SSHI2_MC 275.00,T3,SSHI2 SGT 1,,,,,1,0,0,74371,0,0,74371,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004975,0.204439,110,110,110,0.00073,-0.00261,1,1,0,1,0,1,0,1,100,1.0167,275,30,1,33,1.1,0.8,1.02,0.98,0,0,0,0,0.00498,0.20444,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.02512,0,0.00498,0.20444,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.0542322,2.2263516
74372,Q4_TERM20   13.000,74379,Q4_TERMSGT2 0.4150,0,TYNE2 SGT2A,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.269876,4.99271,1,1,1,0.00001,-0.00026,1,1,0,1,0,1,0,1,1,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.26988,4.99271,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.5,4.97494,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,169,84.5,840.76486
74380,Q4B_TERMSGT20.4150,74400,Q4_TYNE51   11.000,0,TYNE2 SGT2B,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.269876,4.99271,1,1,1,0.00001,-0.00026,1,1,0,1,0,1,0,1,1,1,11,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.26988,4.99271,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.5,4.97494,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.172225,0.0861125,0.856809042
74383,Q4_TERMSGT4 0.4150,74400,Q4_TYNE51   11.000,0,TYNE2 SGT4 E,,,,,1,0,0,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.269876,4.99271,1,1,1,0.00001,-0.00026,1,1,0,1,0,1,0,1,1,1,11,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.26988,4.99271,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.5,4.97494,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.172225,0.0861125,0.856809042
74398,Q4_TYNE2_MC 275.00,74400,Q4_TYNE51   11.000,T3,TYNE2 SGT 2B,,,,,1,1,1,74400,0,0,74400,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012201,0.533117,44,44,44,0.00021,-0.00014,1,1,0,1,0,1,0,1,40,1.012,275,-30,1,11,1.12,0.904,1.02,0.98,0,0,0,0,0.0122,0.53312,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0122,0.46497,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1890.625,23.065625,879.0839063
74399,Q4_TYNE2A   275.00,74400,Q4_TYNE51   11.000,T3,TYNE2 SGT 4,,,,,1,1,1,74400,0,0,74400,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012306,0.531493,44,44,44,0.00021,-0.00014,1,1,0,1,0,1,0,1,40,1.012,275,-30,1,11,1.12,0.904,1.02,0.98,0,0,0,0,0.01231,0.53149,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01231,0.46506,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1890.625,23.27359375,879.2540625
74572,Q6_SEGH6C   66.000,74685,Q6_SEGH51   11.500,T3,T37L,,,,,1,1,1,74685,0,0,74685,22,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.077094,0.713327,32,32,32,0,0,1,1,0,1,0,1,0,1,32,0.985,66,-30,1,11.5,1.09,0.775,1.02,0.98,0,0,0,0,0.07709,0.71333,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),8.01512,0,0.07709,0.71333,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,136.125,10.49387625,97.10204625
74573,Q6_SEGH6D   66.000,74685,Q6_SEGH51   11.500,T3,T37M,,,,,1,1,1,74685,0,0,74685,22,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.077094,0.713327,32,32,32,0,0,1,1,0,1,0,1,0,1,32,0.985,66,-30,1,11.5,1.09,0.775,1.02,0.98,0,0,0,0,0.07709,0.71333,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),8.01512,0,0.07709,0.71333,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,136.125,10.49387625,97.10204625
74633,Q2_TERM     11.000,74636,Q2_TERM     66.000,0,WILT_TR_GT2,,,,,0,0,0,0,0,0,,21,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006871,0.241838,62,62,62,0,0,1,1,0,1,0,1,0,1,62,1,66,30,1,11,1.125,0.875,1.1,0.9,0,0,0,0,0.00687,0.24184,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00687,0.24184,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.951612903,0.013407581,0.471978065
74646,Q2B_TERM    66.000,74649,Q2C_TERM    11.000,0,WILT_W3,,,,,0,1,1,0,0,0,,21,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.023,0.53951,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,66,30,1,11,1.15,0.85,1.1,0.9,0,0,0,0,0.023,0.53951,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.023,0.53951,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,108.9,2.5047,58.752639
74650,Q2C_TERM    66.000,74658,Q2H_TERM    11.000,0,WILT_TR01,,,,,0,1,1,0,0,0,,21,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001949,0.441521,59,59,59,0,0,1,1,0,1,0,1,0,1,59,1,66,30,1,11,1.1,0.9,1.1,0.9,0,0,0,0,0.00195,0.44152,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00195,0.44152,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,73.83050847,0.143969492,32.5976461
74652,Q2D_TERM    66.000,74659,Q2I_TERM    11.000,0,WILT_W5,,,,,0,1,1,0,0,0,,21,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.023,0.53951,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,66,30,1,11,1.14,0.86,1.1,0.9,0,0,0,0,0.023,0.53951,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.023,0.53951,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,108.9,2.5047,58.752639
74654,Q2E_TERM    66.000,74655,Q2F_TERM    11.000,0,WILT_W4,,,,,0,1,1,0,0,0,,21,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.023,0.53951,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,66,30,1,11,1.15,0.85,1.1,0.9,0,0,0,0,0.023,0.53951,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.023,0.53951,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,108.9,2.5047,58.752639
74656,Q2F_TERM    66.000,74657,Q2G_TERM    11.000,0,WILT_W6,,,,,0,1,1,0,0,0,,21,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014613,0.48365,62,62,62,0,0,1,1,0,1,0,1,0,1,62,1,66,30,1,11,1.125,0.875,1.1,0.9,0,0,0,0,0.01461,0.48365,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01461,0.48365,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,70.25806452,1.026470323,33.9803129
74740,N2_ADSW1A   132.00,74742,N2_ADSW31   33.000,T2,T2C3,,,,,1,1,1,74742,0,0,74742,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0057,0.27714,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9666,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.0057,0.27714,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00485,0.23557,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.93896,45.606352
74741,N2_ADSW1B   132.00,74742,N2_ADSW31   33.000,T2,T2C6,,,,,1,1,1,74742,0,0,74742,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005665,0.27834,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9666,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00566,0.27834,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00481,0.23659,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.931216,45.803824
74743,N4_AGEC1A   132.00,74746,N4_AGEC31   33.000,T2,T2B2,,,,,1,1,1,74746,0,0,74746,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010395,0.289473,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.0104,0.28947,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.24621,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,71.499384
74744,N4_AGEC1B   132.00,74746,N4_AGEC31   33.000,T2,T2B4,,,,,1,1,1,74746,0,0,74746,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.010626,0.288464,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.01063,0.28846,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.24536,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0,71.252544
74747,N4_ATEE1A   132.00,74751,N4_ATEE31   33.000,T2,T2A2,,,,,1,1,1,74751,0,0,74751,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007734,0.232641,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9666,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00773,0.23264,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.19785,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,38.30376
74748,N4_ATEE1B   132.00,74751,N4_ATEE31   33.000,T2,T2A3,,,,,1,1,1,74751,0,0,74751,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007827,0.232088,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9666,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00783,0.23209,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.19739,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,38.214704
74752,N4_BOLT11   132.00,74753,N4_BOLT31   33.000,1,T287,,,,,1,1,1,74753,0,0,74753,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005597,0.27783,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.0056,0.27783,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00476,0.23616,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.921536,45.720576
74752,N4_BOLT11   132.00,74753,N4_BOLT31   33.000,3,T2A1,,,,,1,1,1,74753,0,0,74753,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005691,0.27994,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00569,0.27994,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00484,0.23795,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.937024,46.06712
74752,N4_BOLT11   132.00,74753,N4_BOLT31   33.000,T2,T286,,,,,1,1,1,74753,0,0,74753,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008194,0.207672,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00819,0.20767,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00697,0.1765,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.024088,51.2556
74754,N4_BURY1A   132.00,74756,N4_BURY31   33.000,T2,T2B8,,,,,1,1,1,74756,0,0,74756,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008185,0.25333,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00818,0.25333,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.215,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.3552,41.624
74755,N4_BURY1B   132.00,74756,N4_BURY31   33.000,T2,T2C0,,,,,1,1,1,74756,0,0,74756,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008296,0.25111,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.0083,0.25111,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.2134,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.3552,41.31424
74757,N4_CHAD1A   132.00,74759,N4_CHAD31   33.000,T2,T218,,,,,1,1,1,74759,0,0,74759,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00536,0.272717,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00536,0.27272,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00456,0.23181,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.882816,44.878416
74758,N4_CHAD1B   132.00,74759,N4_CHAD31   33.000,T2,T219,,,,,1,1,1,74759,0,0,74759,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005343,0.255494,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00534,0.25549,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00454,0.21717,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.878944,42.044112
74761,N4_FRER1A   132.00,74764,N4_FRER31   33.000,T2,T2B5,,,,,1,1,1,74764,0,0,74764,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009208,0.209127,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00921,0.20913,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00783,0.178,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.273832,51.6912
74762,N4_FRER1B   132.00,74764,N4_FRER31   33.000,T2,T2D4,,,,,1,1,1,74764,0,0,74764,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01,0.206758,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.01,0.20676,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0085,0.176,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.4684,51.1104
74763,N4_FRER1C   132.00,74764,N4_FRER31   33.000,T2,T2D5,,,,,1,1,1,74764,0,0,74764,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009805,0.224116,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.0098,0.22412,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00833,0.19,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.419032,55.176
74765,N4_GRNE1A   132.00,74767,N4_GRNE31   33.000,T2,T226,,,,,1,1,1,74767,0,0,74767,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006611,0.269359,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00661,0.26936,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00562,0.22896,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.088032,44.326656
74766,N4_GRNE1B   132.00,74767,N4_GRNE31   33.000,T2,T227,,,,,1,1,1,74767,0,0,74767,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006544,0.265469,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00654,0.26547,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00556,0.22565,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.076416,43.68584
74768,N2_HAZG1A   132.00,74770,N2_HAZG31   33.000,T2,T2C7,,,,,1,1,1,74770,0,0,74770,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007407,0.24989,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9666,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00741,0.24989,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0063,0.21241,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.21968,41.122576
74769,N2_HAZG1B   132.00,74770,N2_HAZG31   33.000,T2,T2C8,,,,,1,1,1,74770,0,0,74770,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0051,0.276,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9666,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.0051,0.276,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0046,0.249,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.89056,48.2064
74771,N2_LOSI1A   132.00,74773,N2_LOSI31   33.000,T2,T2C9,,,,,1,1,1,74773,0,0,74773,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00568,0.276609,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9666,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00568,0.27661,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00486,0.23512,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.940896,45.519232
74772,N2_LOSI1B   132.00,74773,N2_LOSI31   33.000,T2,T2D0,,,,,1,1,1,74773,0,0,74773,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00569,0.277381,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9666,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00569,0.27738,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00484,0.23577,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.937024,45.645072
74775,N4_RADC1A   132.00,74779,N4_RADC51   11.000,T2,T2C1,,,,,1,1,1,74779,0,0,74779,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.026,0.664492,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1002,0.7996,1.01,0.99,0,0,0,0,0.026,0.66449,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.56525,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,328.2972
74776,N4_RADC1B   132.00,74780,N4_RADC52   11.000,T2,T2C2,,,,,1,1,1,74780,0,0,74780,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02629,0.666141,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,30,1,11,1.1002,0.7996,1.01,0.99,0,0,0,0,0.02629,0.66614,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.56666,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,0,329.116128
74781,N4_REDB1A   132.00,74783,N4_REDB31   33.000,T2,T229,,,,,1,1,1,74783,0,0,74783,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00766,0.230983,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00766,0.23098,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.19644,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,38.030784
74782,N4_REDB1B   132.00,74783,N4_REDB31   33.000,T2,T259,,,,,1,1,1,74783,0,0,74783,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007666,0.228752,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00767,0.22875,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.19455,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,37.66488
74784,N4_ROYT1A   132.00,74786,N4_ROYT31   33.000,T2,T260,,,,,1,1,1,74786,0,0,74786,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008723,0.248287,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00872,0.24829,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00741,0.21104,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.434576,40.857344
74785,N4_ROYT1B   132.00,74786,N4_ROYT31   33.000,T2,T271,,,,,1,1,1,74786,0,0,74786,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008533,0.248734,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00853,0.24873,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00725,0.21142,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.4036,40.930912
74789,N4_T2B0_LVT 33.000,74818,N4_WESH1A   132.00,T2,T2B0,,,,,1,0,0,74789,0,0,74789,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006666,0.267687,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00667,0.26769,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.2276,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0,2.75396
74789,N4_T2B0_LVT 33.000,74819,N4_WESH1B   132.00,T2,T2B1,,,,,1,0,0,74789,0,0,74789,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006654,0.266577,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00665,0.26658,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.22666,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0,2.742586
74790,N4_T2D1_LVT 33.000,74816,N4_VERP1A   132.00,T2,T2D1,,,,,1,0,0,74790,0,0,74790,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007395,0.24877,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9666,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.00739,0.24877,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00629,0.21145,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.076109,2.558545
74790,N4_T2D1_LVT 33.000,74817,N4_VERP1B   132.00,T2,T2D2,,,,,1,0,0,74790,0,0,74790,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0056,0.277,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9666,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.0056,0.277,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0051,0.249,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.06171,3.0129
75024,R5_HEYM_81  23.500,600718,R5_TERM_GT1 400.00,U2,U217,,,,,1,0,0,600718,1,0,600718,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00019,0.019887,8000,8000,8000,0,0,1,1,0,1,0,1,0,1,800,1,432,30,1,23.5,1.0666,0.8668,1.065,0.965,0,0,0,0,0.00019,0.01989,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00018,0.01913,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.6903125,0.000124256,0.013205678
75025,R5_HEYM_82  23.500,600560,R5_TERM_GT2 400.00,U2,U218,,,,,1,0,0,600560,1,0,600560,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000189,0.019849,8000,8000,8000,0,0,1,1,0,1,0,1,0,1,800,1,432,30,1,23.5,1.0666,0.8668,1.065,0.965,0,0,0,0,0.00019,0.01985,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00018,0.019,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.6903125,0.000124256,0.013115938
75026,R5_HEYM_87  23.500,600609,R5_TERM_GT7 400.00,U2,U219,,,,,1,0,0,600609,1,0,600609,23,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000197,0.019316,8000,8000,8000,0,0,1,1,0,1,0,1,0,1,800,1,432,30,1,23.5,1.0666,0.8224,1.056,0.956,0,0,0,0,0.0002,0.01932,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0002,0.01937,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.6903125,0.000138063,0.013371353
75027,R5_HEYM_88  23.500,600561,R5_TERM_GT8 400.00,U2,U220,,,,,1,0,0,600561,1,0,600561,23,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000199,0.020356,8000,8000,8000,0,0,1,1,0,1,0,1,0,1,800,1,432,30,1,23.5,1.0672,0.8208,1.056,0.956,0,0,0,0,0.0002,0.02036,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00021,0.0195,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.6903125,0.000144966,0.013461094
75030,R5_HEYS51   11.000,75321,R5_HEYS1_M1 132.00,T2,STN TRAN 7,,,,,1,0,0,75030,0,0,75030,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00648,0.238541,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0429,132,0,1,11.8,1.143,0.714,1.02,0.98,0,0,0,0,0.00648,0.23854,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),5.2479,0,0,0.70367,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.344444444,0,0.946045222
75031,R5_LANC11   132.00,75034,R5_LANC31   33.000,T2,T282,,,,,1,1,1,75034,0,0,75034,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008356,0.255413,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0835,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00836,0.25541,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00711,0.2171,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.376496,42.03056
75032,R5_LANC12   132.00,75034,R5_LANC31   33.000,T2,T283,,,,,1,1,1,75034,0,0,75034,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008178,0.253198,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0835,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00818,0.2532,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00696,0.21522,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.347456,41.666592
75033,R5_LANC13   132.00,75035,R5_LANC32   33.000,T2,T280,,,,,1,1,1,75035,0,0,75035,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003856,0.32042,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00386,0.32042,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01213,0.29067,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,2.348368,56.273712
75040,R5_S210_3   13.000,75051,R5_TERMSGT2 0.4150,0,HEYS4 SGT2 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.269876,4.99271,1,1,1,0.00001,-0.00026,1,1,0,1,0,1,0,1,1,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.26988,4.99271,,,"7 - No series path, earth winding 1, ground winding 2",,Z pu (system base),Z pu (system base),0.4745,4.72122,0.0255,5.60372,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,169,4.3095,947.02868
75041,R5_S211_3   13.000,75050,R5_TERMSGT1 0.4150,0,HEYS4 SGT1 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.269876,4.99271,1,1,1,0.00001,-0.00026,1,1,0,1,0,1,0,1,1,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.26988,4.99271,,,"7 - No series path, earth winding 1, ground winding 2",,Z pu (system base),Z pu (system base),0.4745,4.72122,0.0255,5.60372,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,169,4.3095,947.02868
75062,R5_TRIM11   132.00,75064,R5_TRIM51   11.000,T2,T2D7,,,,,1,1,1,75064,0,0,75064,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014244,0.326349,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0334,132,30,1,11,1.1002,0.7996,1.02,0.98,0,0,0,0,0.01424,0.32635,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01209,0.291,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.681248,112.6752
75063,R5_TRIM12   132.00,75064,R5_TRIM51   11.000,T2,T2D6,,,,,1,1,1,75064,0,0,75064,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014289,0.329019,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0334,132,30,1,11,1.1002,0.7996,1.02,0.98,0,0,0,0,0.01429,0.32902,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01209,0.291,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.681248,112.6752
75098,R4_BISP11   132.00,75099,R4_BISP31   33.000,1,T285,,,,,1,1,1,75099,0,0,75099,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0068,0.253789,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0068,0.25379,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00578,0.21572,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.119008,41.763392
75098,R4_BISP11   132.00,75099,R4_BISP31   33.000,T2,T284,,,,,1,1,1,75099,0,0,75099,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006489,0.252687,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00649,0.25269,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00552,0.21478,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.068672,41.581408
75100,R4_BLAC11   132.00,75101,R4_BLAC31   33.000,1,T20H,,,,,1,1,1,75101,0,0,75101,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005644,0.27966,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00564,0.27966,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0048,0.2377,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.92928,46.01872
75100,R4_BLAC11   132.00,75101,R4_BLAC31   33.000,T2,T20G,,,,,1,1,1,75101,0,0,75101,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005878,0.2777,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00588,0.2777,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.005,0.236,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.968,45.6896
75102,R4_BLPO31   33.000,75307,R4_BLPO11   132.00,T2,T20A,,,,,1,0,0,75102,0,0,75102,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006967,0.241229,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00697,0.24123,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00592,0.205,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.071632,2.4805
75102,R4_BLPO31   33.000,75308,R4_BLPO12   132.00,T2,T20B,,,,,1,0,0,75102,0,0,75102,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007011,0.27457,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00701,0.27457,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00596,0.23338,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.072116,2.823898
75110,R4_HILL3_BU 33.000,75323,R4_HILL11   132.00,T2,T213,,,,,1,0,0,75110,0,0,75110,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0117,0.277086,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0117,0.27709,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00995,0.2355,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.1805925,4.274325
75110,R4_HILL3_BU 33.000,75324,R4_HILL12   132.00,T2,T214,,,,,1,0,0,75110,0,0,75110,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011583,0.278926,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.01158,0.27893,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00985,0.237,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.1787775,4.30155
75111,R4_LEYL1A   132.00,75113,R4_LEYL31   33.000,T2,T28A,,,,,1,1,1,75113,0,0,75113,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0057,0.2789,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0057,0.2789,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00484,0.23706,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.937024,45.894816
75112,R4_LEYL1B   132.00,75113,R4_LEYL31   33.000,T2,T28B,,,,,1,1,1,75113,0,0,75113,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0057,0.278699,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0057,0.2787,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00454,0.2369,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.878944,45.86384
75116,R4_LYTH31   33.000,75325,R4_LYTH11   132.00,T2,T20C,,,,,1,0,0,75116,0,0,75116,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012711,0.280821,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.01271,0.28082,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.23894,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0,5.782348
75116,R4_LYTH31   33.000,75326,R4_LYTH12   132.00,T2,T20D,,,,,1,0,0,75116,0,0,75116,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007267,0.25545,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00727,0.25545,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.21722,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0,2.628362
75117,R4_PEEL11   132.00,75118,R4_PEEL31   33.000,1,T20F,,,,,1,1,1,75118,0,0,75118,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012667,0.288162,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.01267,0.28816,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01076,0.24494,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.166272,94.840768
75117,R4_PEEL11   132.00,75118,R4_PEEL31   33.000,T2,T20E,,,,,1,1,1,75118,0,0,75118,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012756,0.286376,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.01276,0.28638,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0108,0.24342,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.18176,94.252224
75122,R4_PEWO4_M1 400.00,600315,R4_TERM452  400.00,Q2,PEWO4 QB2,,,,,1,0,0,0,0,0,,35,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000071,0.002883,2750,2750,2750,0.00127,-0.16225,1,1,0,1,0,1,0,1,2750,1,400,-0.68,1,400,11.48,-11.43,1.1,0.9,0,0,0,0,0.00007,0.00288,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00005,0.00286,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,58.18181818,0.002909091,0.1664
75122,R4_PEWO4_M1 400.00,600316,R4_TERM457  400.00,Q2,PEWO4 QB1,,,,,1,0,0,0,0,0,,35,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000046,0.002858,2750,2750,2750,0.00127,-0.16225,1,1,0,1,0,1,0,1,2750,1,400,-0.01,1,400,11.32,-11.43,1.1,0.9,0,0,0,0,0.00005,0.00286,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00005,0.00286,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,58.18181818,0.002909091,0.1664
75123,R4_PREE11   132.00,75125,R4_PREE31   33.000,T2,T257,,,,,1,1,1,75125,0,0,75125,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004467,0.27296,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00447,0.27296,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00414,0.25306,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.801504,48.992416
75124,R4_PREE12   132.00,75125,R4_PREE31   33.000,T2,T258,,,,,1,1,1,75125,0,0,75125,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004478,0.27519,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00448,0.27519,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00417,0.25592,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.807312,49.546112
75126,R4_RIBB1A   132.00,75129,R4_RIBB31   33.000,T2,T254,,,,,1,1,1,75129,0,0,75129,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005633,0.27894,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00563,0.27894,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00479,0.2371,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.927344,45.90256
75127,R4_RIBB1B   132.00,75129,R4_RIBB31   33.000,T2,T255,,,,,1,1,1,75129,0,0,75129,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005633,0.27972,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00563,0.27972,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00479,0.23776,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.927344,46.030336
75128,R4_RIBB1C   132.00,75129,R4_RIBB31   33.000,T2,T281,,,,,1,1,1,75129,0,0,75129,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005611,0.27783,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00561,0.27783,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00477,0.23616,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.923472,45.720576
75130,R4_S212_3   13.000,75138,R4_TERMSGT2 0.4150,0,STAH4 SGT2 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.757453,14.0129,0.3,0.3,0.3,0.00001,-0.00008,1,1,0,1,0,1,0,1,0.3,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.75745,14.0129,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,1.66667,13.934,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,563.3333333,938.8907667,7849.486667
75131,R4_S213_3   13.000,75137,R4_TERMSGT1 0.4150,0,STAH4 SGT1 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.755654,13.9796,0.3,0.3,0.3,0.00001,-0.00008,1,1,0,1,0,1,0,1,0.3,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.75565,13.9796,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,1.66667,13.9004,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,563.3333333,938.8907667,7830.558667
75136,R4_TERM60   13.000,75139,R4_TERMSGT6 0.4150,0,PEWO4 SGT6 E,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.269876,4.99271,1,1,1,0.00001,-0.00026,1,1,0,1,0,1,0,1,1,1,13,30,1,0.415,1,1,1.1,0.9,0,0,0,0,0.26988,4.99271,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.5,4.97494,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,169,84.5,840.76486
75155,R4_WRIG1A   132.00,75157,R4_WRIG31   33.000,T2,T28C,,,,,1,1,1,75157,0,0,75157,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005667,0.27572,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00567,0.27572,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00481,0.23436,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.931216,45.372096
75156,R4_WRIG1B   132.00,75157,R4_WRIG31   33.000,T2,T28D,,,,,1,1,1,75157,0,0,75157,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007011,0.254904,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00701,0.2549,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.21675,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,41.9628
75184,R6_BAOW1A   132.00,75186,R6_BAOW31   33.000,T2,T206,,,,,1,1,1,75186,0,0,75186,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008817,0.273059,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00882,0.27306,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0075,0.2321,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.178,67.40184
75185,R6_BAOW1B   132.00,75186,R6_BAOW31   33.000,T2,T207,,,,,1,1,1,75186,0,0,75186,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008867,0.276858,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00887,0.27686,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00753,0.23533,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.186712,68.339832
75190,R6_HUTT4_MC 400.00,75212,R6_TERM     26.250,T2,HUTT4 SGT 2,,,,,0,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000032,0.000208,80,80,80,0,0,1,1,0,1,0,1,0,1,80,1,26.25,-30,1,400,1.15,0.95,1.1,0.9,0,0,0,0,0.00003,0.00021,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00004,0.00026,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2000,0.08,0.52
75190,R6_HUTT4_MC 400.00,75213,R6B_TERM    26.250,T2,HUTT4 SGT 3B,,,,,0,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000032,0.000208,80,80,80,0,0,1,1,0,1,0,1,0,1,80,1,26.25,-30,1,400,1.15,0.95,1.1,0.9,0,0,0,0,0.00003,0.00021,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00004,0.00026,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2000,0.08,0.52
75191,R6_KEND11   132.00,75194,R6_KEND31   33.000,T2,T210,,,,,1,1,1,75194,0,0,75194,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008,0.25754,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.008,0.25754,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.21901,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,42.400336
75192,R6_KEND1A   132.00,75194,R6_KEND31   33.000,T2,T25D,,,,,1,1,1,75194,0,0,75194,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007956,0.25654,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.00796,0.25654,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.21816,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,42.235776
75199,R6_ROOS1_M1 132.00,75200,R6_ROOS8A   15.750,U2,U236,,,,,1,1,1,0,0,0,,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001509,0.061083,2100,2100,2100,0,0,1,1,0,1,0,1,0,1,210,1,134,30,1,15.75,1.1,0.9,1.01,0.99,0,0,0,0,0.00151,0.06108,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0013,0.05167,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,82.97142857,0.107862857,4.287133714
75199,R6_ROOS1_M1 132.00,75201,R6_ROOS8S   12.500,U2,U235,,,,,1,1,1,0,0,0,,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00317,0.122865,800,800,800,0,0,1,1,0,1,0,1,0,1,80,1,134,30,1,12.5,1.1,0.9,1.01,0.99,0,0,0,0,0.00317,0.12287,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00298,0.11312,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,217.8,0.649044,24.637536
