From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
75199,R6_ROOS1_M1 132.00,75204,R6_SAGA31   33.000,T2,T25A,,,,,1,1,1,75204,0,0,75204,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013,0.250001,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.013,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01105,0.2125,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,3.20892,61.71
75207,R6_SEFI8B   11.000,75432,R6_SEFI11   132.00,U2,U239,,,,,1,0,0,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008793,0.252484,500,500,500,0,0,1,1,0,1,0,1,0,1,50,1,140,30,1,11,1.075,0.85,1.01,0.99,0,0,0,0,0.00879,0.25248,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00756,0.21,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2.42,0.0182952,0.5082
75210,R6_SHAP1A   132.00,75211,R6_SHAP31   33.000,T2,T252,,,,,1,1,1,75211,0,0,75211,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012444,0.294177,45,45,45,0,0,1,1,0,1,0,1,0,1,45,0.9833,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.01244,0.29418,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.25027,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,0,96.904544
75214,R6_ULVE11   132.00,75218,R6_ULVE31   33.000,T2,T209,,,,,1,1,1,75218,0,0,75218,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0057,0.27649,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0057,0.27649,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00484,0.235,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.937024,45.496
75215,R6_ULVE12   132.00,75218,R6_ULVE31   33.000,T2,T208,,,,,1,1,1,75218,0,0,75218,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0057,0.2758,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1002,0.7996,1.02,0.98,0,0,0,0,0.0057,0.2758,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00484,0.23443,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.937024,45.385648
75321,R5_HEYS1_M1 132.00,75322,R5_HEYS52   11.000,T2,STN TRAN 8,,,,,1,1,1,75322,0,0,75322,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00653,0.234343,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0429,132,0,1,11.8,1.143,0.714,1.05,0.95,0,0,0,0,0.00653,0.23434,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),5.2479,0,0,0.70333,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0,136.164688
75432,R6_SEFI11   132.00,75433,R6_SEFI8A   11.000,U2,U238,,,,,1,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009,0.248992,500,500,500,0,0,1,1,0,1,0,1,0,1,50,1,140,30,1,11,1.075,0.85,1.01,0.99,0,0,0,0,0.009,0.24899,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00773,0.21,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,348.48,2.6937504,73.1808
75432,R6_SEFI11   132.00,75434,R6_SEFI8C   11.000,U2,U240,,,,,0,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006838,0.186311,650,650,650,0,0,1,1,0,1,0,1,0,1,65,1,140,30,1,11,1.075,0.85,1.01,0.99,0,0,0,0,0.00684,0.18631,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00567,0.16154,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,268.0615385,1.519908923,43.30266092
75432,R6_SEFI11   132.00,75435,R6_SEFI8S   11.000,U2,U237,,,,,1,1,1,0,0,0,,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008607,0.24203,500,500,500,0,0,1,1,0,1,0,1,0,1,50,1,140,30,1,11,1.075,0.85,1.01,0.99,0,0,0,0,0.00861,0.24203,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00755,0.21,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,348.48,2.631024,73.1808
76035,A1_NEST51   11.000,76036,A1_NEST6A   66.000,T7,T7TG,,,,,1,0,0,76035,0,0,76035,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.075267,1.32119,15,15,15,0,0,1,1,0,1,0,1,0,1,15,0.9333,66,0,1,11,1.20004,0.89998,1.02,0.98,0,0,0,0,0.07527,1.32119,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.075,1.845,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8.066666667,0.605,14.883
76035,A1_NEST51   11.000,76037,A1_NEST6B   66.000,T7,T7TE,,,,,1,0,0,76035,0,0,76035,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0742,1.29788,15,15,15,0,0,1,1,0,1,0,1,0,1,15,0.9333,66,0,1,11,1.20004,0.89998,1.02,0.98,0,0,0,0,0.0742,1.29788,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.074,1.8521,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8.066666667,0.596933333,14.94027333
76035,A1_NEST51   11.000,76038,A1_NEST6C   66.000,T7,T7TF,,,,,1,0,0,76035,0,0,76035,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.065467,1.29168,15,15,15,0,0,1,1,0,1,0,1,0,1,15,0.9333,66,0,1,11,1.20004,0.89998,1.02,0.98,0,0,0,0,0.06547,1.29168,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.065,1.8718,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8.066666667,0.524333333,15.09918667
76042,A8_PURL1A   132.00,76435,A8_PURL1A   33.000,T7,T7C1,,,,,1,1,1,76435,0,0,76435,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00612,0.183458,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9835,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.00612,0.18346,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0052,0.15597,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.00672,30.195792
76044,A8_PURL1B   132.00,76435,A8_PURL1A   33.000,T7,T7BZ,,,,,1,1,1,76435,0,0,76435,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00611,0.182458,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9835,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.00611,0.18246,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00517,0.15512,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.000912,30.031232
76048,A9_RYEH1E   132.00,76061,A9_RYEH72   25.000,T6,T6JC,,,,,1,1,1,76061,0,0,76061,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01637,0.684999,20,20,20,0,-0.0003,1,1,0,1,0,1,0,1,20,1,132,0,1,25,1.125,0.875,1.01,0.99,0,0,0,0,0.01637,0.685,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.01637,0.6846,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,871.2,14.261544,596.42352
76049,A9_RYEH1F   132.00,76054,A9_RYEH3A   33.000,T6,GT 3A,,,,,1,1,1,76054,0,0,76054,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014305,0.279999,59,59,59,0,-0.0018,1,1,0,1,0,1,0,1,59,1.0143,132,30,1,33,1.10003,0.89997,1.05,0.95,0,0,0,0,0.01431,0.28,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0122,0.238,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,295.3220339,3.602928814,70.28664407
76049,A9_RYEH1F   132.00,76060,A9_RYEH71   25.000,T6,T6JB,,,,,1,1,1,76060,0,0,76060,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01637,0.684999,20,20,20,0,-0.0003,1,1,0,1,0,1,0,1,20,1,132,0,1,25,1.125,0.875,1.01,0.99,0,0,0,0,0.01637,0.685,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.01637,0.6846,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,871.2,14.261544,596.42352
76051,A9_RYEH1H   132.00,76055,A9_RYEH3B   33.000,T6,GT 4B,,,,,1,1,1,76055,0,0,76055,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0143,0.279799,45,45,45,0,-0.00136,1,1,0,1,0,1,0,1,45,1.0143,132,30,1,33,1.10003,0.89997,1.05,0.95,0,0,0,0,0.0143,0.2798,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.00057,0,0.0122,0.2378,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,4.72384,92.07616
76081,A7_TOWM51   11.000,76085,A7_TOWM6A   66.000,T7,T7T5,,,,,1,0,0,76081,0,0,76081,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.024182,1.26,22,22,22,0,0,1,1,0,1,0,1,0,1,22,0.9875,66,0,1,11,1.075,0.875,1.01,0.99,0,0,0,0,0.02418,1.26,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.02418,5.21999,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5.5,0.13299,28.709945
76081,A7_TOWM51   11.000,76087,A7_TOWM6C   66.000,T7,T7T6,,,,,1,0,0,76081,0,0,76081,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.025182,1.3062,22,22,22,0,0,1,1,0,1,0,1,0,1,22,0.975,66,0,1,11,1.075,0.875,1.02,0.98,0,0,0,0,0.02518,1.3062,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.02518,5.21998,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5.5,0.13849,28.70989
76082,A7_TOWM52   11.000,76088,A7_TOWM6D   66.000,T7,T7T7,,,,,1,0,0,76082,0,0,76082,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.025182,1.3062,22,22,22,0,0,1,1,0,1,0,1,0,1,22,0.975,66,0,1,11,1.075,0.875,1.01,0.99,0,0,0,0,0.02518,1.3062,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.02518,5.21998,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5.5,0.13849,28.70989
76183,A8_WELF1D   132.00,76185,A8_WELF5B   11.000,T7,T79F,,,,,1,1,1,76185,0,0,76185,51,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0217,1.029,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1,132,0,1,11,1.102,0.802,1.01,0.99,0,0,0,0,0.0217,1.029,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,0.00233,0.09895,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,1.353264,57.47016
76190,A6_WEND31   33.000,76198,A6_WEND51   11.000,T7,T7SP,,,,,1,1,1,76198,0,0,76198,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,0.999998,15,15,15,0,-0.00026,1,1,0,1,0,1,0,1,15,0.9625,33,-30,1,11,1.15,0.95,1.01,0.99,0,0,0,0,0.002,1,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0.08264,7.02479,0.001,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,72.6,0.0726,72.6
76191,A6_WEND32   33.000,76198,A6_WEND51   11.000,T7,T7SN,,,,,1,1,1,76198,0,0,76198,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,0.999998,15,15,15,0,-0.00026,1,1,0,1,0,1,0,1,15,0.9625,33,-30,1,11,1.15,0.95,1.01,0.99,0,0,0,0,0.002,1,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0.08264,7.02479,0.001,1,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,72.6,0.0726,72.6
76199,A4_WIMC11   132.00,76203,A4_WIMC3A   33.000,T7,T7RK,,,,,1,1,1,76203,0,0,76203,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006756,0.253243,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9499,132,30,1,33,1.2004,0.8998,1.01,0.99,0,0,0,0,0.00676,0.25324,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00608,0.22792,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.177088,44.125312
76200,A4_WIMC12   132.00,76204,A4_WIMC3B   33.000,T7,T7RL,,,,,1,1,1,76204,0,0,76204,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006756,0.252687,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.2004,0.8998,1.01,0.99,0,0,0,0,0.00676,0.25269,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00608,0.22742,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.177088,44.028512
76201,A4_WIMC13   132.00,76205,A4_WIMC3C   33.000,T7,T7RM,,,,,1,1,1,76205,0,0,76205,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004256,0.24763,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.2004,0.8998,1.01,0.99,0,0,0,0,0.00426,0.24763,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00393,0.2283,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.760848,44.19888
76202,A4_WIMC14   132.00,76206,A4_WIMC3D   33.000,T7,T7RN,,,,,1,1,1,76206,0,0,76206,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004256,0.24763,90,90,90,0,0,1,1,0,1,0,1,0,1,90,0.9833,132,30,1,33,1.2004,0.8998,1.02,0.98,0,0,0,0,0.00426,0.24763,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00393,0.2283,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.760848,44.19888
76207,A4_WIMD11   132.00,76209,A4_WIMD3A   33.000,T7,T7RP,,,,,1,1,1,76209,0,0,76209,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.1435,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.9,1.01,0.99,0,0,0,0,0.007,0.1435,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.122,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.3552,23.6192
76208,A4_WIMD12   132.00,76210,A4_WIMD3B   33.000,T7,T7RQ,,,,,1,1,1,76210,0,0,76210,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.1435,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.1,0.9,1.01,0.99,0,0,0,0,0.007,0.1435,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.122,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.3552,23.6192
76215,A8_WWEY1A   132.00,76230,A8_WWEY3A   33.000,T7,T7BA,,,,,0,1,1,76230,0,0,76230,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00936,0.254128,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.00936,0.25413,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.22789,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.0328,66.179256
76216,A8_WWEY1B   132.00,76232,A8_WWEY5A   11.000,T7,T7B7,,,,,1,1,1,76232,0,0,76232,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0305,1.06956,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.975,132,0,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.0305,1.06956,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,15.7743,0.91459,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,9161.71344,531.193872
76225,A8_WWEY1L   132.00,76233,A8_WWEY5B   11.000,T7,T7DV,,,,,1,1,1,76233,0,0,76233,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.029833,1.06818,30,30,30,0,0,1,1,0,1,0,1,0,1,30,1.0125,132,0,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.02983,1.06818,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,15.7736,0.91112,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,9161.30688,529.178496
76228,A8_WWEY1P   132.00,76231,A8_WWEY3B   33.000,T7,T7BB,,,,,0,1,1,76231,0,0,76231,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0109,0.201455,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.0109,0.20146,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.006,0.1809,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.7424,52.53336
76229,A8_WWEY1Q   132.00,76234,A8_WWEY5C   11.000,T7,T7B6,,,,,1,1,1,76234,0,0,76234,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.03049,1.06956,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.975,132,0,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.03049,1.06956,,,"1 - Series path, no ground path",,Z pu (system base),Z pu (system base),0,0,15.7743,0.91459,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,9161.71344,531.193872
76281,A1C_TERM    275.00,600373,A1_BARK1_M6 132.00,S6,BARK2 SGT 1B,,,,,1,0,0,600373,1,0,600373,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0013,0.088745,275,275,275,0.00037,-0.00034,1,1,0,1,0,1,0,1,240,0.9833,132,0,1,275,1.1503,0.8497,1.02,0.98,0,0,0,0,0.0013,0.08874,,,"9 - Series path on each side, ground path at junction (auto)",,Z pu (system base),Z pu (system base),-0.00039,1.37786,0.00125,0.08328,0,0,0.00005,0.00333,0,0,0,0,0,0,0,0,0,0,0,315.1041667,0.393880208,26.241875
78009,P8_SCUL1C   132.00,78011,P8_SCUL51   11.000,T3,T39M,,,,,1,1,1,78011,0,0,78011,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.04,1.057,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9833,132,30,1,11,1.20004,0.91665,1.02,0.98,0,0,0,0,0.04,1.057,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.04,0.93,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,23.232,540.144
78010,P8_SCUL1D   132.00,78011,P8_SCUL51   11.000,T3,T39N,,,,,1,1,1,78011,0,0,78011,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.04,1.057,30,30,30,0,0,1,1,0,1,0,1,0,1,30,0.9833,132,30,1,11,1.20004,0.91665,1.02,0.98,0,0,0,0,0.04,1.057,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.04,0.93,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,580.8,23.232,540.144
78145,P4_TERM     33.000,78148,P4D_TERM    132.00,T3,T34F,,,,,1,0,0,78145,0,0,78145,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007,0.25,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.007,0.25,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.007,0.22,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.0847,2.662
78147,P4B_TERM    33.000,78148,P4D_TERM    132.00,T3,T34D,,,,,1,0,0,78147,0,0,78147,18,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003178,0.26887,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.0167,132,30,1,33,1.20004,0.91665,1.02,0.98,0,0,0,0,0.00318,0.26887,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.001,0.5211,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.0121,6.30531
78161,P7_BANKING_ 400.00,78163,P7_GENTERM  16.000,U3,U351,,,,,1,1,1,73638,1,0,73638,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001286,0.061421,1900,1900,1900,0,0,1,1,0,1,0,1,0,1,190,1.0125,400,30,1,16,1.1,0.9,1.025,1.005,0,0,0,0,0.00129,0.06142,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00111,0.05637,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,842.1052632,0.934736842,47.46947368
78161,P7_BANKING_ 400.00,78168,P7B_GENTERM 16.000,U3,U352,,,,,1,1,1,73638,1,0,73638,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001276,0.06176,1900,1900,1900,0,0,1,1,0,1,0,1,0,1,190,1.0125,400,30,1,16,1.1,0.9,1.025,1.005,0,0,0,0,0.00128,0.06176,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00109,0.05642,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,842.1052632,0.917894737,47.51157895
78161,P7_BANKING_ 400.00,78170,P7C_GENTERM 16.000,U3,U353,,,,,1,1,1,73638,1,0,73638,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001204,0.061559,1900,1900,1900,0,0,1,1,0,1,0,1,0,1,190,1.0125,400,30,1,16,1.1,0.9,1.025,1.005,0,0,0,0,0.0012,0.06156,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00102,0.05579,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,842.1052632,0.858947368,46.98105263
78161,P7_BANKING_ 400.00,78215,P7_GENTERM  16.500,U3,U354,,,,,1,1,1,73638,1,0,73638,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000635,0.041836,3200,3200,3200,0,0,1,1,0,1,0,1,0,1,320,1.0125,400,30,1,16.5,1.1,0.9,1.025,1.005,0,0,0,0,0.00064,0.04184,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00065,0.0465,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,500,0.325,23.25
78165,P7_TERM     15.750,78166,P7_TERM     400.00,U3,U399,,,,,1,0,0,73614,1,0,73614,26,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000776,0.050992,320,320,320,0,0,1,1,0,1,0,1,0,1,320,1.012,400,30,1,15.75,1.156,0.856,1.025,1.005,0,0,0,0,0.00078,0.05099,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0007,0.045,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.775195313,0.000542637,0.034883789
100231,STTI3-      33.000,100281,STTI8A      0.7500,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.02557,0.28125,32,32,32,0,0,1,1,0,1,0,1,0,1,32,1,33,0,1,0.75,1.15,0.85,1.03,0.98,0,0,0,0,0.02557,0.28125,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.02403,0.26438,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,34.03125,0.817770938,8.997181875
100231,STTI3-      33.000,100282,STTI8B      0.4000,1,,,,,,0,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.20155,0.86667,6,6,6,0,0,1,1,0,1,0,1,0,1,6,1,33,0,1,0.4,1.15,0.85,1.03,0.98,0,0,0,0,0.20155,0.86667,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.18946,0.81467,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,181.5,34.38699,147.862605
100331,CGMS3-      33.000,100381,CGMS8-      0.6900,1,,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00714,0.14286,42,42,42,0,0,1,1,0,1,0,1,0,1,42,1,33,0,1,0.69,1.15,0.85,1.03,0.98,0,0,0,0,0.00714,0.14286,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00671,0.13429,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,25.92857143,0.173980714,3.481947857
100531,LUHI3-      33.000,100581,LUHI8-      1.0000,1,,,,,,1,1,1,0,0,0,,18,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01765,0.3529,17,17,17,0,0,1,1,0,1,0,1,0,1,17,1,33,0,1,1,1.1,0.8,1.03,0.98,0,0,0,0,0.01765,0.3529,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01677,0.3317,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,64.05882353,1.074266471,21.24831176
100931,TFHA3-      33.000,100981,TFHA8-      0.6900,1,,,,,,1,1,1,0,0,0,,18,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01111,0.2222,27,27,27,0,0,1,1,0,1,0,1,0,1,27,1,33,0,1,0.69,1.1,0.8,1.03,0.98,0,0,0,0,0.01111,0.2222,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01044,0.2089,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,40.33333333,0.42108,8.425633333
102030,THST3-      33.000,102050,THST5-      11.000,1,,,,,,1,0,0,0,0,0,,19,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.008,0.245,50,50,50,0,0,1,1,0,1,0,1,0,1,100,1,11,30,1,33,1.01,0.8,1.03,0.95,0,0,0,0,0.008,0.245,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),5.01,0,0.01,0.245,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1089,2.66805
102631,STRY3-      33.000,102681,STRY8-      0.6900,1,,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.019,0.187,42.8,42.8,42.8,0,0,1,1,0,1,0,1,0,1,42.8,1,33,0,1,0.69,1.05,0.95,1.03,0.98,0,0,0,0,0.019,0.187,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.018,0.176,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,25.44392523,0.457990654,4.478130841
103331,FDTB31      33.000,103381,FDTB81      0.4000,1,,,,,,1,1,1,0,0,0,,18,Voltage,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00556,0.11111,54,54,54,0,0,1,1,0,1,0,1,0,1,54,0.9941,33,0,1,0.4,1.1,0.8,1.03,0.98,0,0,0,0,0.00556,0.11111,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0052,0.1044,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,20.16666667,0.104866667,2.1054
109820,BLHL2-      275.00,109830,BLHL3-      33.000,1,,,,,,1,1,1,109830,0,0,109830,19,Voltage,1,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00165,0.03971,340,340,340,0,0,1,1,0,1,0,1,0,1,340,1,275,30,1,33,1.15,0.85,1.03,0.98,0,0,0,0,0.00165,0.03971,,,"6 - No series path, ground winding 1, earth winding 2",,Z pu (system base),Z pu (system base),0,0,0.03574,0.00149,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,222.4264706,7.949522059,0.331415441
110230,BRHS3-      33.000,110280,BRHS8-      0.6300,1,,,,,,0,1,1,0,0,0,,5,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01723,0.1182,55,55,55,0,0,1,1,0,1,0,1,0,1,100,1,33,0,1,0.63,1.05,0.95,1.1,0.9,0,0,0,0,0.01723,0.1182,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0162,0.1111,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.176418,1.209879
110430,DESF3-      33.000,110480,DESF8-      0.7300,1,,,,,,1,1,1,0,0,0,,33,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.00833,0.1667,36,36,36,0,0,1,1,0,1,0,1,0,1,100,1,33,0,1,0.73,1.1,0.9,1.1,0.9,0,0,0,0,0.00833,0.1667,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00783,0.15667,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.0852687,1.7061363
110530,KSIX3-      33.000,110581,KSIX8A      0.6000,1,,,,,,0,1,1,0,0,0,,33,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01563,0.3125,19.2,19.2,19.2,0,0,1,1,0,1,0,1,0,1,100,1,33,0,1,0.6,1.1,0.9,1.1,0.9,0,0,0,0,0.01563,0.3125,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01469,0.29375,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1599741,3.1989375
110530,KSIX3-      33.000,110582,KSIX8B      0.6300,1,,,,,,0,1,1,0,0,0,,33,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.01538,0.3077,19.5,19.5,19.5,0,0,1,1,0,1,0,1,0,1,100,1,33,0,1,0.63,1.1,0.9,1.1,0.9,0,0,0,0,0.01538,0.3077,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01446,0.2892,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.1574694,3.149388
111330,WLBS3-      33.000,111380,WLBS5-      11.000,1,,,,,,0,0,0,0,0,0,,21,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.007833,0.116333,30,30,30,0,0,1,1,0,1,0,1,0,1,100,1,11,0,1,33,1.1,0.8,1.03,0.98,0,0,0,0,0.00783,0.11633,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.3912,0.01919,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,4.260168,0.2089791
118130,DUES3-      33.000,118180,DUES8-      1.0000,1,,,,,,1,0,1,0,0,0,,5,None,0,Turns ratio (pu on bus base kV),Zpu (system base),Y pu (system base),0.0051,0.1015,50,50,50,0,0,1,1,0,1,0,1,0,1,100,1,33,0,1,1,1.1,0.9,1.1,0.9,0,0,0,0,0.0051,0.1015,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00479,0.09541,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,10.89,0.0521631,1.0390149
300018,CRDY3A      33.000,300173,CRDY0A      0.6900,WI,CRDY3A_CRDY0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.011139,0.22277,26.9,26.9,26.9,0,0,1,1,0,1,0,1,0,1,26.9,1,33,30,1,0.69,1.0375,0.975,1.1,0.9,0,0,0,0,0.01114,0.22277,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.01114,0.22277,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,40.48327138,0.450983643,9.018458364
300019,CRDY3B      33.000,300172,CRDY0B      0.6900,WI,CRDY3B_CRDY0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.017927,0.211677,26.9,26.9,26.9,0,0,1,1,0,1,0,1,0,1,26.9,1,33,30,1,0.69,1.0375,0.975,1.1,0.9,0,0,0,0,0.01793,0.21168,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.01793,0.21168,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,40.48327138,0.725865056,8.569498885
300020,DONO1-      132.00,300023,DONO3-      33.000,GE,DONO1-_DONO3,,,,,1,1,1,300023,0,0,300023,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005524,0.136057,60,60,60,0.00022,-0.0001,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.125,0.875,1.025,1,0,0,0,0,0.00552,0.13606,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00545,0.12972,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,1.58268,37.670688
300020,DONO1-      132.00,300096,DONO3A      33.000,GE,DONO1-_DONO3_2,,,,,1,1,1,300096,0,0,300096,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001922,0.14207,120,120,120,0.0003,-0.00011,1,1,0,1,0,1,0,1,120,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00192,0.14207,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00192,0.13494,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,0.278784,19.593288
300023,DONO3-      33.000,300024,DOWE0G      0.6900,WI,DONO3-_DOWE0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.014545,0.162989,82.5,82.5,82.5,0,0,1,1,0,1,0,1,0,1,55,1,33,30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.01455,0.16299,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01455,0.15386,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,19.8,0.28809,3.046428
300027,KENE0G      0.6900,300028,KENE3-      33.000,WI,KENE3-_KENE0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.016,0.121,70,70,70,0,0,1,1,0,1,0,1,0,1,70,1,33,30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.016,0.121,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.016,0.121,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.006801429,0.000108823,0.000822973
300029,SAKN3-      33.000,300085,SAKN0G      0.6900,WI,SAKN3-_SAKN0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0067,0.075079,119.4,119.4,119.4,0,0,1,1,0,1,0,1,0,1,119.4,1,33,-30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.0067,0.07508,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0067,0.07087,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.120603015,0.06110804,0.646377136
300030,BROC1-      132.00,300302,BROC3-      33.000,GE,BROC1-_BROC3,,,,,1,1,1,300302,0,0,300302,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01,0.263143,60,60,60,0.00022,-0.0001,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.01,0.26314,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.01,0.16637,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.904,48.313848
300060,WNDR3-      33.000,300167,WNDR0G      0.6500,WI,WNDR3-_WNDR0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.01454,0.189025,48,48,48,0,0,1,1,0,1,0,1,0,1,48,1,33,150,1,0.65,1.075,0.95,1.1,0.9,0,0,0,0,0.01454,0.18903,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01382,0.17968,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,22.6875,0.31354125,4.07649
300062,TRLO3-      33.000,300063,TRLO0G      0.6900,WI,TRLO3-_TRLO0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013027,0.260544,23,23,23,0,0,1,1,0,1,0,1,0,1,23,1,33,-30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.01303,0.26054,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.01303,0.26054,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,47.34782609,0.616942174,12.33600261
300081,GRGR3-      33.000,300191,GRGR0G      0.6900,WI,GRGR3-_GRGR0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006003,0.120001,50,50,50,0,0,1,1,0,1,0,1,0,1,50,1,32.66,30,1,0.66,1.075,0.95,1.1,0.9,0,0,0,0,0.006,0.12,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.006,0.12,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,21.78,0.13068,2.6136
300084,PRST3A      33.000,300201,PRST0G      0.6900,WI,PRST3A_PRST0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005997,0.119998,50,50,50,0,0,1,1,0,1,0,1,0,1,50,1,33,30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.006,0.12,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.006,0.12,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,21.78,0.13068,2.6136
300086,AREX1-      132.00,300087,AREX3-      33.000,GE,AREX1-_AREX3,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002843,0.169754,90,90,90,0.00027,-0.00017,1,1,0,1,0,1,0,1,90,1,132,30,1,33,1.2,0.9,1.1,0.9,0,0,0,0,0.00284,0.16975,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00431,0.15989,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,0.834416,30.954704
300087,AREX3-      33.000,300176,AREX0G      0.6900,WI,AREX3-_AREX0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005433,0.108655,91,91,91,0,0,1,1,0,1,0,1,0,1,91,1,33,30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.00543,0.10866,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00489,0.09779,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,11.96703297,0.058518791,1.170256154
300094,CUMW1-      132.00,300095,CUMW3-      33.000,GE,CUMW1-_CUMW3,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001922,0.14207,120,120,120,0.0003,-0.00011,1,1,0,1,0,1,0,1,120,1,132,30,1,33,1.2,0.9,1.1,0.9,0,0,0,0,0.00192,0.14207,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00192,0.13494,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,0.278784,19.593288
300095,CUMW3-      33.000,300246,CUMW0G      0.6900,WI,CUMW3-_CUMW0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00306,0.061223,98,98,98,0,0,1,1,0,1,0,1,0,1,98,1,33,30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.00306,0.06122,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00306,0.06122,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,11.1122449,0.034003469,0.680291633
300102,HAGH3-      33.000,300216,HAGH0G      0.6900,WI,HAGH3-_HAGH0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004394,0.087877,65,65,65,0,0,1,1,0,1,0,1,0,1,65,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00439,0.08788,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00439,0.08788,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,16.75384615,0.073549385,1.472328
300114,MLRG3-      33.000,300228,MLRG0G      0.6900,WI,MLRG3-_MLRG0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00714,0.1428,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00714,0.1428,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00714,0.1428,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,27.225,0.1943865,3.88773
300117,NOKY1-      132.00,300118,NOKY3A      33.000,GE,NOKY1-_NOKY3,,,,,1,1,1,300118,0,0,300118,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001922,0.14207,120,120,120,0.0003,-0.00011,1,1,0,1,0,1,0,1,120,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00192,0.14207,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00192,0.13494,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,0.278784,19.593288
300117,NOKY1-      132.00,300119,NOKY3B      33.000,GE,NOKY1-_NOKY3_2,,,,,1,1,1,300119,0,0,300119,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001922,0.14207,120,120,120,0.0003,-0.00011,1,1,0,1,0,1,0,1,120,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00192,0.14207,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00192,0.13494,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,0.278784,19.593288
300118,NOKY3A      33.000,300233,NOKY0A      0.6900,WI,NOKY3A_NOKY0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002366,0.049952,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00237,0.04995,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00237,0.04995,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.075,0.02150775,0.45329625
300119,NOKY3B      33.000,300234,NOKY0B      0.6900,WI,NOKY3B_NOKY0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002366,0.049952,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00237,0.04995,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00237,0.04995,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.075,0.02150775,0.45329625
300120,OHLL1-      132.00,300121,OHLL3-      33.000,GE,OHLL1-_OHLL3,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004619,0.272118,60,60,60,0.00022,-0.0001,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.2,0.9,1.1,0.9,0,0,0,0,0.00462,0.27212,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00253,0.2164,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0.734712,62.84256
300121,OHLL3-      33.000,300235,OHLL0G      0.6900,WI,OHLL3-_OHLL0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004994,0.099875,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00499,0.09988,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00499,0.09988,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0.0905685,1.812822
300122,PIBU3-      33.000,300199,PIBU0G      0.6900,WI,PIBU3-_PIBU0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00306,0.061223,98,98,98,0,0,1,1,0,1,0,1,0,1,98,1,33,30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.00306,0.06122,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00306,0.06122,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,11.1122449,0.034003469,0.680291633
300132,CLAU1-      132.00,300133,CLAU3-      33.000,GE,CLAU1-_CLAU3,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001922,0.14207,120,120,120,0.0003,-0.00011,1,1,0,1,0,1,0,1,120,1,132,30,1,33,1.2,0.9,1.1,0.9,0,0,0,0,0.00192,0.14207,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00192,0.13494,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,0.278784,19.593288
300133,CLAU3-      33.000,300250,CLAU0G      0.6900,WI,CLAU3-_CLAU0,,,,,1,1,1,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.005845,0.058449,135,135,135,0,0,1,1,0,1,0,1,0,1,135,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00584,0.05845,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00526,0.0526,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,8.066666667,0.042430667,0.424306667
300181,CCSS1-      132.00,300182,CCSS3-      33.000,GE,CCSS1-_CCSS3,,,,,1,1,1,300182,0,0,300182,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00273,0.138306,120,120,120,0.00027,-0.00028,1,1,0,1,0,1,0,1,120,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00273,0.13831,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00352,0.13287,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,0.511104,19.292724
300182,CCSS3-      33.000,300185,DALQ0G      0.6900,WI,CCSS3-_DALQ0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0138,0.1952,50,50,50,0,0,1,1,0,1,0,1,0,1,50,1,33,150,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.0138,0.1952,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0138,0.18517,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,21.78,0.300564,4.0330026
300192,HARR0G      0.6900,300193,HARR3-      33.000,WI,HARR3-_HARR0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00785,0.078895,76,76,76,0,0,1,1,0,1,0,1,0,1,76.05,1,33,30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.00785,0.0789,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00785,0.08547,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.006260355,4.91438E-05,0.000535073
300194,KHLL0G      0.6900,300195,KHLL3-      33.000,WI,KHLL3-_KHLL0,,,,,1,0,0,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.012943,0.258856,23.1,23.1,23.1,0,0,1,1,0,1,0,1,0,1,23.15,1,33,-30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.01294,0.25886,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01294,0.25886,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.020565875,0.000266122,0.005323682
300197,LNGB0-      0.6900,300198,LNGB3A      33.000,WI,LNGB3A_LNGB0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.016245,0.181956,58.7,58.7,58.7,0,0,1,1,0,1,0,1,0,1,58.66,1,33,30,1,0.69,1.0244,0.9756,1.1,0.9,0,0,0,0,0.01625,0.18196,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01625,0.16413,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.008116263,0.000131889,0.001332122
300211,DWEX0G      0.6900,300212,DWEX3-      33.000,WI,DWEX3-_DWEX0,,,,,1,0,0,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00336,0.0672,85,85,85,0,0,1,1,0,1,0,1,0,1,85,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00336,0.0672,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00336,0.0672,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.005601176,1.882E-05,0.000376399
300217,HAHA0G      0.6900,300218,HAHA3-      33.000,WI,HAHA3-_HAHA0,,,,,1,0,0,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.007491,0.149813,40,40,40,0,0,1,1,0,1,0,1,0,1,40,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00749,0.14981,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00749,0.14981,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.0119025,8.91497E-05,0.001783114
300219,HBES4-      400.00,300479,HBES08      13.800,0,HBES4-_HBES0,,,,,1,1,1,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001388,0.049822,315,315,315,0.00537,-0.00584,1,1,0,1,0,1,0,1,315,1,400,30,1,13.8,1.13333,0.93333,1.1,0.9,0,0,0,0,0.00139,0.04982,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00056,0.04984,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,507.9365079,0.284444444,25.31555556
300224,HUCR4-      400.00,300323,HUCR0A      15.750,GE,HUCR4-_HUCR0,,,,,1,1,1,300323,0,0,300323,29,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0005,0.032496,400,400,400,0.001,-0.01003,1,1,0,1,0,1,0,1,400,1,400,30,1,15.75,1.175,0.825,1.03,0.99,0,0,0,0,0.0005,0.0325,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0005,0.0325,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,400,0.2,13
300239,STOC0G      0.6900,300241,STOC3-      33.000,WI,STOC3-_STOC0,,,,,1,0,0,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002497,0.049938,120,120,120,0,0,1,1,0,1,0,1,0,1,120,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.0025,0.04994,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.0025,0.04994,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.0039675,9.91875E-06,0.000198137
300240,STOC1-      132.00,300241,STOC3-      33.000,GE,STOC1-_STOC3,,,,,1,1,1,300241,0,0,300241,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001922,0.14207,120,120,120,0.0003,-0.00011,1,1,0,1,0,1,0,1,120,1,132,30,1,33,1.2,0.9,1.025,1,0,0,0,0,0.00192,0.14207,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00192,0.13494,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,0.278784,19.593288
300301,BROC0G      0.6900,300302,BROC3-      33.000,WI,BROC3-_BROC0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.018477,0.147004,57.4,57.4,57.4,0,0,1,1,0,1,0,1,0,1,57.37,1,33,30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.01848,0.147,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.01848,0.15052,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.008298762,0.000153361,0.00124913
300306,CHMO0G      0.6900,300307,CHMO3-      33.000,WI,CHMO3-_CHMO0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006784,0.067843,88,88,88,0.0007,-0.00282,1,1,0,1,0,1,0,1,88,1,33,30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.00678,0.06784,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00678,0.06784,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.005410227,3.66813E-05,0.00036703
300313,SANQ0G      0.6900,300314,SANQ3-      33.000,WI,SANQ3-_SANQ0,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001026,0.020522,292,292,292,0,0,1,1,0,1,0,1,0,1,292,1,0.69,30,1,33,1.05,0.95,1.1,0.9,0,0,0,0,0.00103,0.02052,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00103,0.02052,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.001630479,1.67939E-06,3.34574E-05
300323,HUCR0A      15.750,300436,HUCR0B_1    11.000,0,HUCR0A_HUCR0,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001333,0.086656,150,150,150,0,0,1,1,0,1,0,1,0,1,150,1,15.75,30,1,11,1,1,1.1,0.9,0,0,0,0,0.00133,0.08666,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.002,0.08664,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.65375,0.0033075,0.1432809
300337,MOCH0G      0.6900,300338,MOCH3-      33.000,WI,MOCH3-_MOCH0,,,,,0,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006893,0.137854,43.5,43.5,43.5,0.0007,-0.00125,1,1,0,1,0,1,0,1,43.47,1,33,30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.00689,0.13785,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00689,0.13785,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.010952381,7.54619E-05,0.001509786
300346,COAB0G      0.6900,300347,COAB3-      33.000,BE,COAB3-_COAB0,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000872,0.013647,585,585,585,0,0,1,1,0,1,0,1,0,1,585,1,33,-30,1,0.69,1.05,0.95,1.1,0.9,0,0,0,0,0.00087,0.01365,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.00087,0.01159,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.000813846,7.08046E-07,9.43248E-06
300347,COAB3-      33.000,300348,COAB4-      400.00,GE,COAB4-_COAB3,,,,,1,0,0,300347,0,0,300347,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000296,0.019998,700,700,700,0.0021,-0.00185,1,1,0,1,0,1,0,1,700,1,400,-30,1,33,1.2,0.9,1.02,1,0,0,0,0,0.0003,0.02,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00041,0.01472,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.555714286,0.000637843,0.022900114
300432,PLOE0G      0.6900,300433,PLOE3-      33.000,WI,PLOE3-_PLOE0,,,,,1,0,0,0,0,0,,6,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001663,0.053554,112,112,112,0,0,1,1,0,1,0,1,0,1,112,1,33,30,1,0.69,1.075,0.95,1.1,0.9,0,0,0,0,0.00166,0.05355,,,4 - No series or ground paths,,Z pu (system base),Z pu (system base),0,0,0.00253,0.05352,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.004250893,1.07548E-05,0.000227508
300463,GRSC08      21.000,300464,GRSC4-      400.00,GE,GRSC4-_GRSC0,,,,,1,0,0,300464,1,0,300464,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000833,0.033323,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.85,400,30,1,21,1.15,0.85,1.025,0.98,0,0,0,0,0.00083,0.03332,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00079,0.03166,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7.35,0.0058065,0.232701
300469,NEIG08      15.000,300470,NEIG4-      400.00,GE,NEIG4-_NEIG0,,,,,1,0,0,300470,1,0,300470,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001341,0.07494,140,140,140,0.001,-0.00338,1,1,0,1,0,1,0,1,140,1,400,30,1,15,1.125,0.875,1.025,0.98,0,0,0,0,0.00134,0.07494,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00121,0.05238,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.607142857,0.001944643,0.084182143
300475,WERF3-      33.000,300476,WERF5-      11.000,GE,WERF3-_WERF5,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0137,0.369696,30,30,30,0.00008,-0.00038,1,1,0,1,0,1,0,1,30,1,33,-30,1,11,1,1,1.1,0.9,0,0,0,0,0.0137,0.3697,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0137,0.36973,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,36.3,0.49731,13.421199
600007,F6_FRAD1C   132.00,601319,F6_FRAD34   33.000,T8,T8JA,,,,,1,1,1,601319,0,0,601319,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003867,0.25297,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.03,132,30,1,33,1.1,0.8,1.01,0.99,0,0,0,0,0.00387,0.25297,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00329,0.21502,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,1.273888,83.255744
600008,F6_FRAD1D   132.00,600567,F6_FRAD33   33.000,T8,T8JB,,,,,1,1,1,600567,0,0,600567,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.003883,0.2533,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.03,132,30,1,33,1.1,0.8,1.01,0.99,0,0,0,0,0.00388,0.2533,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0033,0.21531,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0.95832,62.526024
