From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Term Node Num (From),Term Node Name (From),Term Node Num (To),Term Node Name (To),In Service,Metered,Winding 1 Side,Controlled Bus,Controlled Bus Side,Controlled Node Number,Controlled Bus Section,Tap Positions,Control Mode,Auto Adjust,Winding I/O Code,Impedance I/O Code,Admittance I/O Code,Specified R (pu or watts),Specified X (pu),RATE1 (MVA),RATE2 (MVA),RATE3 (MVA),Magnetizing G (pu or watts),Magnetizing B (pu),Owner 1,Fraction 1,Owner 2,Fraction 2,Owner 3,Fraction 3,Owner 4,Fraction 4,Winding  MVA Base,Wnd 1 Ratio  (pu or kV),Wnd 1 Nominal kV,Wnd 1 Angle (degrees),Wnd 2 Ratio  (pu or kV),Wnd 2 Nominal kV,"Rmax (pu, kV, deg)","Rmin (pu, kV, deg)","Vmax (pu, Mvar, MW)","Vmin (pu, Mvar, MW)",Wnd Connect Angle (deg),Load Drop Comp R (pu),Load Drop Comp X (pu),Impedance table,R (table corrected pu or watts),X (table corrected pu),Vector Group,Edit Vector Group,Connection Code,Edit Connection Code,Leakage impedance I/O code,Grounding impedance I/O code,RG1,XG1,R01 (pu),X01 (pu),RG2,XG2,R02 (pu),X02 (pu),RNutrl,XNutrl,RATE4 (MVA),RATE5 (MVA),RATE6 (MVA),RATE7 (MVA),RATE8 (MVA),RATE9 (MVA),RATE10 (MVA),RATE11 (MVA),RATE12 (MVA),Zbase,R (ohm),X (ohm)
600044,K1_SOHP8Z   20.000,600046,K1_TERM_X59 400.00,UX,11BAT01 _U-Z,,,,,0,0,0,0,0,0,,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000725,0.042341,350,350,350,0,0,1,1,0,1,0,1,0,1,350,1,400,-30,1,20,1.1,0.9,1.01,0.99,0,0,0,0,0.00072,0.04234,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00072,0.04215,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.142857143,0.000822857,0.048171429
600152,K1B_TERM_X59400.00,600485,K1B_SOHP8Z  20.000,UB,TRANS_B,,,,,1,1,1,69197,1,0,69197,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000725,0.042341,350,350,350,0,0,1,1,0,1,0,1,0,1,350,0.9875,400,-30,1,20,1.1,0.9,1.0225,1.0025,0,0,0,0,0.00072,0.04234,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00072,0.04215,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,457.1428571,0.329142857,19.26857143
600153,K1C_TERM_X59400.00,600484,K1_BATT-B   20.000,UN,BATT STEPUP,,,,,0,1,1,0,0,0,,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000714,0.042165,350,350,350,0,0,1,1,0,1,0,1,0,1,350,1,400,-30,1,20,1.1,0.9,1.01,0.99,0,0,0,0,0.00071,0.04217,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00071,0.04217,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,457.1428571,0.324571429,19.27771429
600169,J1_33_KV_BU 33.000,601566,J1_132KV_TE 132.00,0,132/33 KV TR,,,,,1,0,0,0,0,0,,19,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00087,0.173913,115,115,115,0.002,-0.00114,1,1,0,1,0,1,0,1,115,1,132,30,1,33,1.1002,0.7996,1.1,0.9,0,0,0,0,0.00087,0.17391,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0.05739,0,0.00087,0.17391,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.469565217,0.008238522,1.646852087
600258,J6_TERM     27.500,600259,J6_TERM     400.00,0,T421_2,,,,,1,1,1,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000032,0.002055,80,80,80,0.00039,-0.00122,1,1,0,1,0,1,0,1,80,1,27.5,0,1,400,1.05,0.85,1.1,0.9,0,0,0,0,0.00003,0.00205,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0,0.00038,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9.453125,0,0.003592188
600260,J6B_TERM    400.00,600261,J6B_TERM    27.500,0,T420,,,,,1,0,0,0,0,0,,5,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000032,0.002055,80,80,80,0.00039,-0.00122,1,1,0,1,0,1,0,1,80,1,27.5,0,1,400,1.05,0.85,1.1,0.9,0,0,0,0,0.00003,0.00205,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0,0.00038,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2000,0,0.76
600400,H6_HIRW4_M1 33.000,600428,H6_TERM     11.000,GT,GT3_4,,,,,0,1,1,0,0,0,,11,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0,0.166667,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,33,0,1,11,1.0625,0.9375,1.1,0.9,0,0,0,0,0,0.16667,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.16667,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0,3.0250605
600400,H6_HIRW4_M1 33.000,600429,H6B_TERM    11.000,GT,GT4,,,,,0,1,1,0,0,0,,11,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0,0.166667,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,33,0,1,11,1.0625,0.9375,1.1,0.9,0,0,0,0,0,0.16667,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.16667,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0,3.0250605
600400,H6_HIRW4_M1 33.000,600430,H6C_TERM    11.000,GT,GT5,,,,,0,1,1,0,0,0,,11,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0,0.166667,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,33,0,1,11,1.0625,0.9375,1.1,0.9,0,0,0,0,0,0.16667,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.16667,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0,3.0250605
600400,H6_HIRW4_M1 33.000,600431,H6D_TERM    11.000,GT,GT6,,,,,0,1,1,0,0,0,,11,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0,0.166667,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,33,0,1,11,1.0625,0.9375,1.1,0.9,0,0,0,0,0,0.16667,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.16667,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0,3.0250605
600400,H6_HIRW4_M1 33.000,600441,H6K_TERM    11.000,GT,GT1_9,,,,,0,1,1,0,0,0,,11,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0,0.166667,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,33,0,1,11,1.0625,0.9375,1.1,0.9,0,0,0,0,0,0.16667,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.16667,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0,3.0250605
600400,H6_HIRW4_M1 33.000,600442,H6L_TERM    11.000,GT,GT2_7,,,,,0,1,1,0,0,0,,11,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0,0.166667,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,33,0,1,11,1.0625,0.9375,1.1,0.9,0,0,0,0,0,0.16667,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0,0.16667,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18.15,0,3.0250605
600422,J3_TERM_PRO 18.500,601252,J3_YAXL4_M1 400.00,0,U601_2,,,,,0,0,0,0,0,0,,21,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000513,0.034589,353,353,353,0,0,1,1,0,1,0,1,0,1,353,1,400,30,1,18.5,1.05625,0.93125,1.01,0.99,0,0,0,0,0.00051,0.03459,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00014,0.03493,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0.969546742,0.000135737,0.033866268
600440,D4_TERM     20.000,601538,D4_TERM_MIL 400.00,MI,MILB GEN TX,,,,,0,0,0,0,0,0,,15,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000006,0.041916,334,334,334,0,0,1,1,0,1,0,1,0,1,334,1,415,-30,1,20,1.1365,0.8635,1.1,0.9,0,0,0,0,0.00001,0.04192,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0006,0.03593,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.19760479,0.000718563,0.04302994
600536,C3_COMPTERM 15.000,600681,C3_TERM462  400.00,U3,U34X,,,,,1,0,0,0,0,0,,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0013,0.066314,190,190,190,0.0002,-0.00379,1,1,0,1,0,1,0,1,190,1,405,30,1,15,1.075,0.9,1.01,0.99,0,0,0,0,0.0013,0.06631,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00119,0.06053,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.184210526,0.001409211,0.071680263
600540,C3B_COMPTERM15.000,600615,C3_TERM463  400.00,U3,U34Y,,,,,1,0,0,0,0,0,,15,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0013,0.066314,190,190,190,0.0002,-0.00379,1,1,0,1,0,1,0,1,190,1,405,30,1,15,1.075,0.9,1.01,0.99,0,0,0,0,0.0013,0.06631,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00119,0.06053,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.184210526,0.001409211,0.071680263
600548,A6_WHYD12   132.00,600614,A6_WHYD31   33.000,T8,T8I5,,,,,1,1,1,600614,0,0,600614,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.246999,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.03,132,30,1,33,1.1,0.8,1.01,0.99,0,0,0,0,0.0065,0.247,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0065,0.247,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,387.2,2.5168,95.6384
600555,B1_HART11   132.00,600581,B1_HART31   33.000,T7,T726,,,,,1,1,1,600581,0,0,600581,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00633,0.261423,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9835,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.00633,0.26142,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00749,0.22448,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.175096,65.188992
600563,H6_GENTERM  15.750,600621,H6_WELP1_M1 132.00,0,TX CONDENSER,,,,,1,0,0,600621,1,0,600621,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0032,0.136629,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1.06,132,30,1,15.75,1.135,0.895,1.04,1,0,0,0,0,0.0032,0.13663,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00316,0.12296,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4.134375,0.013064625,0.50836275
600565,B1_HART12   132.00,600581,B1_HART31   33.000,T7,T731,,,,,1,1,1,600581,0,0,600581,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.00647,0.250216,60,60,60,0,0,1,1,0,1,0,1,0,1,60,0.9835,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.00647,0.25022,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00788,0.23637,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,2.288352,68.641848
600588,P3_TERM_HUN 33.000,600626,P3_TERM_HUN 132.00,0,HUNN_GT1,,,,,1,0,0,0,0,0,,15,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.02963,0.265015,45,45,45,0.0008,-0.00041,1,1,0,1,0,1,0,1,45,1,132,-30,1,33,1.1169,0.8831,1.1,0.9,0,0,0,0,0.02963,0.26502,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.02222,0.26574,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.537724,6.430908
600594,C3_GROV32   33.000,600605,C3_GROV12   132.00,T7,T732,,,,,1,0,0,600594,0,0,600594,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0156,0.269349,90,90,90,0,0,1,1,0,1,0,1,0,1,90,1.033,132,-30,1,33,1.1485,0.8515,1.01,0.99,0,0,0,0,0.0156,0.26935,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00773,0.23187,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12.1,0.093533,2.805627
600612,L5_WILL1_M1 132.00,600703,L5_GENTERM  11.000,UX,UXXX,,,,,1,1,1,600612,1,0,600612,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001152,0.050498,210,210,210,0,0,1,1,0,1,0,1,0,1,210,1.0375,132,30,1,11,1.1,0.9,1.0503,1.0103,0,0,0,0,0.00115,0.0505,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00102,0.05133,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,82.97142857,0.084630857,4.258923429
600614,A6_WHYD31   33.000,600637,A6_WHYD11   132.00,T8,T8I4,,,,,1,0,0,600614,0,0,600614,31,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0065,0.246999,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1.03,132,30,1,33,1.1,0.8,1.01,0.99,0,0,0,0,0.0065,0.247,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0065,0.247,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24.2,0.1573,5.9774
600645,H6B_TERM    400.00,601127,H6_TERM     19.000,RW,RWE SC TX,,,,,1,1,1,0,0,0,,2,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002,0.036,50,50,50,0,0,1,1,0,1,0,1,0,1,50,1,400,30,1,19,1,1,1.05,0.95,0,0,0,0,0.002,0.036,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.002,0.036,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3200,6.4,115.2
600656,Q2_GRST2A_M 275.00,600723,Q2_TERM_S25 33.000,SX,TEES-CCP-TX2,,,,,0,1,1,0,0,0,,25,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001148,0.037482,400,400,400,0.0032,-0.00614,1,1,0,1,0,1,0,1,400,1,275,30,1,33,1.15,0.85,1.1,0.9,0,0,0,0,0.00115,0.03748,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00098,0.03749,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,189.0625,0.18528125,7.087953125
600656,Q2_GRST2A_M 275.00,600796,Q2B_TERM_S2533.000,SX,S25BS3 SGT(2,,,,,0,1,1,0,0,0,,25,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001836,0.059972,250,250,250,0.0008,-0.00425,1,1,0,1,0,1,0,1,250,1,275,30,1,33,1.15,0.85,1.1,0.9,0,0,0,0,0.00184,0.05997,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00156,0.05998,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,302.5,0.4719,18.14395
600656,Q2_GRST2A_M 275.00,600797,Q2C_TERM_S2533.000,SX,TEES-CCP-TX1,,,,,1,1,1,0,0,0,,25,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001836,0.059972,250,250,250,0.0008,-0.00425,1,1,0,1,0,1,0,1,250,1,275,30,1,33,1.15,0.85,1.1,0.9,0,0,0,0,0.00184,0.05997,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00156,0.05998,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,302.5,0.4719,18.14395
600719,P4_TERM_LAK 132.00,600720,P4_TERM_LAK 33.000,GT,GT3_5,,,,,1,1,1,0,0,0,,5,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006122,0.114122,140,140,140,0.0008,-0.00268,1,1,0,1,0,1,0,1,140,1,132,-30,1,33,1.05,0.95,1.01,0.99,0,0,0,0,0.00612,0.11412,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00714,0.1069,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,124.4571429,0.888624,13.30446857
600721,P8_TERM_PIL 132.00,600722,P8_TERM_PIL 33.000,0,PILS_GT1,,,,,1,1,1,0,0,0,,2,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.008333,0.124722,120,120,120,0.0008,-0.00226,1,1,0,1,0,1,0,1,120,1,132,-30,1,33,1,1,1.1,0.9,0,0,0,0,0.00833,0.12472,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00833,0.12472,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,145.2,1.209516,18.109344
601070,H6_TERM     15.000,601153,H6_SWAN9_BB 400.00,0,GGP TX1,,,,,1,0,0,0,0,0,,31,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002333,0.06,150,150,150,0,0,1,1,0,1,0,1,0,1,150,1,400,30,1,15,1.225,0.775,1.1,0.9,0,0,0,0,0.00233,0.06,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00207,0.05329,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.5,0.003105,0.079935
601071,H6B_TERM    15.000,601153,H6_SWAN9_BB 400.00,0,GGP TX2,,,,,1,0,0,0,0,0,,31,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.002333,0.06,150,150,150,0,0,1,1,0,1,0,1,0,1,150,1,400,30,1,15,1.225,0.775,1.1,0.9,0,0,0,0,0.00233,0.06,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00207,0.05329,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1.5,0.003105,0.079935
601080,H6_CILF9_M1 400.00,601124,H6D_TERM    15.000,0,CILF SYNC CO,,,,,1,1,1,601080,1,0,601080,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001025,0.055546,180,180,180,0,0,1,1,0,1,0,1,0,1,180,0.9,400,30,1,15,1.1,0.9,1.01,0.99,0,0,0,0,0.00102,0.05555,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00102,0.05555,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,888.8888889,0.906666667,49.37777778
601080,H6_CILF9_M1 400.00,601149,H6E_TERM    15.000,0,CILF SYNC CO_2,,,,,1,1,1,601080,1,0,601080,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.001025,0.055546,180,180,180,0,0,1,1,0,1,0,1,0,1,180,0.9,400,30,1,15,1.1,0.9,1.01,0.99,0,0,0,0,0.00102,0.05555,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00102,0.05555,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,888.8888889,0.906666667,49.37777778
601081,F6_LAND9_M1 400.00,601110,F6B_TERM923(15.000,0,LAND9 SC T2,,,,,1,1,1,0,0,0,,26,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006222,0.117,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,400,30,1,15,1.156,0.856,1.1,0.9,0,0,0,0,0.00622,0.117,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00622,0.10533,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3555.555556,22.11555556,374.5066667
601083,J1_WALPC4_M 400.00,601122,J1_TERM     19.000,0,CONRAD SYNC,,,,,1,1,1,0,0,0,,26,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0277,0.290858,50,50,50,0,0,1,1,0,1,0,1,0,1,50,1,400,30,1,19,1.156,0.856,1.1,0.9,0,0,0,0,0.0277,0.29086,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0277,0.29086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3200,88.64,930.752
601083,J1_WALPC4_M 400.00,601125,J1B_TERM    19.000,0,CONRAD SYNC_2,,,,,1,1,1,0,0,0,,26,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0277,0.290858,50,50,50,0,0,1,1,0,1,0,1,0,1,50,1,400,30,1,19,1.156,0.856,1.1,0.9,0,0,0,0,0.0277,0.29086,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.0277,0.29086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3200,88.64,930.752
601084,J3_YAXL9_M1 400.00,601123,J3_TERM     19.000,0,CONRAD SYNC_3,,,,,1,1,1,0,0,0,,26,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.023981,0.290675,75,75,75,0,0,1,1,0,1,0,1,0,1,50,1,400,30,1,19,1.156,0.856,1.1,0.9,0,0,0,0,0.02398,0.29068,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.02392,0.28635,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3200,76.544,916.32
601085,F6_LAND9_M2 400.00,601103,F6_TERM823( 15.000,0,LAND9 SC T3,,,,,1,1,1,0,0,0,,26,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006222,0.117,45,45,45,0,0,1,1,0,1,0,1,0,1,45,1,400,30,1,15,1.156,0.856,1.1,0.9,0,0,0,0,0.00622,0.117,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00622,0.10533,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3555.555556,22.11555556,374.5066667
601223,M4_WEMX11   132.00,601224,M4_WEMX31   33.000,T2,T2D3,,,,,1,1,1,601224,0,0,601224,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.013249,0.326168,60,60,60,0,0,1,1,0,1,0,1,0,1,60,1,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.01325,0.32617,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00001,0.27465,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,290.4,0.002904,79.75836
601286,C2_CBHM31   33.000,601288,C2_CBHM51   11.000,T7,T72J,,,,,1,1,1,601288,0,0,601288,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0345,1.03322,10,10,10,0,0,1,1,0,1,0,1,0,1,10,1,33,30,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.0345,1.03322,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0345,0.92976,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,108.9,3.75705,101.250864
601329,C2_GRAP31   33.000,601331,C2_GRAP51   11.000,T7,T72K,,,,,1,1,1,601331,0,0,601331,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.03371,1.01074,15,15,15,0,0,1,1,0,1,0,1,0,1,15,0.9875,33,30,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.03371,1.01074,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0337,0.90958,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,72.6,2.44662,66.035508
601330,C2_GRAP32   33.000,601331,C2_GRAP51   11.000,T7,T72L,,,,,1,1,1,601331,0,0,601331,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.034,1.01813,15,15,15,0,0,1,1,0,1,0,1,0,1,15,0.9875,33,30,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.034,1.01813,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.034,0.91617,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,72.6,2.4684,66.513942
601337,C3_GROL31   33.000,601339,C3_GROL51   11.000,T7,T72N,,,,,1,1,1,601339,0,0,601339,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0336,1.00744,24,24,24,0,0,1,1,0,1,0,1,0,1,24,0.9875,33,30,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.0336,1.00744,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0336,0.90658,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,45.375,1.5246,41.1360675
601338,C3_GROL32   33.000,601339,C3_GROL51   11.000,T7,T72P,,,,,1,1,1,601339,0,0,601339,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0336,1.00744,24,24,24,0,0,1,1,0,1,0,1,0,1,24,0.9875,33,30,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.0336,1.00744,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0336,0.90658,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,45.375,1.5246,41.1360675
601347,A9_HARL1A   132.00,601348,A9_HARL3C   33.000,T6,T682,,,,,1,1,1,601348,0,0,601348,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.006729,0.272695,90,90,90,0,-0.00046,1,1,0,1,0,1,0,1,90,1.0333,132,30,1,33,1.20004,0.89998,1.01,0.99,0,0,0,0,0.00673,0.2727,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00606,0.24543,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,193.6,1.173216,47.515248
601434,N3_PRTP11   132.00,601438,N3_PRTP31   33.000,T2,T2G5,,,,,1,1,1,601438,0,0,601438,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004,0.161801,80,80,80,0,0,1,1,0,1,0,1,0,1,80,1.0167,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.004,0.1618,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.004,0.1612,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,217.8,0.8712,35.10936
601435,N3_PRTP12   132.00,601438,N3_PRTP31   33.000,T2,T2G8,,,,,1,1,1,601438,0,0,601438,19,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.004,0.161801,80,80,80,0,0,1,1,0,1,0,1,0,1,80,1.0167,132,30,1,33,1.1002,0.7996,1.01,0.99,0,0,0,0,0.004,0.1618,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.004,0.1612,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,217.8,0.8712,35.10936
601472,C2_SHAR31   33.000,601478,C2_SHAR51   11.000,T7,T72M,,,,,1,1,1,601478,0,0,601478,17,Voltage,1,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.0496,1.48597,5,5,5,0,0,1,1,0,1,0,1,0,1,5,0.9875,33,30,1,11,1.1,0.9,1.01,0.99,0,0,0,0,0.0496,1.48597,,,"3 - No series path, ground winding 2",,Z pu (system base),Z pu (system base),0,0,0.0496,1.33718,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,217.8,10.80288,291.237804
601558,C1B_TERM    275.00,601559,C1_TERM     15.000,0,TX-SYNC,,,,,0,1,1,0,0,0,,17,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.009444,0.1,180,180,180,0,0,1,1,0,1,0,1,0,1,180,1,275,30,1,15,1.1,0.9,1.1,0.9,0,0,0,0,0.00944,0.1,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00944,0.09444,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,420.1388889,3.966111111,39.67791667
601560,C1_TERM     33.000,601561,C1C_TERM    275.00,0,TX_ES,,,,,1,0,0,0,0,0,,17,None,0,Turns ratio (pu on nom wind kV),Zpu (system base),Y pu (system base),0.000278,0.05,360,360,360,0,0,1,1,0,1,0,1,0,1,360,1,275,30,1,33,1.1,0.9,1.1,0.9,0,0,0,0,0.00028,0.05,,,"2 - No series path, ground winding 1",,Z pu (system base),Z pu (system base),0,0,0.00194,0.05,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3.025,0.0058685,0.15125
,,,,,,,,,,1,1,1,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,,#VALUE!,#VALUE!,#VALUE!
