From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
10111,ABNE1Q      132.00,10112,ABNE1R      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0005,0,174.24,0.017,0.017,,0.017,0.087,
10111,ABNE1Q      132.00,12010,CHAR1-      132.00,1,,0.0249,0.0566,0.0122,132,123,106,24.5,0.0576,0.1581,0,174.24,4.339,9.862,,10.036,27.547,
10112,ABNE1R      132.00,16313,AMUL1G      132.00,1,,0.028706,0.065818,0.01397,132,123,106,28.1,0.07239,0.1979,0,174.24,5.002,11.468,,12.613,34.482,
10130,ABNE3-      33.000,10132,JAMB3-      33.000,1,,0.0212,0.0582,0,35.4,33.9,31.2,2,0.0636,0.1746,0,10.89,0.231,0.634,,0.693,1.901,
10130,ABNE3-      33.000,10132,JAMB3-      33.000,2,,0.0212,0.0582,0,35.4,33.9,31.2,2,0.0636,0.1746,0,10.89,0.231,0.634,,0.693,1.901,
10211,AIGA1Q      132.00,15911,KIOR1Q      132.00,1,,0.00264,0.00594,0.0066,111,103,89,2.92,0.00763,0.01698,0,174.24,0.460,1.035,,1.329,2.959,
10311,ALNE1Q      132.00,23111,FYRI1J      132.00,1,,0.0006,0.00202,0.02547,156,142,142,2.1,0.00128,0.00086,0.02547,174.24,0.105,0.352,,0.223,0.150,
10312,ALNE1R      132.00,23112,FYRI1K      132.00,1,,0.0006,0.00202,0.02547,156,142,142,2.1,0.00128,0.00086,0.02547,174.24,0.105,0.352,,0.223,0.150,
10330,ALNE3J      33.000,10336,COIN3-      33.000,1,,0.1295,0.168,0,38.3,34.8,34.8,17.5,0.3885,0.504,0,10.89,1.410,1.830,,4.231,5.489,
10330,ALNE3J      33.000,10337,NOVW32      33.000,1,,0.0593,0.1325,0,47.9,46.9,43.4,13,0.0593,0.1325,0,10.89,0.646,1.443,,0.646,1.443,
10330,ALNE3J      33.000,10337,NOVW32      33.000,2,,0.0593,0.1325,0,47.9,46.9,43.4,13,0.0593,0.1325,0,10.89,0.646,1.443,,0.646,1.443,
10330,ALNE3J      33.000,10338,NOVA3-      33.000,1,,0.1336,0.254,0,22.3,21.1,18,8.45,0.3728,0.7355,0,10.89,1.455,2.766,,4.060,8.010,
10330,ALNE3J      33.000,10339,BETH3-      33.000,1,,0.0607,0.13557,0,47.9,46.9,43.4,13.3,0.0607,0.13557,0,10.89,0.661,1.476,,0.661,1.476,
10330,ALNE3J      33.000,102631,STRY3-      33.000,1,,0.0468,0.0964,0,47.9,43.4,43.4,10,0.0468,0.0964,0,10.89,0.510,1.050,,0.510,1.050,
10411,ARBR1Q      132.00,13011,DENS1Q      132.00,1,,0.013195,0.03364,0.00725,132,123,106,14.5,0.0306,0.09135,0.00435,174.24,2.299,5.861,,5.332,15.917,
10412,ARBR1R      132.00,13012,DENS1R      132.00,1,,0.013195,0.03364,0.00725,132,123,106,14.5,0.0306,0.09135,0.00435,174.24,2.299,5.861,,5.332,15.917,
10430,ARBR3-      33.000,10431,ARBS31      33.000,1,,0.0281,0.03,0,31.7,28.5,28.5,3,0.0281,0.03,0,10.89,0.306,0.327,,0.306,0.327,
10430,ARBR3-      33.000,10431,ARBS31      33.000,2,,0.0281,0.03,0,31.7,28.5,28.5,3,0.0281,0.03,0,10.89,0.306,0.327,,0.306,0.327,
10540,BEAT4-      400.00,10740,BLHI4-      400.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.001,0.0001,0,1600,0.160,0.160,,1.600,0.160,
10610,BEAU1N      132.00,10612,BEAU1K      132.00,1,,0.0001,0.000167,0.00305,141,136,136,0.25,0.00018,0.0001,0.00305,174.24,0.017,0.029,,0.031,0.017,
10610,BEAU1N      132.00,17710,KNOC1J      132.00,1,,0.015561,0.039843,0.00855,132,123,106,17.1,0.03625,0.10705,0.00513,174.24,2.711,6.942,,6.316,18.652,
10611,BEAU1J      132.00,10612,BEAU1K      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0005,0,174.24,0.017,0.017,,0.017,0.087,
10611,BEAU1J      132.00,10617,BEAU1R      132.00,1,,0.000315,0.00197,0.03941,265,263,263,2.4,0.00106,0.00074,0.03941,174.24,0.055,0.343,,0.185,0.129,
10611,BEAU1J      132.00,10619,BEAU1T      132.00,1,,0.0001,0.000147,0.00268,141,136,136,0.22,0.00016,0.0001,0.00268,174.24,0.017,0.026,,0.028,0.017,
10611,BEAU1J      132.00,12711,CULL1Q      132.00,1,,0.0143,0.0328,0.0069,111,103,89,14,0.0359,0.0977,0,174.24,2.492,5.715,,6.255,17.023,
10611,BEAU1J      132.00,50111,DUCC1J      132.00,1,,0.000219,0.001198,0.1047,444,403,403,3.1,0.00078,0.00052,0,174.24,0.038,0.209,,0.136,0.091,
10612,BEAU1K      132.00,10618,BEAU1S      132.00,1,,0.000315,0.00197,0.03941,265,263,263,2.4,0.00106,0.00074,0.03941,174.24,0.055,0.343,,0.185,0.129,
10612,BEAU1K      132.00,15911,KIOR1Q      132.00,1,,0.0013,0.0029,0.0006,111,103,89,1.3,0.0031,0.0085,0,174.24,0.227,0.505,,0.540,1.481,
10612,BEAU1K      132.00,50112,DUCC1K      132.00,1,,0.000219,0.001198,0.1047,444,403,403,3.1,0.00078,0.00052,0,174.24,0.038,0.209,,0.136,0.091,
10613,BEAU1P      132.00,10615,BEAU1L      132.00,1,,0.000634,0.001599,0.02062,152,140,140,1.74,0.00132,0.00072,0.02062,174.24,0.110,0.279,,0.230,0.125,
10614,BEAU1Q      132.00,10616,BEAU1M      132.00,1,,0.000634,0.001599,0.02062,152,140,140,1.74,0.00132,0.00072,0.02062,174.24,0.110,0.279,,0.230,0.125,
10615,BEAU1L      132.00,17612,MOTA1R      132.00,1,,0.030145,0.069027,0.01469,126,117,101,29.67,0.05911,0.20401,0,174.24,5.252,12.027,,10.299,35.547,
10616,BEAU1M      132.00,17611,MOTA1Q      132.00,1,,0.030145,0.069027,0.01469,132,123,106,29.67,0.05911,0.20401,0,174.24,5.252,12.027,,10.299,35.547,
10617,BEAU1R      132.00,15111,INNE1Q      132.00,1,,0.006834,0.030016,0.00697,241,230,210,13.4,0.01688,0.07879,0.00415,174.24,1.191,5.230,,2.941,13.728,
10618,BEAU1S      132.00,15112,INNE1R      132.00,1,,0.006834,0.030016,0.00697,241,230,210,13.4,0.01688,0.07879,0.00415,174.24,1.191,5.230,,2.941,13.728,
10619,BEAU1T      132.00,17710,KNOC1J      132.00,1,,0.015561,0.039843,0.00855,132,123,106,17.1,0.03525,0.10705,0.00513,174.24,2.711,6.942,,6.142,18.652,
10620,BEAU2J      275.00,10629,BEAU2K      275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
10620,BEAU2J      275.00,13820,FASN2-      275.00,1,,0.00069,0.01025,0.0723,1910,1830,1710,25.3,0.00455,0.03034,0.04398,756.25,0.522,7.752,,3.441,22.945,
10620,BEAU2J      275.00,17721,KNOC2L      275.00,1,,0.00099,0.00687,0.04672,935,880,790,16.8,0.00356,0.01893,0.02822,756.25,0.749,5.195,,2.692,14.316,
10620,BEAU2J      275.00,23121,FYRI2J      275.00,1,,0.00183,0.016772,0.06465,702,665,599,30.5,0.00701,0.04025,0.043,756.25,1.384,12.684,,5.301,30.439,
10629,BEAU2K      275.00,17728,KNOC2M      275.00,2,,0.00099,0.00687,0.04672,935,880,790,16.8,0.00356,0.01893,0.02822,756.25,0.749,5.195,,2.692,14.316,
10629,BEAU2K      275.00,23122,FYRI2K      275.00,2,,0.00183,0.016772,0.06465,702,665,599,30.5,0.00701,0.04025,0.043,756.25,1.384,12.684,,5.301,30.439,
10630,BEAU3-      33.000,20030,TORA3-      33.000,1,,0.304,0.583,0,17,17,17,0,0.912,1.749,0,10.89,3.311,6.349,,9.932,19.047,
10640,BEAU4-      400.00,13940,FAUG4J      400.00,1,,0.00063,0.00931,0.29386,2780,2670,2480,48.6,0.00413,0.02755,0.30994,1600,1.008,14.896,,6.608,44.080,
10711,BLHI1J      132.00,10712,BLHI1K      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
10711,BLHI1J      132.00,15413,KEIT1K      132.00,1,,0.000429,0.002582,0.04733,176,176,176,3.26,0.00151,0.00109,0.04733,174.24,0.075,0.450,,0.263,0.190,
10711,BLHI1J      132.00,28411,DORE11      132.00,1,,0.01171,0.05295,0.01286,203,193,176,23.45,0.03115,0.18511,0.00818,174.24,2.040,9.226,,5.428,32.254,
10712,BLHI1K      132.00,15412,KEIT1J      132.00,1,,0.000429,0.002582,0.04733,176,176,176,3.26,0.00151,0.00109,0.04733,174.24,0.075,0.450,,0.263,0.190,
10712,BLHI1K      132.00,28412,DORE12      132.00,1,,0.01171,0.05297,0.01318,203,193,176,23.45,0.03116,0.18512,0.0085,174.24,2.040,9.229,,5.429,32.255,
10720,BLHI2J      275.00,10729,BLHI2K      275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
10720,BLHI2J      275.00,15421,KEIT2Q      275.00,1,,0.0001,0.00044,0.13793,580,546,546,2.41,0.00016,0.00031,0.13793,756.25,0.076,0.333,,0.121,0.234,
10720,BLHI2J      275.00,15829,KINT2K      275.00,2,,0.00298,0.0208,0.1414,935,880,790,50.85,0.01078,0.0573,0.08543,756.25,2.254,15.730,,8.152,43.333,
10720,BLHI2J      275.00,22721,BERB2Q      275.00,1,,0.002619,0.019044,0.12613,935,880,790,46.26,0.01001,0.05758,0.07688,756.25,1.981,14.402,,7.570,43.545,
10725,CAIN2-      275.00,10729,BLHI2K      275.00,1,,0.000573,0.003997,0.02717,935,880,790,9.77,0.00207,0.01101,0.01641,756.25,0.433,3.023,,1.565,8.326,
10725,CAIN2-      275.00,15820,KINT2J      275.00,1,,0.002407,0.016803,0.11423,935,880,790,41.08,0.00871,0.04629,0.06901,756.25,1.820,12.707,,6.587,35.007,
10729,BLHI2K      275.00,15422,KEIT2R      275.00,2,,0.0001,0.000456,0.14286,580,546,546,2.49,0.00017,0.00032,0.14286,756.25,0.076,0.345,,0.129,0.242,
10729,BLHI2K      275.00,21920,DAAS2-      275.00,1,,0.00187,0.013593,0.09003,935,880,790,33.02,0.00715,0.0411,0.05488,756.25,1.414,10.280,,5.407,31.082,
10729,BLHI2K      275.00,109820,BLHL2-      275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
10738,CAIN3J      33.000,10739,CLAS3K      33.000,1,,0.01469,0.0393,0,107.4,97.6,97.6,8,0.01469,0.0393,0,10.89,0.160,0.428,,0.160,0.428,
10740,BLHI4-      400.00,10749,BLHI4R      400.00,1,,0.0001,0.0001,0,1272,1272,1272,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
10740,BLHI4-      400.00,11640,MOWO4-      400.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
10740,BLHI4-      400.00,15040,ROTI4J      400.00,1,,0.000708,0.006832,0.20826,2000,1920,1790,35.4,0.00322,0.01866,0.1148,1600,1.133,10.931,,5.152,29.856,
10740,BLHI4-      400.00,15041,ROTI4K      400.00,2,,0.000708,0.006832,0.20826,2000,1920,1790,35.4,0.00322,0.01866,0.1148,1600,1.133,10.931,,5.152,29.856,
10811,BOAG1Q      132.00,10813,BOAG1L      132.00,1,,0.000362,0.008819,0.0798,227,209,209,5.7,0.00141,0.00164,0.0798,174.24,0.063,1.537,,0.246,0.286,
10811,BOAG1Q      132.00,10815,BOAG1P      132.00,1,,0.000558,0.01271,0.1148,227,209,209,8.4,0.00205,0.00238,0.1148,174.24,0.097,2.215,,0.357,0.415,
10812,BOAG1R      132.00,10814,BOAG1M      132.00,1,,0.000362,0.008819,0.0798,227,209,209,5.7,0.00141,0.00164,0.0798,174.24,0.063,1.537,,0.246,0.286,
10813,BOAG1L      132.00,28813,TOMT1L      132.00,1,,0.021877,0.043562,0.0096,215,211,203,19.19,0.00574,0.11346,0.00595,174.24,3.812,7.590,,1.000,19.769,
10814,BOAG1M      132.00,28814,TOMT1M      132.00,1,,0.021877,0.043562,0.0096,215,211,203,19.19,0.00574,0.11346,0.00595,174.24,3.812,7.590,,1.000,19.769,
10815,BOAG1P      132.00,21810,GLFA1-      132.00,1,,0.025189,0.057753,0.01228,126,117,101,24.82,0.06262,0.17433,0,174.24,4.389,10.063,,10.911,30.375,
10830,BOAG3-      33.000,29230,TOMN3J      33.000,1,,0.085,0.2062,0,48.6,48.6,48.6,22,0.085,0.2062,0,10.89,0.926,2.246,,0.926,2.246,
10921,BRCW2J      275.00,10922,BRCW2K      275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
10921,BRCW2J      275.00,57722,KINA2K      275.00,1,,0.001638,0.024224,0.17089,1910,1830,1710,59.8,0.01075,0.07171,0.10394,756.25,1.239,18.319,,8.130,54.231,
10922,BRCW2K      275.00,25121,BONB2J      275.00,1,,0.00028,0.00409,0.02886,1910,1830,1710,10.1,0.00182,0.01211,0,756.25,0.212,3.093,,1.376,9.158,
10930,BRCW3-      33.000,10931,BRCB3A      33.000,1,,0.0036,0.0047,0,31.7,28.5,28.5,0.5,0.0036,0.0047,0,10.89,0.039,0.051,,0.039,0.051,
10930,BRCW3-      33.000,10931,BRCB3A      33.000,2,,0.0036,0.0047,0,31.7,28.5,28.5,0.5,0.0036,0.0047,0,10.89,0.039,0.051,,0.039,0.051,
10930,BRCW3-      33.000,10938,BRDU3J      33.000,1,,0.03647,0.10472,0,49,49,49,11,0.03647,0.10472,0,10.89,0.397,1.140,,0.397,1.140,
10930,BRCW3-      33.000,10939,BRDU3K      33.000,1,,0.03647,0.10472,0,49,49,49,11,0.03647,0.10472,0,10.89,0.397,1.140,,0.397,1.140,
11011,BREC1Q      132.00,11012,BREC1R      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0005,0,174.24,0.017,0.017,,0.017,0.087,
11011,BREC1Q      132.00,11111,BRID1Q      132.00,1,,0.0061,0.0121,0.0025,112,104,90,5.1,0.0123,0.0323,0,174.24,1.063,2.108,,2.143,5.628,
11011,BREC1Q      132.00,14014,FIDD1B      132.00,1,,0.0313,0.0652,0.0266,112,104,90,30.4,0.0516,0.249,0.0186,174.24,5.454,11.360,,8.991,43.386,
11012,BREC1R      132.00,11112,BRID1R      132.00,1,,0.0061,0.0121,0.0025,112,104,90,5.1,0.0123,0.0323,0,174.24,1.063,2.108,,2.143,5.628,
11012,BREC1R      132.00,13011,DENS1Q      132.00,1,,0.0308,0.0633,0.0129,112,104,90,26.1,0.0529,0.2079,0,174.24,5.367,11.029,,9.217,36.224,
11130,BRID3-      33.000,11139,TULW39      33.000,1,,0.17,0.35,0,22.5,21,18,10,0.51,1.05,0,10.89,1.851,3.812,,5.554,11.435,
11211,BROA1Q      132.00,18611,QUOI1Q      132.00,1,,0.0899,0.1487,0.0311,83,77,67,63.4,0.1967,0.45,0,174.24,15.664,25.909,,34.273,78.408,
11211,BROA1Q      132.00,21710,EDIN1-      132.00,1,,0.06014,0.09963,0.02332,83,77,67,44.9,0.09838,0.38076,0,174.24,10.479,17.360,,17.142,66.344,
11310,BROR1-      132.00,11311,BROR1Q      132.00,1,,0.001004,0.002561,0.00055,111,103,89,1.1,0.00233,0.00689,0.00033,174.24,0.175,0.446,,0.406,1.201,
11311,BROR1Q      132.00,13211,DUBE1Q      132.00,1,,0.03522,0.089813,0.01914,126,117,101,38.58,0.08164,0.24149,0.01172,174.24,6.137,15.649,,14.225,42.077,
11311,BROR1Q      132.00,23217,LOCB1T      132.00,1,,0.023626,0.060248,0.01284,126,117,101,25.88,0.05476,0.16199,0.00786,174.24,4.117,10.498,,9.541,28.225,
11411,BUMU1Q      132.00,11412,BUMU1R      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0005,0,174.24,0.017,0.017,,0.017,0.087,
11411,BUMU1Q      132.00,12010,CHAR1-      132.00,1,,0.0429,0.0976,0.021,132,123,106,42.2,0.0992,0.2726,0,174.24,7.475,17.006,,17.285,47.498,
11412,BUMU1R      132.00,16311,AMUL1E      132.00,1,,0.018184,0.041692,0.00885,132,123,106,17.8,0.04585,0.12536,0,174.24,3.168,7.264,,7.989,21.843,
11511,CAAD1Q      132.00,22911,CRSS1J      132.00,1,,0.003091,0.027749,0.00721,448,430,398,13.08,0.01311,0.07407,0.00463,174.24,0.539,4.835,,2.284,12.906,
11512,CAAD1R      132.00,22912,CRSS1K      132.00,1,,0.003091,0.027749,0.00721,448,430,398,13.08,0.01311,0.07407,0.00463,174.24,0.539,4.835,,2.284,12.906,
11530,CAAD3-      33.000,11536,TANG3-      33.000,1,,0.3641,0.7664,0,22.3,21.1,18,0,1.0413,2.2445,0,10.89,3.965,8.346,,11.340,24.443,
11530,CAAD3-      33.000,52630,BLRH3-      33.000,1,,0.03976,0.08198,0,47.9,46.9,43.4,8.5,0.03976,0.08198,0,10.89,0.433,0.893,,0.433,0.893,
11531,CAAD3J      33.000,11534,BTUI3-      33.000,1,,0.0275,0.0606,0,39.4,39.4,39.4,0,0.0275,0.0606,0,10.89,0.299,0.660,,0.299,0.660,
11531,CAAD3J      33.000,11535,DEUC3-      33.000,1,,0.1208,0.2484,0,22.3,21.1,18,0,0.3623,0.7451,0,10.89,1.316,2.705,,3.945,8.114,
11531,CAAD3J      33.000,11537,BTUI3K      33.000,1,,0.0421,0.0868,0,47.9,43.4,43.4,9,0.0421,0.0868,0,10.89,0.458,0.945,,0.458,0.945,
11531,CAAD3J      33.000,11539,BTUI3L      33.000,1,,0.01699,0.028214,0,99,92,79,12,0.02715,0.11718,0,10.89,0.185,0.307,,0.296,1.276,
11611,LUND1-      132.00,14412,FWIL1R      132.00,1,,0.00849,0.0216,0.00463,136,129,118,9.3,0.01927,0.05822,0.00283,174.24,1.479,3.764,,3.358,10.144,
11611,LUND1-      132.00,21610,KILO1-      132.00,1,,0.01054,0.03441,0.00775,111,103,89,15.2,0.02635,0.10776,0.00415,174.24,1.836,5.996,,4.591,18.776,
11730,CASH3-      33.000,16830,CASH3B      33.000,1,,0.09,0.2,0,24,24,24,0,0.17,0.78,0,10.89,0.980,2.178,,1.851,8.494,
11811,CASS1Q      132.00,100010,DLCH1A      132.00,1,,0.02562,0.0609,0.012,111,103,89,25.26,0.06343,0.16213,0.00758,174.24,4.464,10.611,,11.052,28.250,
11830,CASS3-      33.000,11831,CASS3H      33.000,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
11911,CEAN1Q      132.00,16014,BEIN11      132.00,1,,0.00099,0.00205,0.00042,221,216,208,0.87,0.00216,0.00519,0.00028,174.24,0.172,0.357,,0.376,0.904,
12010,CHAR1-      132.00,12012,CHAR1R      132.00,1,,0.0001,0.0001,0,229,211,183,0,0.0001,0.0005,0,174.24,0.017,0.017,,0.017,0.087,
12010,CHAR1-      132.00,12013,CHAR1S      132.00,1,,0.0001,0.0001,0,126,117,101,0,0.0001,0.0005,0,174.24,0.017,0.017,,0.017,0.087,
12010,CHAR1-      132.00,12014,CHAR1T      132.00,2,,0.0001,0.0001,0,126,117,101,0,0.0001,0.0005,0,174.24,0.017,0.017,,0.017,0.087,
12010,CHAR1-      132.00,20412,BIHI1R      132.00,1,,0.0017,0.00851,0.00206,229,211,183,3.9,0.00638,0.02368,0.00113,174.24,0.296,1.483,,1.112,4.126,
12012,CHAR1R      132.00,20411,BIHI1Q      132.00,1,,0.0017,0.00851,0.00206,229,211,183,3.9,0.00638,0.02368,0.00113,174.24,0.296,1.483,,1.112,4.126,
12013,CHAR1S      132.00,14618,GLAG1S      132.00,1,,0.001274,0.003262,0.0007,126,117,101,1.4,0.00284,0.00909,0.00042,174.24,0.222,0.568,,0.495,1.584,
12013,CHAR1S      132.00,17211,LYND1Q      132.00,1,,0.002,0.0045,0.001,126,117,101,1.9,0.0043,0.012,0,174.24,0.348,0.784,,0.749,2.091,
12014,CHAR1T      132.00,14619,GLAG1T      132.00,1,,0.001274,0.003262,0.0007,126,117,101,1.4,0.00284,0.00909,0.00042,174.24,0.222,0.568,,0.495,1.584,
12014,CHAR1T      132.00,17212,LYND1R      132.00,1,,0.002,0.0045,0.001,126,117,101,1.9,0.0043,0.012,0,174.24,0.348,0.784,,0.749,2.091,
12030,CHAR3-      33.000,12031,WEGU3-      33.000,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
12030,CHAR3-      33.000,110230,BRHS3-      33.000,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
12050,WEGU5J      11.000,12051,WEGU5K      11.000,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
12111,CLAC1Q      132.00,15310,INVE1J      132.00,1,,0.0085,0.0195,0.0041,126,117,101,8.4,0.0205,0.0564,0,174.24,1.481,3.398,,3.572,9.827,
12111,CLAC1Q      132.00,57816,SLOY1F      132.00,1,,0.011876,0.030407,0.00653,132,123,106,13.05,0.02767,0.08169,0.00391,174.24,2.069,5.298,,4.821,14.234,
12112,ARDK1-      132.00,15310,INVE1J      132.00,1,,0.0092,0.021,0.0044,132,123,106,9,0.0205,0.0564,0,174.24,1.603,3.659,,3.572,9.827,
12112,ARDK1-      132.00,19218,SLOY1T      132.00,1,,0.0102,0.0233,0.0049,132,123,106,10,0.0347,0.0995,0,174.24,1.777,4.060,,6.046,17.337,
12132,ARDK3K      33.000,12136,ARDK3-      33.000,1,,0.0005,0.00105,0,22.5,21,18,0.03,0.0015,0.003,0,10.89,0.005,0.011,,0.016,0.033,
12211,CLAY1Q      132.00,18811,REDM1Q      132.00,1,,0.001402,0.004475,0.05686,153,129,129,4.8,0.00307,0.00195,0.05686,174.24,0.244,0.780,,0.535,0.340,
12211,CLAY1Q      132.00,20211,WIOW1Q      132.00,1,,0.000474,0.001253,0.02897,155,129,129,2.1,0.00217,0.00169,0,174.24,0.083,0.218,,0.378,0.294,
12212,CLAY1R      132.00,18812,REDM1R      132.00,1,,0.001402,0.004475,0.05686,153,129,129,4.8,0.00307,0.00195,0.05686,174.24,0.244,0.780,,0.535,0.340,
12212,CLAY1R      132.00,20212,WIOW1R      132.00,1,,0.000474,0.001253,0.02897,155,129,129,2.1,0.00217,0.00169,0,174.24,0.083,0.218,,0.378,0.294,
12311,CLUN1Q      132.00,12313,CLUN1S      132.00,1,,0.0001,0.0001,0,126,117,101,0,0.0001,0.0005,0,174.24,0.017,0.017,,0.017,0.087,
12312,CLUN1R      132.00,12314,CLUN1T      132.00,1,,0.0001,0.0001,0,126,117,101,0,0.0001,0.0005,0,174.24,0.017,0.017,,0.017,0.087,
12313,CLUN1S      132.00,12411,COUA1Q      132.00,1,,0.019301,0.085468,0.01966,241,230,210,38.1,0.06514,0.23526,0.01188,174.24,3.363,14.892,,11.350,40.992,
12313,CLUN1S      132.00,13712,ERRO1K      132.00,1,,0.01406,0.0358,0.00764,126,117,101,15.4,0.03259,0.0964,0.00468,174.24,2.450,6.238,,5.678,16.797,
12314,CLUN1T      132.00,12412,COUA1R      132.00,1,,0.019301,0.085468,0.01966,241,230,210,38.1,0.06514,0.23526,0.01188,174.24,3.363,14.892,,11.350,40.992,
12314,CLUN1T      132.00,13711,ERRO1J      132.00,1,,0.01406,0.0358,0.00764,126,117,101,15.4,0.03259,0.0964,0.00468,174.24,2.450,6.238,,5.678,16.797,
12351,CLUN5J      11.000,12352,CLUN5K      11.000,1,,0.0001,0.25,0,20,20,20,0,0.0001,0.25,0,1.21,0.000,0.303,,0.000,0.303,
12351,CLUN5J      11.000,20851,PITL5J      11.000,1,,0.3328,0.153,0,12.2,12.2,12.2,0,2.914,0.203,0,1.21,0.403,0.185,,3.526,0.246,
12351,CLUN5J      11.000,20852,PITL5K      11.000,2,,0.3328,0.153,0,12.2,12.2,12.2,0,2.914,0.203,0,1.21,0.403,0.185,,3.526,0.246,
12411,COUA1Q      132.00,20411,BIHI1Q      132.00,1,,0.007446,0.032704,0.00753,241,230,210,14.6,0.0184,0.08585,0.00454,174.24,1.297,5.698,,3.206,14.959,
12412,COUA1R      132.00,20412,BIHI1R      132.00,1,,0.007446,0.032704,0.00753,241,230,210,14.6,0.0184,0.08585,0.00454,174.24,1.297,5.698,,3.206,14.959,
12430,COUA3-      33.000,12437,COUB3-      33.000,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
12430,COUA3-      33.000,12438,DRUW3A      33.000,1,,0.3599,0.7671,0,22.3,21.1,18,24.3,1.07,2.3,0,10.89,3.919,8.354,,11.652,25.047,
12430,COUA3-      33.000,12439,DRUW3B      33.000,1,,0.2392,0.5279,0,22.3,21.1,18,17.39,0.71,1.58,0,10.89,2.605,5.749,,7.732,17.206,
12430,COUA3-      33.000,52331,TLYM3-      33.000,1,,0.1748,0.1634,0,28.3,28.3,28.3,19,0.2261,0.1995,0,10.89,1.904,1.779,,2.462,2.173,
12430,COUA3-      33.000,110530,KSIX3-      33.000,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
12510,CRAI1-      132.00,12511,CRAI1Q      132.00,1,,0.0001,0.0001,0,145,131,116,0,0.0001,0.0005,0,174.24,0.017,0.017,,0.017,0.087,
12510,CRAI1-      132.00,12513,CRAI1P      132.00,1,,0.000309,0.000973,0.01456,149,137,137,1.1,0.00061,0.00055,0.01456,174.24,0.054,0.170,,0.106,0.096,
12510,CRAI1-      132.00,12514,CRAI1R      132.00,2,,0.000309,0.000973,0.01456,149,137,137,1.1,0.00061,0.00055,0.01456,174.24,0.054,0.170,,0.106,0.096,
12510,CRAI1-      132.00,18812,REDM1R      132.00,1,,0.0048,0.0153,0.0034,157,146,126,6.8,0.0137,0.0434,0,174.24,0.836,2.666,,2.387,7.562,
12510,CRAI1-      132.00,20311,WOHI1Q      132.00,1,,0.0015,0.0022,0.075,130,120,120,3.5,0.0038,0.0031,0,174.24,0.261,0.383,,0.662,0.540,
12510,CRAI1-      132.00,20312,WOHI1R      132.00,1,,0.0015,0.0022,0.075,130,120,120,3.5,0.0038,0.0031,0,174.24,0.261,0.383,,0.662,0.540,
12510,CRAI1-      132.00,21511,FOGG1Q      132.00,1,,0.00485,0.01057,0.00221,132,123,106,4.7,0.01131,0.03122,0,174.24,0.845,1.842,,1.971,5.440,
12510,CRAI1-      132.00,21512,FOGG1R      132.00,2,,0.00485,0.01057,0.00221,132,123,106,4.7,0.01131,0.03122,0,174.24,0.845,1.842,,1.971,5.440,
12511,CRAI1Q      132.00,18811,REDM1Q      132.00,1,,0.0048,0.0153,0.0034,157,146,126,6.8,0.0137,0.0434,0,174.24,0.836,2.666,,2.387,7.562,
12513,CRAI1P      132.00,15813,KINT1P      132.00,1,,0.008925,0.0392,0.00903,241,230,210,17.5,0.02205,0.1029,0.00544,174.24,1.555,6.830,,3.842,17.929,
12514,CRAI1R      132.00,15814,KINT1R      132.00,2,,0.008925,0.0392,0.00903,241,230,210,17.5,0.02205,0.1029,0.00544,174.24,1.555,6.830,,3.842,17.929,
12711,CULL1Q      132.00,12911,DEAN1Q      132.00,1,,0.0093,0.0212,0.0045,111,103,89,9,0.0232,0.0633,0,174.24,1.620,3.694,,4.042,11.029,
13011,DENS1Q      132.00,19810,TEAL1-      132.00,1,,0.003393,0.019053,0.00461,183,160,149,8.7,0.01383,0.05342,0.0027,174.24,0.591,3.320,,2.410,9.308,
13012,DENS1R      132.00,19810,TEAL1-      132.00,1,,0.003393,0.019053,0.00461,183,160,149,8.7,0.01383,0.05342,0.0027,174.24,0.591,3.320,,2.410,9.308,
13110,DOUN1-      132.00,13118,LIMK1A      132.00,1,,0.0001,0.00058,0.01389,306,253,253,0.9,0.00038,0.00031,0.0139,174.24,0.017,0.101,,0.066,0.054,
13117,LIMK1-      132.00,13118,LIMK1A      132.00,1,,0.00245,0.01014,0.00652,203,193,176,4.9,0.00652,0.04062,0.00132,174.24,0.427,1.767,,1.136,7.078,
13120,DOUN2-      275.00,19921,THUS2J      275.00,1,,0.00077,0.00847,0.0328,965,925,865,15.4,0.00323,0.02048,0.02372,756.25,0.582,6.405,,2.443,15.488,
13120,DOUN2-      275.00,19922,THUS2K      275.00,1,,0.00077,0.00847,0.0328,965,925,865,15.4,0.00323,0.02048,0.02372,756.25,0.582,6.405,,2.443,15.488,
13120,DOUN2-      275.00,22420,CONN2J      275.00,2,,0.000621,0.005689,0.02193,702,665,599,10.34,0.00238,0.01365,0.01458,756.25,0.470,4.302,,1.800,10.323,
13120,DOUN2-      275.00,22429,CONN2K      275.00,1,,0.00062,0.005688,0.02193,702,665,599,10.34,0.00238,0.01365,0.01458,756.25,0.469,4.302,,1.800,10.323,
13130,DOUN3-      33.000,13136,BAIW3-      33.000,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
13211,DUBE1Q      132.00,17812,MYBS1R      132.00,1,,0.019025,0.048515,0.01034,126,117,101,20.84,0.0441,0.13045,0.00633,174.24,3.315,8.453,,7.684,22.730,
13230,DUBE3-      33.000,13236,BOUL3-      33.000,1,,0.0455,0.0113,0,26,26,26,0,0.0455,0.0113,0,10.89,0.495,0.123,,0.495,0.123,
13311,DUDH1Q      132.00,14611,GLAG1Q      132.00,1,,0.000585,0.001151,0.0273,124,114,114,1.95,0.00361,0.00023,0.0273,174.24,0.102,0.201,,0.629,0.040,
13311,DUDH1Q      132.00,17412,MILC1R      132.00,1,,0.00255,0.00442,0.05304,131,113,113,4.8,0.0091,0.00205,0,174.24,0.444,0.770,,1.586,0.357,
13312,DUDH1R      132.00,14612,GLAG1R      132.00,2,,0.000585,0.001151,0.0273,124,114,114,1.95,0.00361,0.00023,0.0273,174.24,0.102,0.201,,0.629,0.040,
13312,DUDH1R      132.00,17415,MILC1V      132.00,2,,0.00255,0.00442,0.05304,131,113,113,4.8,0.0091,0.00205,0,174.24,0.444,0.770,,1.586,0.357,
13411,WHIB1A      132.00,13413,WHIB1C      132.00,1,,0.000896,0.002773,0.03437,153,140,140,2.93,0.00269,0.00136,0.03437,174.24,0.156,0.483,,0.469,0.237,
13411,WHIB1A      132.00,13711,ERRO1J      132.00,1,,0.004973,0.011403,0.00242,132,123,106,4.87,0.01254,0.03429,0,174.24,0.866,1.987,,2.185,5.975,
13412,WHIB1B      132.00,13414,WHIB1D      132.00,1,,0.000896,0.002773,0.03437,153,140,140,2.93,0.00269,0.00136,0.03437,174.24,0.156,0.483,,0.469,0.237,
13412,WHIB1B      132.00,13712,ERRO1K      132.00,1,,0.004973,0.011403,0.00242,132,123,106,4.87,0.01254,0.03429,0,174.24,0.866,1.987,,2.185,5.975,
13413,WHIB1C      132.00,13415,WHIB1E      132.00,1,,0.003644,0.008355,0.00177,132,123,106,3.57,0.00919,0.02512,0,174.24,0.635,1.456,,1.601,4.377,
13414,WHIB1D      132.00,13416,WHIB1F      132.00,1,,0.003644,0.008355,0.00177,132,123,106,3.57,0.00919,0.02512,0,174.24,0.635,1.456,,1.601,4.377,
13415,WHIB1E      132.00,13417,WHIB1G      132.00,1,,0.000134,0.000416,0.00515,153,140,140,0.44,0.0004,0.0002,0.00515,174.24,0.023,0.072,,0.070,0.035,
13416,WHIB1F      132.00,13418,WHIB1H      132.00,1,,0.000134,0.000416,0.00515,153,140,140,0.44,0.0004,0.0002,0.00515,174.24,0.023,0.072,,0.070,0.035,
13417,WHIB1G      132.00,23811,GRIF1T      132.00,1,,0.014476,0.033191,0.00704,132,123,106,14.17,0.0365,0.0998,0,174.24,2.522,5.783,,6.360,17.389,
13418,WHIB1H      132.00,23810,GRIF1S      132.00,1,,0.014476,0.033191,0.00704,132,123,106,14.17,0.0365,0.0998,0,174.24,2.522,5.783,,6.360,17.389,
13511,DYCE1Q      132.00,13513,DYCE1J      132.00,1,,0.000978,0.004332,0.0033,241,230,210,1.93,0.00098,0.00433,0.0033,174.24,0.170,0.755,,0.171,0.754,
13511,DYCE1Q      132.00,13515,DYCE1T      132.00,1,,0.000455,0.000543,0.02428,150,143,143,1.3,0.00055,0.00037,0.02428,174.24,0.079,0.095,,0.096,0.064,
13512,DYCE1R      132.00,13516,DYCE1U      132.00,1,,0.000455,0.000543,0.02428,150,143,143,1.3,0.00055,0.00037,0.02428,174.24,0.079,0.095,,0.096,0.064,
13513,DYCE1J      132.00,54710,ABBA1-      132.00,1,,0.001092,0.012324,0.1014,173,158,158,7.8,0.00109,0.01232,0.1014,174.24,0.190,2.147,,0.190,2.147,
13515,DYCE1T      132.00,15815,KINT1T      132.00,1,,0.005187,0.022781,0.00525,241,230,210,10.17,0.01281,0.0598,0.00316,174.24,0.904,3.969,,2.232,10.420,
13516,DYCE1U      132.00,15816,KINT1U      132.00,1,,0.006335,0.022972,0.00519,145,131,116,10.17,0.01406,0.0599,0.00315,174.24,1.104,4.003,,2.450,10.437,
13530,DYCE3-      33.000,13533,STOM3-      33.000,1,,0.0351,0.03023,0,24,24,24,0,0.0351,0.03023,0,10.89,0.382,0.329,,0.382,0.329,
13530,DYCE3-      33.000,110430,DESF3-      33.000,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
13611,ELGI1Q      132.00,13613,ELGI1L      132.00,1,,0.000236,0.001477,0.02956,251,252,252,1.8,0.0008,0.00055,0.02956,174.24,0.041,0.257,,0.139,0.096,
13611,ELGI1Q      132.00,15410,KEIT1-      132.00,1,,0.013974,0.061376,0.01425,241,230,210,27.4,0.03452,0.16111,0.00849,174.24,2.435,10.694,,6.015,28.072,
13612,ELGI1R      132.00,13614,ELGI1M      132.00,1,,0.000236,0.001477,0.02956,251,252,252,1.8,0.0008,0.00055,0.02956,174.24,0.041,0.257,,0.139,0.096,
13612,ELGI1R      132.00,15410,KEIT1-      132.00,1,,0.013974,0.061376,0.01425,241,230,210,27.4,0.03452,0.16111,0.00849,174.24,2.435,10.694,,6.015,28.072,
13613,ELGI1L      132.00,17911,NAIR1Q      132.00,1,,0.017289,0.075936,0.01763,241,230,210,33.9,0.04271,0.19933,0.01051,174.24,3.012,13.231,,7.442,34.731,
13614,ELGI1M      132.00,17912,NAIR1R      132.00,1,,0.017289,0.075936,0.01763,241,230,210,33.9,0.04271,0.19933,0.01051,174.24,3.012,13.231,,7.442,34.731,
13630,ELGI3-      33.000,55030,SPYW3-      33.000,1,,0.0825,0.0881,0,37.2,30.5,30.5,8.8,0.0825,0.0881,0,10.89,0.898,0.959,,0.898,0.959,
13711,ERRO1J      132.00,13712,ERRO1K      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0005,0,174.24,0.017,0.017,,0.017,0.087,
13711,ERRO1J      132.00,13714,ERRO1A      132.00,2,,0.0001,0.0001,0,240,240,240,0,0.0001,0.0005,0,174.24,0.017,0.017,,0.017,0.087,
13711,ERRO1J      132.00,13716,ERRO1T      132.00,2,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
13711,ERRO1J      132.00,20112,TUMB1R      132.00,1,,0.001,0.0022,0.0005,126,117,101,1,0.0024,0.0066,0,174.24,0.174,0.383,,0.418,1.150,
13712,ERRO1K      132.00,13715,ERRO1B      132.00,2,,0.0001,0.0001,0,240,240,240,0,0.0001,0.0005,0,174.24,0.017,0.017,,0.017,0.087,
13712,ERRO1K      132.00,20111,TUMB1Q      132.00,1,,0.001,0.0022,0.0005,126,117,101,1,0.0024,0.0066,0,174.24,0.174,0.383,,0.418,1.150,
13714,ERRO1A      132.00,14511,TUMM1J      132.00,1,,0.00014,0.00098,0.02572,300,280,280,1.33,0.00063,0.0004,0,174.24,0.024,0.171,,0.110,0.070,
13715,ERRO1B      132.00,14512,TUMM1K      132.00,1,,0.00013,0.00095,0.0251,300,280,280,1.3,0.00061,0.00039,0,174.24,0.023,0.166,,0.106,0.068,
13716,ERRO1T      132.00,15610,KIIN1-      132.00,1,,0.0375,0.0858,0.0182,132,123,106,36.9,0.0927,0.2535,0,174.24,6.534,14.950,,16.152,44.170,
13740,TUMM4-      400.00,25140,BONB4-      400.00,1,,0.00094,0.01396,0.44078,2780,2670,2480,72.9,0.0062,0.04132,0.46492,1600,1.504,22.336,,9.920,66.112,
13740,TUMM4-      400.00,29540,MELG4J      400.00,1,,0.000689,0.010183,0.32161,2780,2670,2480,53.19,0.00452,0.03015,0.33922,1600,1.102,16.293,,7.232,48.240,
13751,ERRO5J      11.000,13752,ERRO5K      11.000,1,,0.0001,0.0002,0,9999,9999,9999,0,0.0001,0.0002,0,1.21,0.000,0.000,,0.000,0.000,
13752,ERRO5K      11.000,13753,ERRO5L      11.000,1,,0.0001,0.0002,0,9999,9999,9999,0,0.0001,0.0002,0,1.21,0.000,0.000,,0.000,0.000,
13820,FASN2-      275.00,13920,FAUG2J      275.00,1,,0.00069,0.01029,0.07259,1910,1830,1710,25.4,0.00457,0.03046,0.04415,756.25,0.522,7.782,,3.456,23.035,
13830,FASN3-      33.000,56230,CRMY3-      33.000,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
13910,FAUG1-      132.00,13911,FAUG1Q      132.00,1,,0.0001,0.00012,0.00002,126,117,101,0,0.00013,0.00035,0,174.24,0.017,0.021,,0.023,0.061,
13910,FAUG1-      132.00,13912,GLDO1G      132.00,1,,0.0021,0.0047,0.0591,127,127,127,6,0.0037,0.0058,0.0416,174.24,0.366,0.819,,0.645,1.011,
13910,FAUG1-      132.00,13915,FAUG1M      132.00,1,,0.0001,0.000145,0.0045,319,295,295,0.25,0.00014,0.00014,0.0045,174.24,0.017,0.025,,0.024,0.024,
13910,FAUG1-      132.00,13916,FAUG1N      132.00,1,,0.0001,0.0001,0.00302,319,297,297,0.17,0.0001,0.0001,0.00302,174.24,0.017,0.017,,0.017,0.017,
13910,FAUG1-      132.00,13917,FAUG1P      132.00,1,,0.0001,0.000486,0.00801,230,218,218,0.54,0.00025,0.00018,0.00801,174.24,0.017,0.085,,0.044,0.031,
13910,FAUG1-      132.00,13917,FAUG1P      132.00,2,,0.000105,0.00056,0.0095,210,199,199,0.65,0.0003,0.00022,0.0095,174.24,0.018,0.098,,0.052,0.038,
13913,FAUG1J      132.00,13914,FAUG1K      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
13913,FAUG1J      132.00,16011,LAGG1Q      132.00,1,,0.00739,0.01477,0.00325,221,216,208,6.49,0.0157,0.04067,0.00197,174.24,1.288,2.574,,2.736,7.086,
13914,FAUG1K      132.00,16012,LAGG1R      132.00,2,,0.00739,0.01477,0.00325,221,216,208,6.49,0.0157,0.04067,0.00197,174.24,1.288,2.574,,2.736,7.086,
13915,FAUG1M      132.00,16711,LOCL1Q      132.00,1,,0.00969,0.019295,0.00425,255,247,237,8.5,0.01606,0.05023,0.00264,174.24,1.688,3.362,,2.798,8.752,
13916,FAUG1N      132.00,16712,LOCL1R      132.00,1,,0.00969,0.019295,0.00425,255,247,237,8.5,0.01606,0.05023,0.00264,174.24,1.688,3.362,,2.798,8.752,
13917,FAUG1P      132.00,18611,QUOI1Q      132.00,1,,0.0141,0.058391,0.01576,203,193,176,28.2,0.03749,0.23373,0.00763,174.24,2.457,10.174,,6.532,40.725,
13920,FAUG2J      275.00,13929,FAUG2K      275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
13929,FAUG2K      275.00,14521,TUMM2J      275.00,1,,0.00211,0.03128,0.22063,1910,1830,1710,77.2,0.01388,0.09258,0.13419,756.25,1.596,23.656,,10.497,70.014,
13930,FAUG3-      33.000,24030,AUCT3-      33.000,1,,0.0001,0.0001,0,61,61,61,0.5,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
13940,FAUG4J      400.00,13949,FAUG4K      400.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
13940,FAUG4J      400.00,29540,MELG4J      400.00,1,,0.000311,0.004597,0.14517,2780,2670,2480,24.01,0.00204,0.01361,0.15312,1600,0.498,7.355,,3.264,21.776,
13980,GLDO8-      18.000,13981,GLDO8J      18.000,1,,0.0039,0.0102,0,131,131,131,1.2,0.0039,0.0102,0,3.24,0.013,0.033,,0.013,0.033,
14010,FIDD1A      132.00,14011,FIDD1Q      132.00,1,,0.000192,0.0002,0.0103,180,180,171,0.55,0.0002,0.0002,0.0103,174.24,0.033,0.035,,0.035,0.035,
14010,FIDD1A      132.00,21512,FOGG1R      132.00,1,,0.0296,0.0606,0.0122,112,104,90,25,0.0507,0.2114,0,174.24,5.158,10.559,,8.834,36.834,
14011,FIDD1Q      132.00,14012,FIDD1R      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0005,0,174.24,0.017,0.017,,0.017,0.087,
14012,FIDD1R      132.00,14014,FIDD1B      132.00,2,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0005,0,174.24,0.017,0.017,,0.017,0.087,
14030,FIDD3-      33.000,28030,TULW3-      33.000,1,,0.111,0.144,0,38.3,38.1,34.8,15,0.0111,0.144,0,10.89,1.209,1.568,,0.121,1.568,
14111,FINL1Q      132.00,15610,KIIN1-      132.00,1,,0.0021,0.005,0.001,111,103,89,2.1,0.0053,0.0134,0,174.24,0.366,0.871,,0.923,2.335,
14220,FOYE2-      275.00,14221,FOYE2J      275.00,1,,0.0001,0.00024,0.0622,400,400,400,0,0.0001,0.0007,0,756.25,0.076,0.182,,0.076,0.529,
14220,FOYE2-      275.00,28120,FARI2J      275.00,2,,0.000479,0.003363,0.02358,935,880,790,8.4,0.00177,0.00936,0.01411,756.25,0.362,2.543,,1.339,7.079,
14220,FOYE2-      275.00,28121,FARI2K      275.00,1,,0.000479,0.003363,0.02358,935,880,790,8.4,0.00177,0.00936,0.01411,756.25,0.362,2.543,,1.339,7.079,
14311,FRAS1Q      132.00,17011,LUMB1Q      132.00,1,,0.009,0.0234,0.00502,126,117,101,10.1,0.0245,0.0703,0,174.24,1.568,4.077,,4.269,12.249,
14312,FRAS1R      132.00,17012,LUMB1R      132.00,1,,0.009,0.0234,0.00502,126,117,101,10.1,0.0245,0.0703,0,174.24,1.568,4.077,,4.269,12.249,
14330,FRAS3-      33.000,14332,FRBE3-      33.000,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
14411,FWIL1Q      132.00,16711,LOCL1Q      132.00,1,,0.039786,0.079223,0.01745,255,247,237,34.9,0.06596,0.20626,0.01082,174.24,6.932,13.804,,11.493,35.939,
14412,FWIL1R      132.00,16712,LOCL1R      132.00,1,,0.039786,0.079223,0.01745,255,247,237,34.9,0.06596,0.20626,0.01082,174.24,6.932,13.804,,11.493,35.939,
14430,FWIL3-      33.000,55330,LHBR3-      33.000,1,,0.0051,0.0125,0,53.7,48.6,48.6,1.3,0.0051,0.0125,0,10.89,0.056,0.136,,0.056,0.136,
14430,FWIL3-      33.000,55330,LHBR3-      33.000,2,,0.0051,0.0125,0,53.7,48.6,48.6,1.3,0.0051,0.0125,0,10.89,0.056,0.136,,0.056,0.136,
14515,CORI1J      132.00,14516,CORI1K      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
14515,CORI1J      132.00,14517,CORI1P      132.00,1,,0.000216,0.000662,0.0084,126,116,116,0.71,0.00043,0.00037,0.0084,174.24,0.038,0.115,,0.075,0.064,
14515,CORI1J      132.00,16911,LUIC1Q      132.00,1,,0.002443,0.022748,0.00551,464,446,414,10.43,0.00936,0.0563,0,174.24,0.426,3.964,,1.631,9.810,
14516,CORI1K      132.00,14518,CORI1Q      132.00,1,,0.000191,0.000586,0.00742,126,116,116,0.63,0.00038,0.00033,0.00742,174.24,0.033,0.102,,0.066,0.057,
14516,CORI1K      132.00,16912,LUIC1R      132.00,1,,0.002425,0.022577,0.00547,464,446,414,10.35,0.00929,0.05588,0,174.24,0.423,3.934,,1.619,9.737,
14517,CORI1P      132.00,17513,MOSS1S      132.00,1,,0.00074,0.003248,0.00075,224,211,189,1.45,0.00217,0.00799,0.00046,174.24,0.129,0.566,,0.378,1.392,
14518,CORI1Q      132.00,17514,MOSS1T      132.00,1,,0.00074,0.003248,0.00075,224,211,189,1.45,0.00217,0.00799,0.00046,174.24,0.129,0.566,,0.378,1.392,
14521,TUMM2J      275.00,14522,TUMM2K      275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
14522,TUMM2K      275.00,57721,KINA2J      275.00,1,,0.0001,0.001216,0.00858,1910,1830,1710,3,0.00054,0.0036,0.00521,756.25,0.076,0.920,,0.408,2.723,
14530,CORI3-      33.000,14531,LLUC3-      33.000,1,,0.0048,0.0128,0,107,98,98,2.6,0.0048,0.0128,0,10.89,0.052,0.139,,0.052,0.139,
14532,CORI3K      33.000,14534,CORI3J      33.000,1,,0.00468,0.005,0,67.2,65.8,61,1,0.00468,0.005,0,10.89,0.051,0.054,,0.051,0.054,
14534,CORI3J      33.000,14535,LLUC31      33.000,1,,0.0468,0.0964,0,55.8,50.6,50.6,10,0.0468,0.0964,0,10.89,0.510,1.050,,0.510,1.050,
14611,GLAG1Q      132.00,14618,GLAG1S      132.00,1,,0.00067,0.00133,0.03356,160,145,145,2.25,0.0009,0.00063,0.03356,174.24,0.117,0.232,,0.157,0.110,
14612,GLAG1R      132.00,14619,GLAG1T      132.00,1,,0.00067,0.00133,0.03356,160,145,145,2.25,0.0009,0.00063,0.03356,174.24,0.117,0.232,,0.157,0.110,
14711,GLEN1Q      132.00,14712,BHLA11      132.00,1,,0.001425,0.006104,0.28363,208,187,187,7.8,0.00365,0.00258,0.28363,174.24,0.248,1.064,,0.636,0.450,
14711,GLEN1Q      132.00,16011,LAGG1Q      132.00,1,,0.00546,0.01132,0.00232,221,216,208,4.8,0.01191,0.02863,0.00152,174.24,0.951,1.972,,2.075,4.988,
14750,GLEN5-      11.000,20651,LIVI5J      11.000,1,,0.0001,0.0001,0,9999,9999,9999,0,0.17554,0.26813,0,1.21,0.000,0.000,,0.212,0.324,
14811,GRUB1Q      132.00,17513,MOSS1S      132.00,1,,0.001392,0.006115,0.00142,224,211,189,2.73,0.0041,0.01504,0.00087,174.24,0.243,1.065,,0.714,2.621,
14812,GRUB1R      132.00,17514,MOSS1T      132.00,1,,0.001392,0.006115,0.00142,224,211,189,2.73,0.0041,0.01504,0.00087,174.24,0.243,1.065,,0.714,2.621,
14911,INGA1Q      132.00,16711,LOCL1Q      132.00,1,,0.002184,0.005592,0.0012,111,103,89,2.4,0.00509,0.01502,0.00072,174.24,0.381,0.974,,0.887,2.617,
15030,ROTI3-      33.000,15439,DUMU3-      33.000,1,,0.47608,0.52757,0,17.1,16.3,13.7,18.6,1.1932,1.4821,0,10.89,5.185,5.745,,12.994,16.140,
15030,ROTI3-      33.000,15833,GOHI3-      33.000,1,,0.3898,0.5878,0,29.4,26.7,26.7,11,0.729,1.519,0,10.89,4.245,6.401,,7.939,16.542,
15030,ROTI3-      33.000,23431,GLOF3J      33.000,1,,0.62749,0.83845,0,17.1,16.3,13.7,25.5,1.88245,2.51535,0,10.89,6.833,9.131,,20.500,27.392,
15030,ROTI3-      33.000,23432,GLOF3K      33.000,1,,0.82928,1.15303,0,17.1,16.3,13.7,33.7,2.4879,3.4591,0,10.89,9.031,12.556,,27.093,37.670,
15040,ROTI4J      400.00,15041,ROTI4K      400.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
15040,ROTI4J      400.00,15042,ROSC4L      400.00,1,,0.000584,0.00298,0.00051,350,350,350,0.1,0.00058,0.00298,0.00051,1600,0.934,4.768,,0.928,4.768,
15040,ROTI4J      400.00,15840,KINT4J      400.00,1,,0.000464,0.004478,0.13649,2000,1920,1790,23.2,0.00211,0.01223,0.07524,1600,0.742,7.165,,3.376,19.568,
15040,ROTI4J      400.00,50540,NEDE4J      400.00,1,,0.000346,0.003339,0.10178,2000,1920,1790,17.3,0.00157,0.00912,0.0561,1600,0.554,5.342,,2.512,14.592,
15041,ROTI4K      400.00,15849,KINT4K      400.00,2,,0.000464,0.004478,0.13649,2000,1920,1790,23.2,0.00211,0.01223,0.07524,1600,0.742,7.165,,3.376,19.568,
15041,ROTI4K      400.00,50549,NEDE4K      400.00,2,,0.000346,0.003339,0.10178,2000,1920,1790,17.3,0.00157,0.00912,0.0561,1600,0.554,5.342,,2.512,14.592,
15111,INNE1Q      132.00,56511,SLKB1J      132.00,1,,0.001005,0.004413,0.00102,241,230,210,1.97,0.00248,0.01158,0.00061,174.24,0.175,0.769,,0.432,2.018,
15112,INNE1R      132.00,56512,SLKB1K      132.00,1,,0.001005,0.004413,0.00102,241,230,210,1.97,0.00248,0.01158,0.00061,174.24,0.175,0.769,,0.432,2.018,
15114,INNE1J      132.00,15115,INNE1K      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
15114,INNE1J      132.00,17710,KNOC1J      132.00,1,,0.001051,0.003818,0.06326,155,150,150,4.57,0.00197,0.00165,0,174.24,0.183,0.665,,0.343,0.287,
15115,INNE1K      132.00,15116,INNE1L      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
15116,INNE1L      132.00,17710,KNOC1J      132.00,2,,0.001042,0.003784,0.0627,155,150,150,4.48,0.00196,0.00163,0,174.24,0.182,0.659,,0.342,0.284,
15130,INNE3-      33.000,29730,MOYW3-      33.000,1,,0.0399,0.089,0,95.8,93.8,86.8,17.5,0.0399,0.089,0,10.89,0.435,0.969,,0.435,0.969,
15211,INRU1Q      132.00,18210,PEHE1-      132.00,1,,0.003417,0.015008,0.00348,241,230,210,6.7,0.00844,0.0394,0.00208,174.24,0.595,2.615,,1.471,6.865,
15211,INRU1Q      132.00,18311,PEHG1Q      132.00,1,,0.000918,0.004032,0.00094,241,230,210,1.8,0.00227,0.01057,0.00056,174.24,0.160,0.703,,0.396,1.842,
15211,INRU1Q      132.00,18913,SFER1L      132.00,1,,0.003111,0.013664,0.00317,241,230,210,6.1,0.00769,0.03581,0.00189,174.24,0.542,2.381,,1.340,6.240,
15212,INRU1R      132.00,18210,PEHE1-      132.00,1,,0.003417,0.015008,0.00348,241,230,210,6.7,0.00844,0.0394,0.00208,174.24,0.595,2.615,,1.471,6.865,
15212,INRU1R      132.00,18312,PEHG1R      132.00,1,,0.000918,0.004032,0.00094,241,230,210,1.8,0.00227,0.01057,0.00056,174.24,0.160,0.703,,0.396,1.842,
15212,INRU1R      132.00,18914,SFER1M      132.00,1,,0.003111,0.013664,0.00317,241,230,210,6.1,0.00769,0.03581,0.00189,174.24,0.542,2.381,,1.340,6.240,
15213,INRU1S      132.00,18210,PEHE1-      132.00,1,,0.000687,0.002536,0.04105,186,186,186,3,0.00315,0.00112,0,174.24,0.120,0.442,,0.549,0.195,
15213,INRU1S      132.00,18912,SFER1J      132.00,1,,0.006,0.02379,0.00617,195,181,157,11.3,0.01536,0.09394,0.00303,174.24,1.045,4.145,,2.676,16.368,
15310,INVE1J      132.00,15319,INVE1K      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
15310,INVE1J      132.00,22311,FERO1S      132.00,1,,0.02157,0.03571,0.00744,99,92,79,15.21,0.03846,0.13742,0,174.24,3.758,6.222,,6.701,23.944,
15310,INVE1J      132.00,23011,CRAR1R      132.00,1,,0.003613,0.039967,0.01468,739,710,662,22.58,0.01942,0.1199,0.00858,174.24,0.630,6.964,,3.384,20.891,
15319,INVE1K      132.00,15711,KILC1Q      132.00,1,,0.0215,0.0355,0.0074,99,92,79,15.1,0.0382,0.1366,0,174.24,3.746,6.186,,6.656,23.801,
15319,INVE1K      132.00,22010,ANSU1-      132.00,1,,0.001816,0.02009,0.00738,739,710,662,11.35,0.00976,0.06027,0.00431,174.24,0.316,3.500,,1.701,10.501,
15319,INVE1K      132.00,57815,SLOY1E      132.00,1,,0.019383,0.049629,0.01065,126,117,101,21.3,0.04516,0.13334,0.00639,174.24,3.377,8.647,,7.869,23.233,
15410,KEIT1-      132.00,15414,KEIC1L      132.00,1,,0.0001,0.0001,0.00799,390,390,390,0.31,0.0001,0.0001,0.00799,174.24,0.017,0.017,,0.017,0.017,
15410,KEIT1-      132.00,21810,GLFA1-      132.00,1,,0.030087,0.068969,0.01466,126,117,101,29.6,0.07479,0.20818,0,174.24,5.242,12.017,,13.031,36.273,
15412,KEIT1J      132.00,17311,MACD1Q      132.00,1,,0.0384,0.088,0.0187,132,123,106,37.8,0.0882,0.2456,0,174.24,6.691,15.333,,15.368,42.793,
15413,KEIT1K      132.00,17312,MACD1R      132.00,1,,0.0384,0.088,0.0187,132,123,106,37.77,0.0882,0.2456,0,174.24,6.691,15.333,,15.368,42.793,
15430,KEIT3-      33.000,15431,KEIT3A      33.000,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
15430,KEIT3-      33.000,50431,EDNT3-      33.000,1,,0.0543,0.0472,0,29.4,26.7,26.7,4.55,0.0543,0.0472,0,10.89,0.591,0.514,,0.591,0.514,
15430,KEIT3-      33.000,56330,SPCH3-      33.000,1,,0.0072,0.0104,0,29.4,28.8,26.7,1,0.0072,0.0104,0,10.89,0.078,0.113,,0.078,0.113,
15430,KEIT3-      33.000,100531,LUHI3-      33.000,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
15431,KEIT3A      33.000,27031,HITO3-      33.000,1,,0.0073,0.0097,0,38.3,37.5,34.8,9,0.0073,0.0097,0,10.89,0.079,0.106,,0.079,0.106,
15431,KEIT3A      33.000,27031,HITO3-      33.000,2,,0.0073,0.0097,0,38.3,37.5,34.8,9,0.0073,0.0097,0,10.89,0.079,0.106,,0.079,0.106,
15510,KERG1-      132.00,23911,SHET1J      132.00,1,,0.0001,0.0011,0,720,720,720,0,0.0059,0.0176,0.0008,174.24,0.017,0.192,,1.028,3.067,
15510,KERG1-      132.00,101817,KERG1DC     132.00,1,,0.0001,0.0001,0.00298,370,370,370,0.17,0.0001,0.0001,0.00298,174.24,0.017,0.017,,0.017,0.017,
15510,KERG1-      132.00,101817,KERG1DC     132.00,2,,0.0001,0.0001,0.00298,370,370,370,0.17,0.0001,0.0001,0.00298,174.24,0.017,0.017,,0.017,0.017,
15511,KERG1J      132.00,15512,KERG1K      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
15511,KERG1J      132.00,15513,KERG1L      132.00,1,,0.000359,0.004662,0.1053,272,272,272,5.85,0.0021,0.00168,0.1053,174.24,0.063,0.812,,0.366,0.293,
15511,KERG1J      132.00,15516,KERG1P      132.00,1,,0.0001,0.0001,0.00149,234,234,234,0.09,0.0001,0.0001,0.00149,174.24,0.017,0.017,,0.017,0.017,
15511,KERG1J      132.00,15517,KERG1Q      132.00,1,,0.0001,0.000137,0.00241,234,234,234,0.15,0.0001,0.0001,0.00241,174.24,0.017,0.024,,0.017,0.017,
15511,KERG1J      132.00,101817,KERG1DC     132.00,1,,0.0001,0.0001,0,999,999,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
15512,KERG1K      132.00,15514,KERG1M      132.00,2,,0.000359,0.004662,0.1053,272,272,272,5.85,0.0021,0.00168,0.1053,174.24,0.063,0.812,,0.366,0.293,
15512,KERG1K      132.00,15518,KERG1R      132.00,1,,0.0001,0.0001,0.00127,234,234,234,0.08,0.0001,0.0001,0.00127,174.24,0.017,0.017,,0.017,0.017,
15512,KERG1K      132.00,15519,KERG1S      132.00,1,,0.0001,0.000145,0.00254,234,234,234,0.16,0.0001,0.0001,0.00254,174.24,0.017,0.025,,0.017,0.017,
15513,KERG1L      132.00,19617,GREM1Q      132.00,1,,0.00397,0.016436,0.00445,241,230,210,7.94,0.01056,0.06582,0.00213,174.24,0.692,2.864,,1.840,11.468,
15514,KERG1M      132.00,19614,GREM1M      132.00,2,,0.00555,0.022977,0.00622,203,193,176,11.1,0.01476,0.09202,0.00298,174.24,0.967,4.004,,2.572,16.034,
15610,KIIN1-      132.00,16610,LOCH1-      132.00,1,,0.0025,0.0058,0.0012,111,103,89,2.4,0.0061,0.0155,0,174.24,0.436,1.011,,1.063,2.701,
15610,KIIN1-      132.00,19011,SFIL1Q      132.00,1,,0.0219,0.052,0.0103,111,103,89,21.6,0.0541,0.1384,0,174.24,3.816,9.060,,9.426,24.115,
15610,KIIN1-      132.00,25713,INVR1C      132.00,1,,0.023423,0.053538,0.01134,132,126,106,23,0.04117,0.15479,0,174.24,4.081,9.328,,7.173,26.971,
15610,KIIN1-      132.00,25714,INVR1D      132.00,2,,0.023423,0.053538,0.01134,132,126,106,23,0.04117,0.15479,0,174.24,4.081,9.328,,7.173,26.971,
15630,KIIN3-      33.000,16630,CASH3A      33.000,1,,0.03,0.07,0,24,24,24,0,0.06,0.28,0,10.89,0.327,0.762,,0.653,3.049,
15711,KILC1Q      132.00,18011,NANT1Q      132.00,1,,0.0059,0.0103,0.0019,83,77,67,4.2,0.0095,0.0408,0,174.24,1.028,1.795,,1.655,7.109,
15711,KILC1Q      132.00,19711,TAYN1Q      132.00,1,,0.0107,0.0178,0.0037,99,92,79,7.6,0.0192,0.0685,0,174.24,1.864,3.101,,3.345,11.935,
15810,KINT1-      132.00,15811,KINT1B      132.00,1,,0.0001,0.0001,0,9999,9999,9999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
15810,KINT1-      132.00,15813,KINT1P      132.00,1,,0.0001,0.000154,0.00354,148,140,140,0.27,0.0001,0.00015,0.00354,174.24,0.017,0.027,,0.017,0.026,
15810,KINT1-      132.00,15814,KINT1R      132.00,2,,0.0001,0.000148,0.00341,148,140,140,0.26,0.0001,0.00015,0.00341,174.24,0.017,0.026,,0.017,0.026,
15810,KINT1-      132.00,15815,KINT1T      132.00,1,,0.000135,0.000343,0.00787,165,141,141,0.6,0.00013,0.00034,0.00787,174.24,0.024,0.060,,0.023,0.059,
15810,KINT1-      132.00,15816,KINT1U      132.00,1,,0.000135,0.000343,0.00787,165,141,141,0.6,0.00013,0.00034,0.00787,174.24,0.024,0.060,,0.023,0.059,
15810,KINT1-      132.00,21511,FOGG1Q      132.00,1,,0.01826,0.03742,0.00752,112,104,90,15.6,0.0313,0.13052,0,174.24,3.182,6.520,,5.454,22.742,
15820,KINT2J      275.00,15829,KINT2K      275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
15820,KINT2J      275.00,18422,PERS2R      275.00,1,,0.0014,0.0123,0.0742,1090,1030,920,28.2,0.006,0.0356,0.04568,756.25,1.059,9.302,,4.538,26.923,
