From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
15820,KINT2J      275.00,19821,TEAL2A      275.00,2,,0.0061,0.0536,0.22142,695,640,550,100.6,0.0229,0.1371,0.14486,756.25,4.613,40.535,,17.318,103.682,
15829,KINT2K      275.00,18222,PEHE2R      275.00,2,,0.0026,0.0219,0.1322,1090,1030,920,50.4,0.0107,0.0634,0.08165,756.25,1.966,16.562,,8.092,47.946,
15829,KINT2K      275.00,19828,TEAL2B      275.00,2,,0.0061,0.0536,0.22142,695,640,550,100.6,0.0229,0.1371,0.14486,756.25,4.613,40.535,,17.318,103.682,
15829,KINT2K      275.00,22621,FETT2P      275.00,3,,0.001624,0.014035,0.08454,1090,1030,925,32.15,0.00693,0.04142,0.05208,756.25,1.228,10.614,,5.241,31.324,
15829,KINT2K      275.00,22622,FETT2Q      275.00,1,,0.001624,0.014035,0.08454,1090,1030,925,32.15,0.00693,0.04142,0.05208,756.25,1.228,10.614,,5.241,31.324,
15830,KINT3-      33.000,102030,THST3-      33.000,1,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
15830,KINT3-      33.000,103331,FDTB31      33.000,1,,0.0281,0.03,0,31.7,28.5,28.5,3,0.0281,0.03,0,10.89,0.306,0.327,,0.306,0.327,
15830,KINT3-      33.000,103331,FDTB31      33.000,2,,0.0281,0.03,0,31.7,28.5,28.5,3,0.0281,0.03,0,10.89,0.306,0.327,,0.306,0.327,
16012,LAGG1R      132.00,16013,MILW1S      132.00,1,,0.00648,0.01344,0.00276,221,216,208,5.7,0.01414,0.034,0.00181,174.24,1.129,2.342,,2.464,5.924,
16013,MILW1S      132.00,16014,BEIN11      132.00,1,,0.00319,0.0066,0.00135,221,216,208,2.8,0.00695,0.0167,0.00089,174.24,0.556,1.150,,1.211,2.910,
16013,MILW1S      132.00,16015,MILW1Q      132.00,1,,0.00065,0.002691,0.00073,203,193,176,1.3,0.00173,0.01078,0.00035,174.24,0.113,0.469,,0.301,1.878,
16120,ALYT2A      275.00,16121,ALYT2B      275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
16120,ALYT2A      275.00,19820,TEAL2J      275.00,1,,0.000733,0.006724,0.04406,1090,1030,925,16.2,0.00303,0.01823,0.02511,756.25,0.554,5.085,,2.291,13.786,
16120,ALYT2A      275.00,22621,FETT2P      275.00,1,,0.003046,0.027955,0.18318,1090,1030,925,67.35,0.01261,0.07579,0.10437,756.25,2.304,21.141,,9.536,57.316,
16120,ALYT2A      275.00,25421,KINB2J      275.00,1,,0.003165,0.029046,0.19034,1090,1030,925,69.98,0.0131,0.07875,0.10845,756.25,2.394,21.966,,9.907,59.555,
16121,ALYT2B      275.00,19829,TEAL2K      275.00,2,,0.000733,0.006724,0.04406,1090,1030,925,16.2,0.00303,0.01823,0.02511,756.25,0.554,5.085,,2.291,13.786,
16121,ALYT2B      275.00,22622,FETT2Q      275.00,2,,0.003046,0.027955,0.18318,1090,1030,925,67.35,0.01261,0.07579,0.10437,756.25,2.304,21.141,,9.536,57.316,
16121,ALYT2B      275.00,25422,KINB2K      275.00,2,,0.003165,0.029046,0.19034,1090,1030,925,69.98,0.0131,0.07875,0.10845,756.25,2.394,21.966,,9.907,59.555,
16210,LAIR1-      132.00,100010,DLCH1A      132.00,1,,0.00458,0.01089,0.00215,111,103,89,4.52,0.01135,0.029,0.00139,174.24,0.798,1.897,,1.978,5.053,
16230,LAIR3-      33.000,16236,LAIR3W      33.000,1,,0.04564,0.10193,0,40,40,40,10,0.04564,0.10193,0,10.89,0.497,1.110,,0.497,1.110,
16230,LAIR3-      33.000,16236,LAIR3W      33.000,2,,0.04564,0.10193,0,40,40,40,10,0.04564,0.10193,0,10.89,0.497,1.110,,0.497,1.110,
16230,LAIR3-      33.000,100231,STTI3-      33.000,1,,0.0309,0.075,0,53.7,48.8,48.8,8,0.0309,0.075,0,10.89,0.337,0.817,,0.337,0.817,
16311,AMUL1E      132.00,16312,AMUL1F      132.00,1,,0.002518,0.008041,0.10215,153,129,129,8.62,0.00551,0.0035,0.10215,174.24,0.439,1.401,,0.960,0.610,
16312,AMUL1F      132.00,23810,GRIF1S      132.00,1,,0.007002,0.016054,0.00341,132,123,106,6.85,0.01766,0.04827,0,174.24,1.220,2.797,,3.077,8.411,
16313,AMUL1G      132.00,16314,AMUL1H      132.00,1,,0.002518,0.008041,0.10215,153,129,129,8.62,0.00551,0.0035,0.10215,174.24,0.439,1.401,,0.960,0.610,
16314,AMUL1H      132.00,23811,GRIF1T      132.00,1,,0.007002,0.016054,0.00341,132,123,106,6.85,0.01766,0.04827,0,174.24,1.220,2.797,,3.077,8.411,
16531,VIKE3J      33.000,16536,VIKE3Q      33.000,1,,0.007532,0.016186,0,159.2,159.2,159.2,8.1,0.00753,0.01619,0,10.89,0.082,0.176,,0.082,0.176,
16532,VIKE3K      33.000,16537,VIKE3R      33.000,1,,0.010543,0.021861,0,159.2,159.2,159.2,9.8,0.01054,0.02186,0,10.89,0.115,0.238,,0.115,0.238,
16533,VIKE3L      33.000,16535,VIKE3P      33.000,1,,0.004256,0.009289,0,159.2,159.2,159.2,4.55,0.00426,0.00929,0,10.89,0.046,0.101,,0.046,0.101,
16534,VIKE3M      33.000,16538,VIKE3S      33.000,1,,0.015096,0.027124,0,159.2,159.2,159.2,11.9,0.0151,0.02712,0,10.89,0.164,0.295,,0.164,0.295,
16630,CASH3A      33.000,16830,CASH3B      33.000,1,,0.21,0.45,0,24,24,24,0,0.38,1.73,0,10.89,2.287,4.901,,4.138,18.840,
16911,LUIC1Q      132.00,18113,ORRI1S      132.00,1,,0.001271,0.011789,0.00285,464,446,414,5.4,0.00485,0.02917,0,174.24,0.221,2.054,,0.845,5.083,
16912,LUIC1R      132.00,18114,ORRI1T      132.00,1,,0.001301,0.012064,0.00292,464,446,414,5.53,0.00496,0.02985,0,174.24,0.227,2.102,,0.864,5.201,
17011,LUMB1Q      132.00,18911,SFER1K      132.00,1,,0.0064,0.0146,0.0031,126,117,101,6.3,0.0146,0.0408,0,174.24,1.115,2.544,,2.544,7.109,
17011,LUMB1Q      132.00,19511,STRI1Q      132.00,1,,0.0071,0.0184,0.00395,126,117,101,7.9,0.0192,0.0553,0,174.24,1.237,3.206,,3.345,9.635,
17012,LUMB1R      132.00,18912,SFER1J      132.00,1,,0.0064,0.0146,0.0031,126,117,101,6.3,0.0146,0.0408,0,174.24,1.115,2.544,,2.544,7.109,
17012,LUMB1R      132.00,19512,STRI1R      132.00,1,,0.0071,0.0184,0.00395,126,117,101,7.9,0.0192,0.0553,0,174.24,1.237,3.206,,3.345,9.635,
17111,LUNA1Q      132.00,19810,TEAL1-      132.00,1,,0.0078,0.0391,0.0094,183,160,149,17.9,0.0294,0.1091,0,174.24,1.359,6.813,,5.123,19.010,
17112,LUNA1R      132.00,19810,TEAL1-      132.00,1,,0.0078,0.0391,0.0094,183,160,149,17.9,0.0294,0.1091,0,174.24,1.359,6.813,,5.123,19.010,
17130,LUNA3-      33.000,17132,LUNB3A      33.000,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
17230,LYND3-      33.000,17237,DUNI3-      33.000,1,,0.00468,0.005,0,67.2,65.8,61,0.5,0.0001,0.0001,0,10.89,0.051,0.054,,0.001,0.001,
17330,MACD3-      33.000,17338,BOYN3Q      33.000,1,,0.0595,0.0771,0,38.3,37.5,34.8,8,0.0595,0.0771,0,10.89,0.648,0.840,,0.648,0.840,
17338,BOYN3Q      33.000,17339,BOYN3-      33.000,1,,0.0117,0.0112,0,26,26,26,0,0.117,0.112,0,10.89,0.127,0.122,,1.274,1.220,
17412,MILC1R      132.00,17413,MILC1S      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0005,0,174.24,0.017,0.017,,0.017,0.087,
17412,MILC1R      132.00,17414,MILC1T      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
17413,MILC1S      132.00,17415,MILC1V      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
17413,MILC1S      132.00,19810,TEAL1-      132.00,2,,0.0029,0.0148,0.0036,183,160,149,6.8,0.0111,0.0415,0,174.24,0.505,2.579,,1.934,7.231,
17414,MILC1T      132.00,19810,TEAL1-      132.00,1,,0.0029,0.0148,0.0036,183,160,149,6.8,0.0111,0.0415,0,174.24,0.505,2.579,,1.934,7.231,
17430,MILC3-      33.000,111330,WLBS3-      33.000,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
17511,MOSS1Q      132.00,17513,MOSS1S      132.00,1,,0.000191,0.000504,0.0001,132,123,106,0.21,0.00037,0.00166,0.00007,174.24,0.033,0.088,,0.064,0.289,
17512,MOSS1R      132.00,17514,MOSS1T      132.00,2,,0.000191,0.000504,0.0001,132,123,106,0.21,0.00037,0.00166,0.00007,174.24,0.033,0.088,,0.064,0.289,
17611,MOTA1Q      132.00,19110,SHIN1-      132.00,1,,0.0337,0.0772,0.0164,132,123,106,31.2,0.0834,0.228,0,174.24,5.872,13.451,,14.532,39.727,
17612,MOTA1R      132.00,19110,SHIN1-      132.00,1,,0.0337,0.0772,0.0164,126,117,101,31.2,0.0834,0.228,0,174.24,5.872,13.451,,14.532,39.727,
17720,KNOC2J      275.00,17721,KNOC2L      275.00,1,,0.0001,0.00042,0.0836,930,900,900,1.47,0.00025,0.00012,0.0836,756.25,0.076,0.318,,0.189,0.091,
17720,KNOC2J      275.00,17722,KNOC2N      275.00,1,,0.0001,0.000157,0.03005,850,793,793,0.51,0.00015,0.00012,0.03005,756.25,0.076,0.119,,0.113,0.091,
17720,KNOC2J      275.00,17729,KNOC2K      275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
17720,KNOC2J      275.00,22721,BERB2Q      275.00,1,,0.00266,0.01934,0.12809,935,880,790,46.98,0.01017,0.05848,0.07808,756.25,2.012,14.626,,7.691,44.226,
17720,KNOC2J      275.00,28120,FARI2J      275.00,2,,0.000851,0.005967,0.04182,935,880,790,14.9,0.00315,0.0166,0.02503,756.25,0.644,4.513,,2.382,12.554,
17722,KNOC2N      275.00,28821,TOMT2K      275.00,1,,0.00093,0.01023,0.03962,810,765,685,18.6,0.00391,0.02474,0.02864,756.25,0.703,7.736,,2.957,18.710,
17727,KNOC2P      275.00,17729,KNOC2K      275.00,1,,0.0001,0.0001,0.01006,850,793,793,0.17,0.0001,0.0001,0.01006,756.25,0.076,0.076,,0.076,0.076,
17727,KNOC2P      275.00,28822,TOMT2J      275.00,1,,0.00093,0.01023,0.03962,810,765,685,18.6,0.00391,0.02474,0.02864,756.25,0.703,7.736,,2.957,18.710,
17728,KNOC2M      275.00,17729,KNOC2K      275.00,2,,0.0001,0.00037,0.07336,930,900,900,1.29,0.00022,0.0001,0.07336,756.25,0.076,0.280,,0.166,0.076,
17729,KNOC2K      275.00,21920,DAAS2-      275.00,1,,0.00341,0.02479,0.16419,935,880,790,60.22,0.01304,0.07496,0.10008,756.25,2.579,18.747,,9.862,56.689,
17729,KNOC2K      275.00,28121,FARI2K      275.00,1,,0.000851,0.005967,0.04182,935,880,790,14.9,0.00315,0.0166,0.02503,756.25,0.644,4.513,,2.382,12.554,
17811,MYBS1Q      132.00,23218,LOCB1U      132.00,1,,0.077872,0.198576,0.04233,126,117,101,85.3,0.18051,0.53393,0.02592,174.24,13.568,34.600,,31.452,93.032,
17811,MYBS1Q      132.00,23311,SPIT1J      132.00,1,,0.003643,0.009289,0.00198,126,117,101,3.99,0.00844,0.02497,0.00121,174.24,0.635,1.619,,1.471,4.351,
17812,MYBS1R      132.00,23311,SPIT1J      132.00,1,,0.003643,0.009289,0.00198,126,117,101,3.99,0.00844,0.02497,0.00121,174.24,0.635,1.619,,1.471,4.351,
17813,MYBS1S      132.00,23313,SPIT1M      132.00,1,,0.001182,0.010607,0.00276,465,445,415,5,0.00501,0.02832,0.00177,174.24,0.206,1.848,,0.873,4.934,
17814,MYBS1T      132.00,23312,SPIT1K      132.00,1,,0.001182,0.010607,0.00276,465,445,415,5,0.00501,0.02832,0.00177,174.24,0.206,1.848,,0.873,4.934,
17830,MYBS3J      33.000,17835,BUWH3-      33.000,1,,0.02388,0.207,0,32.6,28.8,26.7,20,0.7164,0.6228,0,10.89,0.260,2.254,,7.802,6.782,
17830,MYBS3J      33.000,28530,WATH3-      33.000,1,,0.05875,0.056,0,26.3,26.3,26.3,5,0.05875,0.056,0,10.89,0.640,0.610,,0.640,0.610,
17830,MYBS3J      33.000,54430,ACHL3-      33.000,1,,0.0239,0.0207,0,29.4,26.7,26.7,2,0.0239,0.0207,0,10.89,0.260,0.225,,0.260,0.225,
17830,MYBS3J      33.000,100931,TFHA3-      33.000,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
17831,MYBS3K      33.000,17833,CAUS3J      33.000,1,,0.0001,0.0001,0,34,34,34,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
17831,MYBS3K      33.000,17834,CAUS3K      33.000,1,,0.0001,0.0001,0,34,34,34,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
17831,MYBS3K      33.000,17838,CAMW3W      33.000,1,,0.0324,0.0552,0,75.7,66.9,62.1,12,0.0972,0.1656,0,10.89,0.353,0.601,,1.059,1.803,
17831,MYBS3K      33.000,100331,CGMS3-      33.000,1,,0.051,0.1237,0,53.7,48.8,48.8,13.2,0.051,0.1237,0,10.89,0.555,1.347,,0.555,1.347,
17832,MYBS3M      33.000,17837,MYBS3N      33.000,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
17832,MYBS3M      33.000,28730,HALY3-      33.000,1,,0.0228,0.05095,0,47.9,43.4,43.1,5,0.0228,0.05095,0,10.89,0.248,0.555,,0.248,0.555,
17837,MYBS3N      33.000,29630,BADA3-      33.000,1,,0.0228,0.05095,0,47.9,43.4,43.4,5,0.0228,0.05095,0,10.89,0.248,0.555,,0.248,0.555,
17911,NAIR1Q      132.00,56513,SLKB1L      132.00,1,,0.013428,0.058979,0.01369,241,230,210,26.33,0.03318,0.15482,0.00816,174.24,2.340,10.277,,5.781,26.976,
17912,NAIR1R      132.00,56514,SLKB1M      132.00,1,,0.013428,0.058979,0.01369,241,230,210,26.33,0.03318,0.15482,0.00816,174.24,2.340,10.277,,5.781,26.976,
18111,ORRI1Q      132.00,18113,ORRI1S      132.00,1,,0.0001,0.0001,0,126,117,101,0,0.0001,0.0005,0,174.24,0.017,0.017,,0.017,0.087,
18112,ORRI1R      132.00,18114,ORRI1T      132.00,1,,0.0001,0.0001,0,126,117,101,0,0.0001,0.0005,0,174.24,0.017,0.017,,0.017,0.087,
18113,ORRI1S      132.00,50111,DUCC1J      132.00,1,,0.002526,0.023466,0.00568,464,446,414,10.76,0.00967,0.05809,0,174.24,0.440,4.089,,1.685,10.122,
18114,ORRI1T      132.00,50112,DUCC1K      132.00,1,,0.002526,0.023466,0.00568,464,446,414,10.76,0.00967,0.05809,0,174.24,0.440,4.089,,1.685,10.122,
18130,ORRI3-      33.000,18136,FAWI3W      33.000,1,,0.0128,0.0344,0,59.5,52.7,48.8,3.5,0.0128,0.0344,0,10.89,0.139,0.375,,0.139,0.375,
18220,PEHE2-      275.00,18221,PEHE2Q      275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0005,0,756.25,0.076,0.076,,0.076,0.378,
18220,PEHE2-      275.00,18223,PEHE2S      275.00,1,,0.0001,0.00033,0.1421,776,776,776,0,0.0001,0.0001,0,756.25,0.076,0.250,,0.076,0.076,
18220,PEHE2-      275.00,18236,PEHEMEC6    275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
18220,PEHE2-      275.00,18421,PERS2Q      275.00,1,,0.0024,0.0208,0.1252,1090,1030,920,47.6,0.0101,0.06,0.07711,756.25,1.815,15.730,,7.638,45.375,
18221,PEHE2Q      275.00,18245,PEHE2J      275.00,1,,0.0001,0.0001,0.05009,1560,1560,1560,0.47,0.0001,0.0001,0.05009,756.25,0.076,0.076,,0.076,0.076,
18222,PEHE2R      275.00,18228,PEHERSV2    275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0005,0,756.25,0.076,0.076,,0.076,0.378,
18224,PEHE2T      275.00,18229,PEHERSV1    275.00,2,,0.0001,0.00032,0.1351,776,776,776,0,0.0001,0.0001,0,756.25,0.076,0.242,,0.076,0.076,
18225,PEHE2U      275.00,18235,PEHEMEC5    275.00,5,,0.0001,0.00021,0.0525,313,313,313,1,0.0001,0.0001,0,756.25,0.076,0.159,,0.076,0.076,
18226,PEHE2V      275.00,18233,PEHEMEC3    275.00,6,,0.0001,0.00021,0.0525,313,313,313,1,0.0001,0.0001,0,756.25,0.076,0.159,,0.076,0.076,
18227,PEHE2W      275.00,18231,PEHEMEC1    275.00,7,,0.0001,0.00021,0.0525,313,313,313,1,0.0001,0.0001,0,756.25,0.076,0.159,,0.076,0.076,
18228,PEHERSV2    275.00,18232,PEHEMEC2    275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
18229,PEHERSV1    275.00,18234,PEHEMEC4    275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
18229,PEHERSV1    275.00,18246,PEHE2K      275.00,1,,0.0001,0.0001,0.05009,1560,1560,1560,0.47,0.0001,0.0001,0.05009,756.25,0.076,0.076,,0.076,0.076,
18231,PEHEMEC1    275.00,18232,PEHEMEC2    275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.001,0,756.25,0.076,0.076,,0.076,0.756,
18231,PEHEMEC1    275.00,18236,PEHEMEC6    275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.001,0,756.25,0.076,0.076,,0.076,0.756,
18232,PEHEMEC2    275.00,18233,PEHEMEC3    275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.001,0,756.25,0.076,0.076,,0.076,0.756,
18233,PEHEMEC3    275.00,18234,PEHEMEC4    275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.001,0,756.25,0.076,0.076,,0.076,0.756,
18234,PEHEMEC4    275.00,18235,PEHEMEC5    275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.001,0,756.25,0.076,0.076,,0.076,0.756,
18235,PEHEMEC5    275.00,18236,PEHEMEC6    275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.001,0,756.25,0.076,0.076,,0.076,0.756,
18240,PEHE4J      400.00,18249,PEHE4K      400.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
18240,PEHE4J      400.00,50540,NEDE4J      400.00,1,,0.000601,0.005798,0.17673,2000,1920,1790,30.04,0.00273,0.01583,0.09742,1600,0.962,9.277,,4.368,25.328,
18249,PEHE4K      400.00,50549,NEDE4K      400.00,2,,0.000601,0.005798,0.17673,2000,1920,1790,30.04,0.00273,0.01583,0.09742,1600,0.962,9.277,,4.368,25.328,
18330,PEHG3-      33.000,18331,KRTO3-      33.000,1,,0.0232,0.0562,0,53.7,48.8,48.8,6,0.0232,0.0562,0,10.89,0.253,0.612,,0.253,0.612,
18330,PEHG3-      33.000,56130,HYWD30      33.000,1,,0.0019,0.0047,0,40.6,40.6,40.6,0.5,0.0019,0.0047,0,10.89,0.021,0.051,,0.021,0.051,
18411,PERS1Q      132.00,18412,PERS1R      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0005,0,174.24,0.017,0.017,,0.017,0.087,
18411,PERS1Q      132.00,20212,WIOW1R      132.00,1,,0.00084,0.00221,0.05104,155,129,129,3.7,0.00382,0.00297,0,174.24,0.146,0.385,,0.666,0.517,
18412,PERS1R      132.00,20211,WIOW1Q      132.00,1,,0.00084,0.00221,0.05104,155,129,129,3.7,0.00382,0.00297,0,174.24,0.146,0.385,,0.666,0.517,
18421,PERS2Q      275.00,18422,PERS2R      275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0005,0,756.25,0.076,0.076,,0.076,0.378,
18512,PORA1R      132.00,18514,PORA1T      132.00,1,,0.008535,0.013692,0.00301,99,92,79,6.14,0.01357,0.04943,0.00178,174.24,1.487,2.386,,2.364,8.613,
18512,PORA1R      132.00,22010,ANSU1-      132.00,1,,0.003992,0.044161,0.01622,739,710,662,24.95,0.02146,0.13248,0.00948,174.24,0.696,7.695,,3.739,23.083,
18512,PORA1R      132.00,22913,CRSS1Q      132.00,1,,0.007152,0.079119,0.02905,739,710,662,44.7,0.03844,0.23736,0.01699,174.24,1.246,13.786,,6.698,41.358,
18513,PORA1S      132.00,18515,PORA1U      132.00,1,,0.008535,0.013692,0.00301,99,92,79,6.14,0.01357,0.04943,0.00178,174.24,1.487,2.386,,2.364,8.613,
18513,PORA1S      132.00,22914,CRSS1R      132.00,1,,0.007152,0.079119,0.02905,739,710,662,44.7,0.03844,0.23736,0.01699,174.24,1.246,13.786,,6.698,41.358,
18513,PORA1S      132.00,23011,CRAR1R      132.00,1,,0.002195,0.024284,0.00892,739,710,662,13.72,0.0118,0.07285,0.00521,174.24,0.382,4.231,,2.056,12.693,
18514,PORA1T      132.00,18515,PORA1U      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
18610,QUOI1-      132.00,18611,QUOI1Q      132.00,1,,0.0012,0.0028,0.0005,126,119,108,1.6,0.0032,0.008,0,174.24,0.209,0.488,,0.558,1.394,
18711,RANN1Q      132.00,20111,TUMB1Q      132.00,1,,0.0242,0.0551,0.0118,126,117,101,23.8,0.0588,0.1598,0,174.24,4.217,9.601,,10.245,27.844,
18712,RANN1R      132.00,20112,TUMB1R      132.00,1,,0.0242,0.0551,0.0118,126,117,101,23.8,0.0588,0.1598,0,174.24,4.217,9.601,,10.245,27.844,
18830,REDM3-      33.000,56430,KINW3-      33.000,1,,0.1752,0.2328,0,38.4,37.5,34.6,24,0.1752,0.2328,0,10.89,1.908,2.535,,1.908,2.535,
18830,REDM3-      33.000,56430,KINW3-      33.000,2,,0.1752,0.2328,0,38.4,37.5,34.6,24,0.1752,0.2328,0,10.89,1.908,2.535,,1.908,2.535,
18830,REDM3-      33.000,57931,NESS3-      33.000,1,,0.03585,0.03105,0,29.4,26.7,26.7,3,0.03585,0.03105,0,10.89,0.390,0.338,,0.390,0.338,
18911,SFER1K      132.00,18912,SFER1J      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0005,0,174.24,0.017,0.017,,0.017,0.087,
18911,SFER1K      132.00,18913,SFER1L      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0005,0,174.24,0.017,0.017,,0.017,0.087,
18912,SFER1J      132.00,18914,SFER1M      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0005,0,174.24,0.017,0.017,,0.017,0.087,
18913,SFER1L      132.00,18914,SFER1M      132.00,1,,0.0001,0.0001,0,100,100,100,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
18913,SFER1L      132.00,20711,SFEE1A      132.00,1,,0.002031,0.00398,0.00081,126,117,101,1.71,0.00422,0.01105,0,174.24,0.354,0.693,,0.735,1.925,
18913,SFER1L      132.00,21211,SFEM1Q      132.00,1,,0.00382,0.00557,0.01871,132,122,106,3.1,0.00949,0.01435,0,174.24,0.666,0.971,,1.654,2.500,
18914,SFER1M      132.00,20712,SFEE1B      132.00,1,,0.002031,0.00398,0.00081,126,117,101,1.71,0.00422,0.01105,0,174.24,0.354,0.693,,0.735,1.925,
18914,SFER1M      132.00,21212,SFEM1R      132.00,2,,0.00382,0.00557,0.01871,132,122,106,3.1,0.00949,0.01435,0,174.24,0.666,0.971,,1.654,2.500,
19110,SHIN1-      132.00,23215,LOCB1R      132.00,1,,0.007614,0.019415,0.00414,126,117,101,8.34,0.01765,0.0522,0.00253,174.24,1.327,3.383,,3.075,9.095,
19110,SHIN1-      132.00,23216,LOCB1S      132.00,1,,0.007614,0.019415,0.00414,126,117,101,8.34,0.01765,0.0522,0.00253,174.24,1.327,3.383,,3.075,9.095,
19130,SHIN3-      33.000,25030,ROSE3-      33.000,1,,0.0893,0.095,0,33.6,32,30.5,9.5,0.0893,0.095,0,10.89,0.972,1.035,,0.972,1.035,
19211,SLOY1J      132.00,19212,SLOY1K      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
19211,SLOY1J      132.00,19218,SLOY1T      132.00,1,,0.00547,0.01254,0.00266,132,123,106,5.4,0.0165,0.038,0,174.24,0.953,2.185,,2.875,6.621,
19211,SLOY1J      132.00,25212,GARB1R      132.00,1,,0.007599,0.033376,0.00775,241,230,210,14.9,0.01877,0.08761,0.00462,174.24,1.324,5.815,,3.270,15.265,
19211,SLOY1J      132.00,25213,GARB1S      132.00,1,,0.007599,0.033376,0.00775,241,230,210,14.9,0.01877,0.08761,0.00462,174.24,1.324,5.815,,3.270,15.265,
19211,SLOY1J      132.00,57813,SLOY1C      132.00,3,,0.000254,0.000778,0.01024,120,112,112,0.83,0.00195,0.00044,0.01024,174.24,0.044,0.136,,0.340,0.077,
19211,SLOY1J      132.00,57814,SLOY1D      132.00,4,,0.000264,0.000808,0.01063,120,112,112,0.87,0.00203,0.00046,0.01063,174.24,0.046,0.141,,0.354,0.080,
19211,SLOY1J      132.00,57815,SLOY1E      132.00,1,,0.000389,0.001193,0.01569,140,132,132,1.28,0.003,0.00068,0.01569,174.24,0.068,0.208,,0.523,0.118,
19212,SLOY1K      132.00,19217,INVR1-      132.00,1,,0.0114,0.02614,0.0055,132,126,106,11.22,0.02008,0.07551,0,174.24,1.986,4.555,,3.499,13.157,
19212,SLOY1K      132.00,25211,GARB1Q      132.00,1,,0.007599,0.033376,0.00775,241,230,210,14.9,0.01877,0.08761,0.00462,174.24,1.324,5.815,,3.270,15.265,
19212,SLOY1K      132.00,25214,GARB1T      132.00,1,,0.007599,0.033376,0.00775,241,230,210,14.9,0.01877,0.08761,0.00462,174.24,1.324,5.815,,3.270,15.265,
19212,SLOY1K      132.00,57811,SLOY1A      132.00,2,,0.000279,0.000856,0.01126,120,112,112,0.92,0.00215,0.00049,0.01126,174.24,0.049,0.149,,0.375,0.085,
19212,SLOY1K      132.00,57812,SLOY1B      132.00,1,,0.000277,0.000848,0.01116,120,112,112,0.91,0.00213,0.00048,0.01116,174.24,0.048,0.148,,0.371,0.084,
19212,SLOY1K      132.00,57816,SLOY1F      132.00,1,,0.000417,0.001277,0.0168,140,132,132,1.37,0.00321,0.00073,0.0168,174.24,0.073,0.223,,0.559,0.127,
19213,SLOY1L      132.00,57812,SLOY1B      132.00,1,,0.000561,0.001438,0.00031,111,103,89,0.62,0.00131,0.00386,0.00019,174.24,0.098,0.251,,0.228,0.673,
19214,SLOY1M      132.00,57811,SLOY1A      132.00,2,,0.000561,0.001438,0.00031,111,103,89,0.62,0.00131,0.00386,0.00019,174.24,0.098,0.251,,0.228,0.673,
19215,SLOY1N      132.00,57813,SLOY1C      132.00,3,,0.000571,0.001461,0.00031,111,103,89,0.63,0.00133,0.00393,0.00019,174.24,0.099,0.255,,0.232,0.685,
19216,SLOY1P      132.00,57814,SLOY1D      132.00,4,,0.000571,0.001461,0.00031,111,103,89,0.63,0.00133,0.00393,0.00019,174.24,0.099,0.255,,0.232,0.685,
19217,INVR1-      132.00,19218,SLOY1T      132.00,1,,0.0059,0.01356,0.00285,132,126,106,5.82,0.00364,0.03817,0,174.24,1.028,2.363,,0.634,6.651,
19217,INVR1-      132.00,25711,INVR1A      132.00,1,,0.006294,0.014386,0.00305,132,126,106,6.18,0.01106,0.04159,0,174.24,1.097,2.507,,1.927,7.247,
19217,INVR1-      132.00,25712,INVR1B      132.00,2,,0.006294,0.014386,0.00305,132,126,106,6.18,0.01106,0.04159,0,174.24,1.097,2.507,,1.927,7.247,
19420,SGRX2-      275.00,19829,TEAL2K      275.00,1,,0.0001,0.001,0,9999,9999,9999,0,0.0001,0.0001,0,756.25,0.076,0.756,,0.076,0.076,
19530,STRI3-      33.000,19531,BILB3-      33.000,1,,0.0212,0.0582,0,35.4,33.9,31.2,10,0.0636,0.1746,0,10.89,0.231,0.634,,0.693,1.901,
19611,GREM1J      132.00,19613,GREM1L      132.00,1,,0.0002,0.00305,0.06898,272,272,250,3.83,0.00138,0.0011,0.06898,174.24,0.035,0.531,,0.240,0.192,
19612,GREM1K      132.00,19615,GREM1N      132.00,2,,0.000106,0.001372,0.03098,272,272,272,1.72,0.00062,0.00049,0.03098,174.24,0.018,0.239,,0.108,0.085,
19613,GREM1L      132.00,19616,GREM1P      132.00,1,,0.00115,0.004761,0.00129,241,230,210,2.3,0.00306,0.01907,0.00062,174.24,0.200,0.830,,0.533,3.323,
19614,GREM1M      132.00,19615,GREM1N      132.00,2,,0.000141,0.001834,0.04143,272,272,272,2.3,0.00083,0.00066,0.04143,174.24,0.025,0.320,,0.145,0.115,
19616,GREM1P      132.00,19617,GREM1Q      132.00,1,,0.0001,0.000742,0.01675,272,272,272,0.93,0.00033,0.00027,0.01675,174.24,0.017,0.129,,0.057,0.047,
19712,TAYN1R      132.00,22311,FERO1S      132.00,1,,0.01063,0.01759,0.00366,99,92,79,7.49,0.01894,0.06768,0,174.24,1.852,3.065,,3.300,11.793,
19730,TAYN3-      33.000,20531,INAW3Q      33.000,1,,0.0204,0.0159,0,30,30,30,0,0.02555,0.01985,0,10.89,0.222,0.173,,0.278,0.216,
19810,TEAL1-      132.00,20411,BIHI1Q      132.00,1,,0.00239,0.01199,0.0029,229,211,183,5.6,0.009,0.0334,0.0016,174.24,0.416,2.089,,1.568,5.820,
19810,TEAL1-      132.00,20412,BIHI1R      132.00,1,,0.00239,0.01199,0.0029,229,211,183,5.6,0.009,0.0334,0.0016,174.24,0.416,2.089,,1.568,5.820,
19820,TEAL2J      275.00,19821,TEAL2A      275.00,3,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
19820,TEAL2J      275.00,19829,TEAL2K      275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
19820,TEAL2J      275.00,25520,WFIB2-      275.00,1,,0.0019,0.0167,0.102,1090,1030,925,38.8,0.0082,0.0477,0.06286,756.25,1.437,12.629,,6.201,36.073,
19828,TEAL2B      275.00,19829,TEAL2K      275.00,4,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
19829,TEAL2K      275.00,25320,GLRB2-      275.00,1,,0.0019,0.0167,0.102,1090,1030,925,38.8,0.0082,0.0477,0.06286,756.25,1.437,12.629,,6.201,36.073,
19911,THUS1J      132.00,19912,THUS1K      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
19921,THUS2J      275.00,19929,THSC2-      275.00,1,,0.000017,0.000065,0.00001,55,55,55,0.35,0.000017,0.000065,0.00001,756.25,0.013,0.049,,0.013,0.049,
19921,THUS2J      275.00,23321,SPIT2J      275.00,1,,0.000527,0.005586,0.02319,965,925,865,10.54,0.00221,0.01412,0.01476,756.25,0.399,4.224,,1.671,10.678,
19922,THUS2K      275.00,23322,SPIT2K      275.00,1,,0.000527,0.005586,0.02319,965,925,865,10.54,0.00221,0.01412,0.01476,756.25,0.399,4.224,,1.671,10.678,
19930,THUS3-      33.000,19934,STRS30      33.000,1,,0.1232,0.2752,0,47.9,43.4,43.4,27,0.1232,0.2752,0,10.89,1.342,2.997,,1.342,2.997,
19930,THUS3-      33.000,27732,MEYG3A      33.000,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
20211,WIOW1Q      132.00,20311,WOHI1Q      132.00,1,,0.00075,0.0029,0.03908,174,147,147,3.4,0.00075,0.0029,0,174.24,0.131,0.505,,0.131,0.505,
20212,WIOW1R      132.00,20312,WOHI1R      132.00,1,,0.00075,0.0029,0.03908,174,147,147,3.4,0.00075,0.0029,0,174.24,0.131,0.505,,0.131,0.505,
20711,SFEE1A      132.00,20713,SFEE1C      132.00,1,,0.0001,0.000304,0.00351,47,47,47,0.27,0.00016,0.00011,0.00351,174.24,0.017,0.053,,0.028,0.019,
20711,SFEE1A      132.00,21311,SFEG1Q      132.00,1,,0.000469,0.00092,0.00019,126,117,101,0.39,0.00098,0.00255,0,174.24,0.082,0.160,,0.171,0.444,
20712,SFEE1B      132.00,20714,SFEE1D      132.00,1,,0.0001,0.000303,0.00383,47,47,47,0.29,0.00017,0.00013,0.00383,174.24,0.017,0.053,,0.030,0.023,
20712,SFEE1B      132.00,21312,SFEG1R      132.00,1,,0.000469,0.00092,0.00019,126,117,101,0.39,0.00098,0.00255,0,174.24,0.082,0.160,,0.171,0.444,
20911,ARMO1J      132.00,21011,DUGR1Q      132.00,1,,0.0238,0.0394,0.0093,83,77,67,14,0.0389,0.1504,0,174.24,4.147,6.865,,6.778,26.206,
20930,ARMO3-      33.000,20931,PERW3-      33.000,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
21011,DUGR1Q      132.00,21710,EDIN1-      132.00,1,,0.01206,0.01997,0.00468,83,77,67,9,0.01972,0.07634,0,174.24,2.101,3.480,,3.436,13.301,
21030,DUGR3-      33.000,21036,BENA3-      33.000,1,,0.053,0.1455,0,34.3,32.3,29.2,5,0.159,0.4365,0,10.89,0.577,1.584,,1.732,4.753,
21251,SFEM5J      11.000,21252,SFEM5K      11.000,1,,0.0001,0.0001,0,100,100,100,0,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
21311,SFEG1Q      132.00,21313,SFEV1S      132.00,1,,0.0001,0.00034,0.0046,160,135,135,0.4,0.0001,0.00034,0,174.24,0.017,0.059,,0.017,0.059,
21312,SFEG1R      132.00,21314,SFEV1T      132.00,2,,0.0001,0.00034,0.0046,160,135,135,0.4,0.0001,0.00034,0,174.24,0.017,0.059,,0.017,0.059,
21313,SFEV1S      132.00,21314,SFEV1T      132.00,1,,0.0001,0.0001,0,100,100,100,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
21411,TARL1Q      132.00,21511,FOGG1Q      132.00,1,,0.0312,0.0798,0.017,132,123,106,34.6,0.0578,0.2119,0,174.24,5.436,13.904,,10.071,36.921,
21412,TARL1R      132.00,21512,FOGG1R      132.00,2,,0.0312,0.0798,0.017,132,123,106,34.6,0.0578,0.2119,0,174.24,5.436,13.904,,10.071,36.921,
21430,TARL3-      33.000,21431,KILD3A      33.000,1,,0.1517,0.3224,0,26.5,24.7,21.3,9.8,0.4551,0.9673,0,10.89,1.652,3.511,,4.956,10.534,
21431,KILD3A      33.000,21432,KILD3-      33.000,1,,0.2525,0.508,0,25.2,23.9,21.6,15.3,0.7574,1.5239,0,10.89,2.750,5.532,,8.248,16.595,
21630,KILO3-      33.000,21631,KILO3Q      33.000,1,,0.008,0.0324,0,43,41,38,1,0.021,0.1406,0,10.89,0.087,0.353,,0.229,1.531,
21830,GLFA3-      33.000,21836,PAUL3-      33.000,1,,0.04193,0.12043,0,49,49,49,0,0.04193,0.12043,0,10.89,0.457,1.311,,0.457,1.311,
21830,GLFA3-      33.000,21836,PAUL3-      33.000,2,,0.04193,0.12043,0,49,49,49,0,0.04193,0.12043,0,10.89,0.457,1.311,,0.457,1.311,
21930,DAAS3-      33.000,21936,CAIR3W      33.000,1,,0.01193,0.03427,0,49,49,49,0,0.01193,0.03427,0,10.89,0.130,0.373,,0.130,0.373,
21930,DAAS3-      33.000,21936,CAIR3W      33.000,2,,0.01193,0.03427,0,49,49,49,0,0.01193,0.03427,0,10.89,0.130,0.373,,0.130,0.373,
21930,DAAS3-      33.000,21936,CAIR3W      33.000,3,,0.01193,0.03427,0,49,49,49,0,0.01193,0.03427,0,10.89,0.130,0.373,,0.130,0.373,
22030,ANSU3-      33.000,22036,ANSU3W      33.000,1,,0.0281,0.0578,0,39,39,39,11,0.0281,0.0578,0,10.89,0.306,0.629,,0.306,0.629,
22111,FAAR1Q      132.00,28811,TOMT1K      132.00,1,,0.006544,0.016631,0.00361,132,123,106,7.2,0.01503,0.04452,0.00214,174.24,1.140,2.898,,2.619,7.757,
22112,FAAR1R      132.00,28812,TOMT1J      132.00,1,,0.006544,0.016631,0.00361,132,123,106,7.2,0.01503,0.04452,0.00214,174.24,1.140,2.898,,2.619,7.757,
22220,GORW2-      275.00,22229,STRB2-      275.00,1,,0.000618,0.005665,0.02184,702,665,599,10.3,0.00237,0.0136,0.01452,756.25,0.467,4.284,,1.792,10.285,
22220,GORW2-      275.00,22429,CONN2K      275.00,1,,0.002866,0.026272,0.10127,702,665,599,47.76,0.01098,0.06304,0.06734,756.25,2.167,19.868,,8.304,47.674,
22229,STRB2-      275.00,23222,LOCB2K      275.00,1,,0.001134,0.010395,0.04007,702,665,599,18.9,0.00435,0.02495,0.02665,756.25,0.858,7.861,,3.290,18.868,
22310,FERO1-      132.00,22311,FERO1S      132.00,1,,0.007089,0.010659,0.00265,83,77,67,5.1,0.01132,0.04243,0.00133,174.24,1.235,1.857,,1.972,7.393,
22411,CONN1J      132.00,22414,CONN1C      132.00,1,,0.000161,0.000631,0.01035,200,178,178,0.76,0.00053,0.00237,0.01035,174.24,0.028,0.110,,0.092,0.413,
22411,CONN1J      132.00,22417,CONN1K      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
22412,STRW1-      132.00,22415,STRW1A      132.00,1,,0.0001,0.000631,0.0048,200,178,178,0.35,0.00025,0.0011,0.0048,174.24,0.017,0.110,,0.044,0.192,
22414,CONN1C      132.00,22415,STRW1A      132.00,1,,0.00605,0.02485,0.00672,203,193,176,12,0.01574,0.08936,0.00326,174.24,1.054,4.330,,2.743,15.570,
22420,CONN2J      275.00,23221,LOCB2J      275.00,2,,0.00458,0.041987,0.16184,702,665,599,76.34,0.01756,0.10077,0.10764,756.25,3.464,31.753,,13.280,76.207,
22621,FETT2P      275.00,22623,FETT2R      275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
22622,FETT2Q      275.00,22623,FETT2R      275.00,2,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
22631,FETT3S      33.000,22632,MIHW3-      33.000,1,,0.0232,0.0562,0,48.6,48.6,48.6,6,0.0232,0.0562,0,10.89,0.253,0.612,,0.253,0.612,
22631,FETT3S      33.000,22632,MIHW3-      33.000,2,,0.0232,0.0562,0,48.6,48.6,48.6,6,0.0232,0.0562,0,10.89,0.253,0.612,,0.253,0.612,
22730,BERB3-      33.000,22733,BERB3W      33.000,1,,0.01369,0.03058,0,47.9,43.4,43.4,3,0.01369,0.03058,0,10.89,0.149,0.333,,0.149,0.333,
22730,BERB3-      33.000,22733,BERB3W      33.000,2,,0.01369,0.03058,0,47.9,43.4,43.4,3,0.01369,0.03058,0,10.89,0.149,0.333,,0.149,0.333,
22730,BERB3-      33.000,22733,BERB3W      33.000,3,,0.01369,0.03058,0,47.9,43.4,43.4,3,0.01369,0.03058,0,10.89,0.149,0.333,,0.149,0.333,
22730,BERB3-      33.000,51631,HILG31      33.000,1,,0.005472,0.01223,0,47.9,46.9,43.4,1.2,0.00547,0.01223,0,10.89,0.060,0.133,,0.060,0.133,
22911,CRSS1J      132.00,22912,CRSS1K      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
22912,CRSS1K      132.00,23710,HICL1-      132.00,1,,0.0001,0.00056,0.0048,158,146,146,0.4,0.00015,0.0001,0.0048,174.24,0.017,0.098,,0.026,0.017,
22921,CRSS2A      220.00,22923,CRSS2C      220.00,1,,0.000178,0.000531,0.0445,240,240,240,1.61,0.00044,0.00046,0.0445,484,0.086,0.257,,0.213,0.223,
22922,CRSS2B      220.00,22924,CRSS2D      220.00,2,,0.000178,0.00056,0.0457,240,240,240,1.66,0.00047,0.00049,0.0457,484,0.086,0.271,,0.227,0.237,
22923,CRSS2C      220.00,39123,HUNN2C      220.00,1,,0.006045,0.011463,0.76848,240,240,240,38.1,0.01382,0.00934,0.76848,484,2.926,5.548,,6.689,4.521,
22924,CRSS2D      220.00,39124,HUNN2D      220.00,2,,0.006157,0.011674,0.78263,240,240,240,38.5,0.01407,0.00951,0.78263,484,2.980,5.650,,6.810,4.603,
22931,CRSS3-      33.000,22932,COUW32      33.000,1,,0.04776,0.04152,0,29.4,26.7,26.7,4,0.04776,0.04152,0,10.89,0.520,0.452,,0.520,0.452,
22931,CRSS3-      33.000,52231,FRSD3-      33.000,1,,0.04104,0.09171,0,47.9,46.9,43.4,9,0.04104,0.09171,0,10.89,0.447,0.999,,0.447,0.999,
23111,FYRI1J      132.00,23112,FYRI1K      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
23121,FYRI2J      275.00,23222,LOCB2K      275.00,1,,0.002156,0.019762,0.07617,702,665,599,35.93,0.00826,0.04743,0.05066,756.25,1.630,14.945,,6.247,35.869,
23122,FYRI2K      275.00,23221,LOCB2J      275.00,2,,0.002156,0.019762,0.07617,702,665,599,35.93,0.00826,0.04743,0.05066,756.25,1.630,14.945,,6.247,35.869,
23211,LOCB1J      132.00,23212,LOCB1K      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
23211,LOCB1J      132.00,23213,LOCB1L      132.00,1,,0.0001,0.000635,0.01489,373,373,373,0.83,0.00046,0.00025,0.01489,174.24,0.017,0.111,,0.080,0.044,
23211,LOCB1J      132.00,23216,LOCB1S      132.00,1,,0.00022,0.000694,0.01039,149,137,137,0.79,0.00043,0.00039,0.01039,174.24,0.038,0.121,,0.075,0.068,
23211,LOCB1J      132.00,23218,LOCB1U      132.00,1,,0.000105,0.000332,0.00496,149,137,137,0.38,0.00021,0.00019,0.00496,174.24,0.018,0.058,,0.037,0.033,
23212,LOCB1K      132.00,23214,LOCB1M      132.00,1,,0.0001,0.000704,0.01651,373,373,373,0.92,0.00051,0.00028,0.01651,174.24,0.017,0.123,,0.089,0.049,
23212,LOCB1K      132.00,23215,LOCB1R      132.00,1,,0.000204,0.000641,0.0096,149,137,137,0.73,0.0004,0.00036,0.0096,174.24,0.036,0.112,,0.070,0.063,
23212,LOCB1K      132.00,23217,LOCB1T      132.00,1,,0.0001,0.000252,0.00377,149,137,137,0.28,0.00016,0.00014,0.00014,174.24,0.017,0.044,,0.028,0.024,
23213,LOCB1L      132.00,100010,DLCH1A      132.00,1,,0.003992,0.037085,0.00898,464,446,414,17,0.01528,0.0918,0,174.24,0.696,6.462,,2.662,15.995,
23214,LOCB1M      132.00,100011,DLCH1B      132.00,1,,0.003992,0.037085,0.00898,464,446,414,17,0.01528,0.0918,0,174.24,0.696,6.462,,2.662,15.995,
23221,LOCB2J      275.00,23222,LOCB2K      275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
23321,SPIT2J      275.00,23322,SPIT2K      275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
23322,SPIT2K      275.00,23329,SPIT2R      275.00,1,,0.0001,0.0001,0,960,960,960,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
25121,BONB2J      275.00,60300,ZW052       275.00,1,,0.000477,0.007036,0.04925,1500,1500,1500,17.3,0.00244,0.01873,0.03059,756.25,0.361,5.321,,1.845,14.165,
25140,BONB4-      400.00,60301,ZW052B      400.00,1,,0.000225,0.003325,0.10421,2570,2570,2570,17.3,0.00115,0.00885,0.06471,1600,0.360,5.320,,1.840,14.160,
25211,GARB1Q      132.00,60084,CK071       132.00,1,,0.004572,0.011598,0.0025,132,132,132,5.03,0.00986,0.02955,0.00156,174.24,0.797,2.021,,1.718,5.149,
25212,GARB1R      132.00,60088,CL070       132.00,1,,0.0046,0.011668,0.00252,132,132,132,5.06,0.00992,0.02973,0.00157,174.24,0.802,2.033,,1.728,5.180,
25213,GARB1S      132.00,34713,GARE1S      132.00,1,,0.004572,0.011598,0.0025,132,132,132,5.03,0.00986,0.02955,0.00156,174.24,0.797,2.021,,1.718,5.149,
25214,GARB1T      132.00,34714,GARE1T      132.00,1,,0.0046,0.011668,0.00252,132,132,132,5.06,0.00992,0.02973,0.00157,174.24,0.802,2.033,,1.728,5.180,
25320,GLRB2-      275.00,60212,YS030B      275.00,1,,0.000572,0.005446,0.03316,1090,1090,1090,12.54,0.00238,0.01412,0.02108,756.25,0.433,4.119,,1.800,10.678,
25421,KINB2J      275.00,60182,XL007       275.00,1,,0.000402,0.003725,0.02388,1090,1090,1090,8.8,0.00169,0.00974,0.01498,756.25,0.304,2.817,,1.278,7.366,
25422,KINB2K      275.00,60183,XL007B      275.00,1,,0.000402,0.003725,0.02388,1090,1090,1090,8.8,0.00169,0.00974,0.01498,756.25,0.304,2.817,,1.278,7.366,
25520,WFIB2-      275.00,60211,YS030       275.00,1,,0.000572,0.005446,0.03316,1090,1090,1090,12.54,0.00238,0.01412,0.02108,756.25,0.433,4.119,,1.800,10.678,
25613,WHTB1S      132.00,41813,WHTL1S      132.00,1,,0.002596,0.004327,0.00111,100,100,100,2.05,0.00519,0.0127,0.00058,174.24,0.452,0.754,,0.904,2.213,
25613,WHTB1S      132.00,41813,WHTL1S      132.00,CM,,0.002596,0.004327,0.00111,100,100,100,2.05,0.005195,0.012696,0.000583,174.24,0.452,0.754,,0.905,2.212,
25613,WHTB1S      132.00,42911,DUNO1Q      132.00,1,,0.025159,0.040363,0.00887,99,92,79,18.1,0.04,0.1457,0.00525,174.24,4.384,7.033,,6.970,25.387,
25614,WHTB1T      132.00,41814,WHTL1T      132.00,1,,0.002596,0.004327,0.00111,100,100,100,2.05,0.00519,0.0127,0.00058,174.24,0.452,0.754,,0.904,2.213,
25614,WHTB1T      132.00,41814,WHTL1T      132.00,CM,,0.002596,0.004327,0.00111,100,100,100,2.05,0.005195,0.012696,0.000583,174.24,0.452,0.754,,0.905,2.212,
25614,WHTB1T      132.00,42912,DUNO1R      132.00,1,,0.025159,0.040363,0.00887,99,92,79,18.1,0.04,0.1457,0.00525,174.24,4.384,7.033,,6.970,25.387,
25711,INVR1A      132.00,25713,INVR1C      132.00,1,,0.001393,0.004267,0.05615,130,126,126,4.4,0.0028,0.00243,0.05615,174.24,0.243,0.743,,0.488,0.423,
25712,INVR1B      132.00,25714,INVR1D      132.00,2,,0.001396,0.004277,0.05627,130,126,126,4.4,0.00281,0.00244,0.05627,174.24,0.243,0.745,,0.490,0.425,
25721,INVB2A      275.00,34520,INVR2-      275.00,1,,0.0001,0.00011,0,1000,1000,1000,1,0.0001,0.0001,0,756.25,0.076,0.083,,0.076,0.076,
25722,INVB2B      275.00,34520,INVR2-      275.00,1,,0.0001,0.00011,0,1000,1000,1000,1,0.0001,0.0001,0,756.25,0.076,0.083,,0.076,0.076,
28110,FARI1J      132.00,28338,COGA1C      132.00,1,,0.00065,0.00334,0.06245,210,196,196,4.11,0.00192,0.00136,0.06171,174.24,0.113,0.582,,0.335,0.237,
28111,FARI1K      132.00,28339,DUNM1C      132.00,1,,0.00064,0.0028,0.06175,210,196,196,4.07,0.0019,0.00135,0.06102,174.24,0.112,0.488,,0.331,0.235,
28210,COGA1-      132.00,28338,COGA1C      132.00,1,,0.007002,0.028782,0.00778,203,193,176,13.9,0.01823,0.1035,0.00378,174.24,1.220,5.015,,3.176,18.034,
28310,DUNM1-      132.00,28311,DUNM1T      132.00,1,,0.001391,0.005715,0.00155,203,193,176,2.76,0.00362,0.02055,0.00075,174.24,0.242,0.996,,0.631,3.581,
28311,DUNM1T      132.00,28339,DUNM1C      132.00,1,,0.001632,0.006709,0.00181,203,193,176,3.24,0.00425,0.02413,0.00088,174.24,0.284,1.169,,0.741,4.204,
28811,TOMT1K      132.00,28812,TOMT1J      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
28811,TOMT1K      132.00,28813,TOMT1L      132.00,1,,0.0027,0.015,0.176,261,237,237,0.13,0.0203,0.0106,0.1766,174.24,0.470,2.614,,3.537,1.847,
28811,TOMT1K      132.00,50710,GLKO1-      132.00,1,,0.00417,0.00627,0.00156,83,77,67,3,0.00666,0.02496,0.00078,174.24,0.727,1.092,,1.160,4.349,
28812,TOMT1J      132.00,28814,TOMT1M      132.00,1,,0.0029,0.0159,0.1877,261,237,237,0.14,0.0215,0.0113,0.1877,174.24,0.505,2.770,,3.746,1.969,
29411,STRL1-      132.00,29510,MELG1J      132.00,1,,0.000752,0.00806,0.18176,317,277,277,10,0.00388,0.00299,0.18176,174.24,0.131,1.404,,0.676,0.521,
29431,STRL3Q      33.000,29432,STRL3P      33.000,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
29432,STRL3P      33.000,29433,STRL3R      33.000,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
29510,MELG1J      132.00,29511,MELG1K      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
29540,MELG4J      400.00,29541,MELG4K      400.00,1,,0.0001,0.0002,0,9999,9999,9999,0,0.0001,0.0002,0,1600,0.160,0.320,,0.160,0.320,
30021,AYR-2Q      275.00,32023,COYW2S      275.00,XZ,,0.000402,0.003981,0.02545,1190,1190,1190,9.37,0.001802,0.010388,0.01596,756.25,0.304,3.011,,1.363,7.856,
30022,AYR-2R      275.00,32024,COYW2T      275.00,XZ,,0.000402,0.003981,0.02545,955,955,955,9.37,0.001802,0.010388,0.01596,756.25,0.304,3.011,,1.363,7.856,
30111,BAGA1Q      132.00,60244,AA011       132.00,AA,,0.006087,0.033688,0.00819,171,171,171,15.48,0.016735,0.083488,0.004883,174.24,1.061,5.870,,2.916,14.547,
30111,BAGA1Q      132.00,60274,CT018       132.00,CT,,0.004284,0.01087,0.00234,146,146,146,4.71,0.009421,0.027145,0.001457,174.24,0.746,1.894,,1.642,4.730,
30112,BAGA1R      132.00,60245,AA011B      132.00,AA,,0.006087,0.033688,0.00819,171,171,171,15.48,0.016735,0.083488,0.004883,174.24,1.061,5.870,,2.916,14.547,
30112,BAGA1R      132.00,60275,CT018B      132.00,CT,,0.004284,0.01087,0.00234,146,146,146,4.71,0.009421,0.027145,0.001457,174.24,0.746,1.894,,1.642,4.730,
30130,BAGA3-      33.000,48031,POLK3A      33.000,1,,0.09218,0.16088,0,20.9,20.9,20.9,5.46,0.16877,0.761412,0,10.89,1.004,1.752,,1.838,8.292,
30130,BAGA3-      33.000,48031,POLK3A      33.000,3,,0.09266,0.16169,0,20.9,20.9,20.9,5.49,0.16971,0.765288,0,10.89,1.009,1.761,,1.848,8.334,
30210,BAIN1Q      132.00,60268,CF027       132.00,CF,,0.002761,0.015252,0.00372,114,114,114,7.02,0.007545,0.03837,0.00226,174.24,0.481,2.658,,1.315,6.686,
30211,BAIN1R      132.00,60269,CF027B      132.00,CF,,0.002761,0.015252,0.00372,114,114,114,7.02,0.007545,0.03837,0.00226,174.24,0.481,2.658,,1.315,6.686,
30320,EKIS2-      275.00,30921,BUSB2R      275.00,0,,0.000402,0.003967,0.02535,1371.8,1371.8,1371.8,9.34,0.001797,0.01029,0.015754,756.25,0.304,3.000,,1.359,7.782,
30320,EKIS2-      275.00,42520,WLEE2-      275.00,0,,0.00034,0.00101,0.25635,378,378,378,6,0.00659,0.00112,0.25635,756.25,0.257,0.764,,4.984,0.847,
30320,EKIS2-      275.00,42820,WLEX2-      275.00,0,,0.00088,0.00346,0.70948,340,340,340,16.68,0.01683,0.00384,0.70948,756.25,0.666,2.617,,12.728,2.904,
30320,EKIS2-      275.00,60105,XQ028AB     275.00,0,,0.0001,0.0001,0.0006,1050,1050,1050,0.21,0.0001,0.000243,0.00035,756.25,0.076,0.076,,0.076,0.184,
30321,EKIS2R      275.00,30920,BUSB2-      275.00,0,,0.000402,0.003967,0.02535,1371.8,1371.8,1371.8,9.34,0.001797,0.01029,0.015754,756.25,0.304,3.000,,1.359,7.782,
30321,EKIS2R      275.00,60104,XQ028A      275.00,0,,0.0001,0.0001,0.0006,750,750,750,0.21,0.0001,0.000243,0.00035,756.25,0.076,0.076,,0.076,0.184,
30411,BERW1Q      132.00,60256,BL001       132.00,BL,,0.016237,0.05006,0.01075,166.9,166.9,166.9,21.54,0.03973,0.124487,0.006685,174.24,2.829,8.722,,6.923,21.691,
30412,BERW1R      132.00,60257,BL001B      132.00,BL,,0.016237,0.05006,0.01075,166.9,166.9,166.9,21.54,0.03973,0.124487,0.006685,174.24,2.829,8.722,,6.923,21.691,
30430,BERW3-      33.000,33830,ECCL3-      33.000,0,,0.47853,0.53614,0,24,24,24,999.99,0.74522,1.822617,0,10.89,5.211,5.839,,8.115,19.848,
30510,DENN1-      132.00,60272,CN101A      132.00,0,,0.0001,0.0001,0.00788,243.3,243.3,243.3,0.3,0.000137,0.0001,0.007882,174.24,0.017,0.017,,0.024,0.017,
30520,DENN2-      275.00,37820,LAMB2-      275.00,XD,,0.001463,0.013541,0.08679,955,955,955,31.99,0.006159,0.0354,0.054441,756.25,1.106,10.240,,4.658,26.771,
30520,DENN2-      275.00,37821,LAMB2T      275.00,0,,0.001463,0.013541,0.08679,955,955,955,31.99,0.006159,0.0354,0.054441,756.25,1.106,10.240,,4.658,26.771,
30520,DENN2-      275.00,60111,ZG001       275.00,0,,0.0001,0.000152,0.03345,722,722,722,0.55,0.0001,0.0001,0.033452,756.25,0.076,0.115,,0.076,0.076,
30520,DENN2-      275.00,60112,ZG001B      275.00,0,,0.0001,0.000127,0.02798,722,722,722,0.46,0.0001,0.0001,0.027978,756.25,0.076,0.096,,0.076,0.076,
30520,DENN2-      275.00,60298,ZCN54       275.00,ZC,,0.0001,0.00113,0.00768,1500,1500,1500,2.74,0.000471,0.002996,0.004735,756.25,0.076,0.855,,0.356,2.266,
30520,DENN2-      275.00,60300,ZW052       275.00,0,,0.0001,0.001069,0.00727,1733.8,1733.8,1733.8,2.59,0.000447,0.002834,0.004479,756.25,0.076,0.808,,0.338,2.143,
30520,DENN2-      275.00,90889,ZCN53       275.00,ZC,,0.0001,0.00113,0.00768,1500,1500,1500,2.74,0.000471,0.002996,0.004735,756.25,0.076,0.855,,0.356,2.266,
30521,DENN2A      275.00,33921,EERH2A      275.00,0,,0.000561,0.009008,0.07622,1500,1500,1500,24.47,0.003366,0.02565,0.045823,756.25,0.424,6.812,,2.546,19.398,
30521,DENN2A      275.00,38320,LOAN2-      275.00,0,,0.00049,0.007859,0.0665,1500,1500,1500,21.35,0.002937,0.022379,0.039981,756.25,0.371,5.943,,2.221,16.924,
30522,DENN2B      275.00,33920,EERH2-      275.00,0,,0.000561,0.009008,0.07622,1500,1500,1500,24.47,0.003366,0.02565,0.045823,756.25,0.424,6.812,,2.546,19.398,
30522,DENN2B      275.00,38320,LOAN2-      275.00,0,,0.00049,0.007859,0.0665,1500,1500,1500,21.35,0.002937,0.022379,0.039981,756.25,0.371,5.943,,2.221,16.924,
30540,DENN4-      400.00,60301,ZW052B      400.00,0,,0.0001,0.000505,0.01537,2570,2570,2570,2.59,0.000211,0.00134,0.009476,1600,0.160,0.808,,0.338,2.144,
30610,BONN1-      132.00,32311,CUMB1Q      132.00,CB,,0.004282,0.023699,0.00576,135,135,135,10.89,0.011773,0.058733,0.003435,174.24,0.746,4.129,,2.051,10.234,
30610,BONN1-      132.00,32312,CUMB1R      132.00,CB,,0.004282,0.023699,0.00576,135,135,135,10.89,0.011773,0.058733,0.003435,174.24,0.746,4.129,,2.051,10.234,
30610,BONN1-      132.00,60120,AB13        132.00,AB,,0.001244,0.007228,0.00175,237.8,237.8,237.8,3.3,0.003514,0.017844,0.001042,174.24,0.217,1.259,,0.612,3.109,
30610,BONN1-      132.00,60121,AB13B       132.00,0,,0.001244,0.007228,0.00175,237.8,237.8,237.8,3.3,0.003514,0.017844,0.001042,174.24,0.217,1.259,,0.612,3.109,
30610,BONN1-      132.00,60244,AA011       132.00,AA,,0.001109,0.006127,0.0015,171,171,171,2.82,0.003072,0.015423,0.000908,174.24,0.193,1.068,,0.535,2.687,
30610,BONN1-      132.00,60245,AA011B      132.00,AA,,0.001149,0.006344,0.00155,171,171,171,2.92,0.003181,0.01597,0.00094,174.24,0.200,1.105,,0.554,2.783,
30610,BONN1-      132.00,60268,CF027       132.00,CF,,0.0001,0.0001,0.00093,114,114,114,0.08,0.0001,0.000743,0.000933,174.24,0.017,0.017,,0.017,0.129,
30610,BONN1-      132.00,60269,CF027B      132.00,CF,,0.0001,0.000267,0.00327,114,114,114,0.28,0.000286,0.0026,0.003267,174.24,0.017,0.047,,0.050,0.453,
30610,BONN1-      132.00,90882,CN117       132.00,0,,0.0001,0.0001,0,2286.3,2286.3,2286.3,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
30621,BONN2A      275.00,60111,ZG001       275.00,0,,0.000174,0.001655,0.01008,952.6,952.6,952.6,3.81,0.000724,0.004291,0.00641,756.25,0.132,1.252,,0.548,3.245,
30622,BONN2B      275.00,60112,ZG001B      275.00,0,,0.000174,0.001655,0.01008,952.6,952.6,952.6,3.81,0.000724,0.004291,0.00641,756.25,0.132,1.252,,0.548,3.245,
30630,BONN3-      33.000,36930,EARB3-      33.000,0,,0.09741,0.200551,0.02121,40,40,40,20.8,0.09741,0.200551,0.02121,10.89,1.061,2.184,,1.061,2.184,
30710,GALA1-      132.00,30711,GALA1A      132.00,0,,0.000272,0.000615,0.00017,132,132,132,0.3,0.00063,0.00181,0.000087,174.24,0.047,0.107,,0.110,0.315,
30710,GALA1-      132.00,30712,GALA1B      132.00,0,,0.000272,0.000615,0.00017,132,132,132,0.3,0.00063,0.00181,0.000087,174.24,0.047,0.107,,0.110,0.315,
30710,GALA1-      132.00,34410,DUNE1-      132.00,P,,0.021456,0.055767,0.01148,164,164,164,23.64,0.049661,0.128052,0.007603,174.24,3.738,9.717,,8.653,22.312,
30710,GALA1-      132.00,35911,HAWI1B      132.00,V,,0.01211,0.02684,0.0757,132,132,132,23.55,0.02314,0.06681,0.0757,174.24,2.110,4.677,,4.032,11.641,
