From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
30711,GALA1A      132.00,33811,ECCL1A      132.00,0,,0.024396,0.063411,0.01305,132,132,132,26.88,0.056468,0.145602,0.008645,174.24,4.251,11.049,,9.839,25.370,
30712,GALA1B      132.00,33812,ECCL1B      132.00,0,,0.024059,0.061045,0.01313,132,132,132,26.45,0.052908,0.152437,0.007647,174.24,4.192,10.636,,9.219,26.561,
30730,GALA3-      33.000,33830,ECCL3-      33.000,0,,0.87201,1.38645,0.00043,14,14,14,48.15,3.93932,6.771553,0.00043,10.89,9.496,15.098,,42.899,73.742,
30730,GALA3-      33.000,47530,LOPA3-      33.000,0,,0.03673,0.095501,0.0112,100,100,100,10,0.03673,0.0955,0.0112,10.89,0.400,1.040,,0.400,1.040,
30811,BROX1Q      132.00,32511,CURR1A      132.00,AP,,0.007971,0.024031,0.00516,132,132,132,10.34,0.019249,0.059758,0.003209,174.24,1.389,4.187,,3.354,10.412,
30812,BROX1R      132.00,32512,CURR1B      132.00,AP,,0.007971,0.024031,0.00516,132,132,132,10.34,0.019249,0.059758,0.003209,174.24,1.389,4.187,,3.354,10.412,
30920,BUSB2-      275.00,35621,GIFF2Q      275.00,0,,0.00037,0.00134,0.19636,276,276,276,5,0.00432,0.00187,0.19636,756.25,0.280,1.013,,3.267,1.414,
30920,BUSB2-      275.00,35622,GIFF2R      275.00,0,,0.00037,0.00134,0.19636,276,276,276,5,0.00432,0.00187,0.19636,756.25,0.280,1.013,,3.267,1.414,
30920,BUSB2-      275.00,39320,NEIL2-      275.00,XG,,0.00087,0.008597,0.05493,1120,1120,1120,20.24,0.003894,0.022299,0.03414,756.25,0.658,6.501,,2.945,16.864,
30921,BUSB2R      275.00,39320,NEIL2-      275.00,0,,0.00087,0.008597,0.05493,1110,1110,1110,20.24,0.003894,0.022299,0.03414,756.25,0.658,6.501,,2.945,16.864,
31011,CAFA1Q      132.00,47310,KEOO1-      132.00,R,,0.002341,0.005289,0.00145,132,132,132,2.58,0.00542,0.015569,0.000746,174.24,0.408,0.922,,0.944,2.713,
31012,CAFA1A      132.00,33612,EAST1A      132.00,0,,0.003095,0.008044,0.00166,132,132,132,3.41,0.007164,0.018471,0.001097,174.24,0.539,1.402,,1.248,3.218,
31012,CAFA1A      132.00,47310,KEOO1-      132.00,0,,0.002341,0.005289,0.00145,132,132,132,2.58,0.00542,0.015569,0.000746,174.24,0.408,0.922,,0.944,2.713,
31050,CAFA5-      11.000,31051,CAFA5R      11.000,AF,,0.003333,0.211544,0,30,30,30,0,0.003333,0.211544,0,1.21,0.004,0.256,,0.004,0.256,
31111,CATY1Q      132.00,32810,DALM1-      132.00,0,,0.001313,0.003018,0.06109,122,122,122,4.65,0.004249,0.001883,0.061089,174.24,0.229,0.526,,0.740,0.328,
31112,CATY1R      132.00,32810,DALM1-      132.00,0,,0.001313,0.003018,0.06109,122,122,122,4.65,0.004249,0.001883,0.061089,174.24,0.229,0.526,,0.740,0.328,
31210,CHAP1-      132.00,35811,HAKB1-      132.00,AK,,0.007819,0.031313,0.00803,242.3,242.3,242.3,14.72,0.019634,0.108338,0.00396,174.24,1.362,5.456,,3.421,18.877,
31210,CHAP1-      132.00,60158,AL048A      132.00,0,,0.01167,0.029611,0.00638,132,132,132,12.83,0.025664,0.073942,0.00397,174.24,2.033,5.159,,4.472,12.884,
31210,CHAP1-      132.00,60159,AL048B      132.00,0,,0.01167,0.029611,0.00638,132,132,132,12.83,0.025664,0.073942,0.00397,174.24,2.033,5.159,,4.472,12.884,
31210,CHAP1-      132.00,60163,BR001-      132.00,0,,0.0001,0.000163,0.00251,171,171,171,0.18,0.000122,0.0001,0.002513,174.24,0.017,0.028,,0.021,0.017,
31210,CHAP1-      132.00,60164,BV001A      132.00,0,,0.0001,0.000209,0.00321,132.6,132.6,132.6,0.23,0.000156,0.0001,0.00321,174.24,0.017,0.036,,0.027,0.017,
31210,CHAP1-      132.00,60165,BV001B      132.00,0,,0.0001,0.000168,0.00258,132.6,132.6,132.6,0.19,0.000125,0.0001,0.002582,174.24,0.017,0.029,,0.022,0.017,
31210,CHAP1-      132.00,300075,BR001-B     132.00,0,,0.0001,0.000113,0.00174,171,171,171,0.12,0.0001,0.0001,0.001745,174.24,0.017,0.020,,0.017,0.017,
31230,CHAP3-      33.000,31930,MINS3-      33.000,0,,0.05785,0.1405,0.01678,43,43,43,15,0.05785,0.1405,0.01678,10.89,0.630,1.530,,0.630,1.530,
31230,CHAP3-      33.000,42130,STCR3-      33.000,1,,0.11708,0.24105,0.02549,40,40,40,26,0.11708,0.24105,0.02549,10.89,1.275,2.625,,1.275,2.625,
31230,CHAP3-      33.000,42130,STCR3-      33.000,3,,0.11708,0.24105,0.02549,40,40,40,26,0.11708,0.24105,0.02549,10.89,1.275,2.625,,1.275,2.625,
31230,CHAP3-      33.000,60135,SOLW00      33.000,0,,0.003597,0.011367,0.00153,38,38,38,1.3,0.021181,0.211275,0.001526,10.89,0.039,0.124,,0.231,2.301,
31321,CHAS2Q      275.00,32821,DALM2Q      275.00,0,,0.00049,0.00065,0.20456,186,186,186,4.05,0.00492,0.0011,0.20456,756.25,0.371,0.492,,3.721,0.832,
31322,CHAS2R      275.00,32822,DALM2R      275.00,0,,0.00049,0.00065,0.20456,186,186,186,4.05,0.00492,0.0011,0.20456,756.25,0.371,0.492,,3.721,0.832,
31420,CLYM2-      275.00,32821,DALM2Q      275.00,YF,,0.000192,0.001782,0.01142,750,750,750,4.21,0.00081,0.004659,0.007164,756.25,0.145,1.348,,0.613,3.523,
31420,CLYM2-      275.00,33920,EERH2-      275.00,ZD,,0.000201,0.003221,0.02725,1500,1500,1500,8.75,0.001204,0.009172,0.016385,756.25,0.152,2.436,,0.911,6.936,
31420,CLYM2-      275.00,33921,EERH2A      275.00,0,,0.000201,0.003221,0.02725,1500,1500,1500,8.75,0.001204,0.009172,0.016385,756.25,0.152,2.436,,0.911,6.936,
31420,CLYM2-      275.00,34021,EKIL2Q      275.00,ZE,,0.000256,0.002488,0.01457,1120,1120,1120,5.62,0.000897,0.006278,0.009329,756.25,0.194,1.882,,0.678,4.748,
31420,CLYM2-      275.00,34022,EKIL2R      275.00,ZE,,0.000256,0.002488,0.01457,1120,1120,1120,5.62,0.000897,0.006278,0.009329,756.25,0.194,1.882,,0.678,4.748,
31420,CLYM2-      275.00,60187,YF001       275.00,0,,0.0001,0.0001,0.00671,695,695,695,0.09,0.0001,0.0001,0.00671,756.25,0.076,0.076,,0.076,0.076,
31520,CLYN2Q      275.00,34221,ELVA2Q      275.00,0,,0.00032,0.00174,0.26956,476,476,476,6.2,0.00621,0.00192,0.26956,756.25,0.242,1.316,,4.696,1.452,
31620,CLYS2R      275.00,34222,ELVA2R      275.00,0,,0.000445,0.001289,0.23849,291,291,291,7.17,0.002598,0.001289,0.238486,756.25,0.337,0.975,,1.965,0.975,
31631,CLYS3A      33.000,300128,WHBR3Y      33.000,0,,0.006917,0.0365,0.00293,43,43,43,2.5,0.040737,0.377011,0.002934,10.89,0.075,0.397,,0.444,4.106,
31632,CLYS3B      33.000,300129,WHBR3Z      33.000,0,,0.017693,0.024619,0.00239,42,42,42,2.5,0.051508,0.41212,0.002389,10.89,0.193,0.268,,0.561,4.488,
31632,CLYS3B      33.000,300174,CLYS3X      33.000,0,,0.0001,0.000315,0.00011,104,104,104,0.05,0.000423,0.003923,0.000106,10.89,0.001,0.003,,0.005,0.043,
31720,COCK2-      275.00,40720,SMEA2-      275.00,XS,,0.000409,0.004041,0.02583,1120,1120,1120,9.51,0.001829,0.010543,0.016198,756.25,0.309,3.056,,1.383,7.973,
31720,COCK2-      275.00,40722,SMEA2R      275.00,XS,,0.000409,0.004041,0.02583,1120,1120,1120,9.51,0.001829,0.010543,0.016198,756.25,0.309,3.056,,1.383,7.973,
31741,COCK4Q      400.00,33841,ECCL4A      400.00,ZA,,0.001336,0.013846,0.36187,1120,1120,1120,65.9,0.005853,0.035094,0.231357,1600,2.138,22.154,,9.365,56.150,
31742,COCK4R      400.00,33842,ECCL4B      400.00,ZA,,0.001336,0.013844,0.36181,1120,1120,1120,65.89,0.005852,0.035089,0.231322,1600,2.138,22.150,,9.363,56.142,
31810,COYL1-      132.00,90886,X317        132.00,X,,0.0001,0.000176,0.00289,132,132,132,0.27,0.000288,0.002705,0.002894,174.24,0.017,0.031,,0.050,0.471,
31810,COYL1-      132.00,90887,X317B       132.00,0,,0.000127,0.000372,0.00611,132,132,132,0.57,0.000609,0.00571,0.00611,174.24,0.022,0.065,,0.106,0.995,
31820,COYL2-      275.00,32024,COYW2T      275.00,XY,,0.0001,0.000543,0.00369,1500,1500,1500,1.32,0.000256,0.001445,0.002293,756.25,0.076,0.411,,0.194,1.093,
31820,COYL2-      275.00,39020,NECU2-      275.00,1,,0.000538,0.006008,0.0393,1490,1490,1490,14.3,0.002628,0.015844,0.024418,756.25,0.407,4.544,,1.987,11.982,
31820,COYL2-      275.00,39020,NECU2-      275.00,WA,,0.000538,0.006008,0.0393,1490,1490,1490,14.3,0.002628,0.015844,0.024418,756.25,0.407,4.544,,1.987,11.982,
31820,COYL2-      275.00,47620,MAHI2-      275.00,0,,0.003612,0.02813,0.1008,1110,1110,1110,49.5,0.009949,0.049542,0.078968,756.25,2.732,21.273,,7.524,37.466,
31820,COYL2-      275.00,60193,YX043       275.00,XY,,0.0001,0.00053,0.00361,1500,1500,1500,1.29,0.00025,0.001413,0.002241,756.25,0.076,0.401,,0.189,1.069,
31914,COYT1T      132.00,38615,MAYT1A      132.00,0,,0.004599,0.011096,0.00266,132,132,132,5.08,0.008673,0.037657,0.001338,174.24,0.801,1.933,,1.511,6.561,
31914,COYT1T      132.00,60102,N019        132.00,0,,0.000959,0.004007,0.06932,233.9,233.9,233.9,4.82,0.004184,0.001202,0.069319,174.24,0.167,0.698,,0.729,0.209,
31914,COYT1T      132.00,90886,X317        132.00,X,,0.003975,0.010086,0.00217,132,132,132,4.37,0.008741,0.025185,0.001352,174.24,0.693,1.757,,1.523,4.388,
31915,COYT1A      132.00,38614,MAYT1T      132.00,0,,0.004393,0.011418,0.00235,132,132,132,4.84,0.010168,0.026217,0.001557,174.24,0.765,1.989,,1.772,4.568,
31915,COYT1A      132.00,90887,X317B       132.00,0,,0.003911,0.009924,0.00214,132,132,132,4.3,0.008601,0.024782,0.00133,174.24,0.681,1.729,,1.499,4.318,
32023,COYW2S      275.00,60033,XY006       275.00,0,,0.000568,0.005227,0.03554,1500,1500,1500,12.71,0.002466,0.013917,0.022079,756.25,0.430,3.953,,1.865,10.525,
32023,COYW2S      275.00,60193,YX043       275.00,0,,0.0001,0.0001,0.00095,1500,1500,1500,0.08,0.0001,0.0001,0.00095,756.25,0.076,0.076,,0.076,0.076,
32024,COYW2T      275.00,60034,XY006B      275.00,0,,0.000568,0.005227,0.03554,1500,1500,1500,12.71,0.002466,0.013917,0.022079,756.25,0.430,3.953,,1.865,10.525,
32111,CROO1Q      132.00,60250,AY001       132.00,AY,,0.004735,0.02751,0.00666,326.9,326.9,326.9,12.56,0.013565,0.067963,0.003968,174.24,0.825,4.793,,2.364,11.842,
32112,CROO1R      132.00,60251,AY001B      132.00,AY,,0.004735,0.02751,0.00666,326.9,326.9,326.9,12.56,0.013565,0.067963,0.003968,174.24,0.825,4.793,,2.364,11.842,
32130,DALS3-      33.000,300009,DUMF3A      33.000,0,,0.0843,0.17355,0.01835,40,40,40,18,0.0843,0.17355,0.01835,10.89,0.918,1.890,,0.918,1.890,
32221,CRUA2Q      275.00,32223,CRUA2S      275.00,YX,,0.0001,0.000103,0.02051,283,283,283,0.4,0.000205,0.000103,0.020513,756.25,0.076,0.078,,0.155,0.078,
32222,CRUA2R      275.00,32224,CRUA2T      275.00,YX,,0.0001,0.000103,0.02051,283,283,283,0.4,0.000205,0.000103,0.020513,756.25,0.076,0.078,,0.155,0.078,
32223,CRUA2S      275.00,32720,DALL2-      275.00,YX,,0.000351,0.003467,0.02217,570,570,570,8.16,0.001569,0.009046,0.013899,756.25,0.265,2.622,,1.187,6.841,
32224,CRUA2T      275.00,32720,DALL2-      275.00,YX,,0.000351,0.003467,0.02217,570,570,570,8.16,0.001569,0.009046,0.013899,756.25,0.265,2.622,,1.187,6.841,
32330,CUMB3-      33.000,300081,GRGR3-      33.000,0,,0.052754,0.076129,0.00765,50,50,50,8,0.160962,1.324048,0.007646,10.89,0.574,0.829,,1.753,14.419,
32411,CUPA1Q      132.00,38011,LEVT1Q      132.00,AH,,0.01207,0.030626,0.00659,143,143,143,13.27,0.026544,0.076478,0.004106,174.24,2.103,5.336,,4.625,13.326,
32412,CUPA1R      132.00,38012,LEVT1R      132.00,AH,,0.01207,0.030626,0.00659,143,143,143,13.27,0.026544,0.076478,0.004106,174.24,2.103,5.336,,4.625,13.326,
32430,CUPA3-      33.000,300189,FERY3-      33.000,0,,0.001012,0.002712,0.00128,80,80,80,0.6,0.00507,0.049212,0.001278,10.89,0.011,0.030,,0.055,0.536,
32511,CURR1A      132.00,32512,CURR1B      132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
32511,CURR1A      132.00,60080,AF011       132.00,0,,0.001196,0.002749,0.05216,180.6,180.6,180.6,4.24,0.003869,0.001715,0.05216,174.24,0.208,0.479,,0.674,0.299,
32511,CURR1A      132.00,60302,AC006       132.00,AC,,0.000562,0.003264,0.00079,326.9,326.9,326.9,1.49,0.001609,0.008062,0.000471,174.24,0.098,0.569,,0.280,1.405,
32512,CURR1B      132.00,60081,AF011B      132.00,0,,0.001196,0.002749,0.05216,180.6,180.6,180.6,4.24,0.003869,0.001715,0.05216,174.24,0.208,0.479,,0.674,0.299,
32512,CURR1B      132.00,60247,AC006B      132.00,AC,,0.000562,0.003264,0.00079,326.9,326.9,326.9,1.49,0.001609,0.008062,0.000471,174.24,0.098,0.569,,0.280,1.405,
32520,CURR2-      275.00,37020,KAIM2-      275.00,1,,0.000402,0.003973,0.0254,1380,1380,1380,9.35,0.001798,0.010366,0.015926,756.25,0.304,3.005,,1.360,7.839,
32520,CURR2-      275.00,37020,KAIM2-      275.00,XP,,0.000402,0.003973,0.0254,1380,1380,1380,9.35,0.001798,0.010366,0.015926,756.25,0.304,3.005,,1.360,7.839,
32520,CURR2-      275.00,44720,GRMO2A      275.00,0,,0.001897,0.017566,0.11259,1090,1090,1090,41.5,0.007939,0.045913,0.070639,756.25,1.435,13.284,,6.004,34.722,
32520,CURR2-      275.00,60288,XT007       275.00,XT,,0.0001,0.000652,0.00418,180,180,180,1.54,0.000296,0.001704,0.002621,756.25,0.076,0.493,,0.224,1.289,
32520,CURR2-      275.00,60289,XT007B      275.00,XT,,0.0001,0.000652,0.00418,180,180,180,1.54,0.000296,0.001704,0.002621,756.25,0.076,0.493,,0.224,1.289,
32520,CURR2-      275.00,300299,XN030       275.00,XN,,0.001897,0.017566,0.11259,1090,1090,1090,41.5,0.007939,0.045913,0.070639,756.25,1.435,13.284,,6.004,34.722,
32611,CRYR1A      132.00,60287,WESE1-      132.00,0,,0.000559,0.003473,0.05116,155,155,155,3.99,0.002403,0.001314,0.051163,174.24,0.097,0.605,,0.419,0.229,
32630,CRYR3-      33.000,300017,DUNB3A      33.000,1,,0.04454,0.09275,0.01044,38,38,38,10,0.04454,0.09275,0.01044,10.89,0.485,1.010,,0.485,1.010,
32630,CRYR3-      33.000,300017,DUNB3A      33.000,3,,0.04454,0.09275,0.01044,38,38,38,10,0.04454,0.09275,0.01044,10.89,0.485,1.010,,0.485,1.010,
32630,CRYR3-      33.000,300017,DUNB3A      33.000,5,,0.04454,0.09275,0.01044,38,38,38,10,0.04454,0.09275,0.01044,10.89,0.485,1.010,,0.485,1.010,
32640,CRYR4-      400.00,46140,FALL4-      400.00,ZS,,0.000182,0.002665,0.08346,2470,2470,2470,13.86,0.001117,0.007148,0.051781,1600,0.291,4.264,,1.787,11.437,
32640,CRYR4-      400.00,60178,THOB4A      400.00,ZS,,0.000123,0.0018,0.05636,2473,2473,2473,9.36,0.000755,0.004827,0.034969,1600,0.197,2.880,,1.208,7.723,
32641,CRYR4A      400.00,46141,FALL4A      400.00,0,,0.000182,0.002665,0.08346,2473,2473,2473,13.86,0.001117,0.007148,0.051781,1600,0.291,4.264,,1.787,11.437,
32641,CRYR4A      400.00,60179,THOB4B      400.00,0,,0.000123,0.0018,0.05636,2473,2473,2473,9.36,0.000755,0.004827,0.034969,1600,0.197,2.880,,1.208,7.723,
32720,DALL2-      275.00,34520,INVR2-      275.00,YW,,0.000969,0.009581,0.06126,570,570,570,22.55,0.004336,0.025,0.038409,756.25,0.733,7.246,,3.279,18.906,
32720,DALL2-      275.00,34521,INVR2A      275.00,0,,0.000969,0.009581,0.06126,570,570,570,22.55,0.004336,0.025,0.038409,756.25,0.733,7.246,,3.279,18.906,
32810,DALM1-      132.00,40311,SANX1Q      132.00,0,,0.001457,0.001955,0.06779,181,181,181,5.16,0.023641,0.002393,0.067791,174.24,0.254,0.341,,4.119,0.417,
32810,DALM1-      132.00,40312,SANX1R      132.00,0,,0.001632,0.002189,0.07594,181,181,181,5.78,0.026482,0.002681,0.075936,174.24,0.284,0.381,,4.614,0.467,
32822,DALM2R      275.00,60187,YF001       275.00,YF,,0.000192,0.001782,0.01142,695,695,695,4.21,0.00081,0.004659,0.007164,756.25,0.145,1.348,,0.613,3.523,
32910,DEVM1-      132.00,34311,ERSK1Q      132.00,G,,0.010026,0.03563,0.00886,212.6,212.6,212.6,16.5,0.02327,0.121969,0.004404,174.24,1.747,6.208,,4.055,21.252,
32910,DEVM1-      132.00,43311,SPAV1Q      132.00,BW,,0.005751,0.017732,0.00381,107,107,107,7.63,0.014073,0.044096,0.002368,174.24,1.002,3.090,,2.452,7.683,
32910,DEVM1-      132.00,43312,SPAV1R      132.00,BW,,0.005661,0.017453,0.00375,107,107,107,7.51,0.013852,0.043403,0.002331,174.24,0.986,3.041,,2.414,7.563,
32940,DEVM4-      400.00,60072,ZR001       400.00,0,,0.0001,0.000366,0.00955,2000,2000,2000,1.74,0.000155,0.000927,0.006109,1600,0.160,0.586,,0.248,1.483,
32940,DEVM4-      400.00,60073,ZR001B      400.00,0,,0.0001,0.000366,0.00955,2000,2000,2000,1.74,0.000155,0.000927,0.006109,1600,0.160,0.586,,0.248,1.483,
33010,DEVO1-      132.00,41512,WFIE1B      132.00,AG,,0.028876,0.073367,0.01578,162,162,162,31.8,0.051234,0.175785,0.009621,174.24,5.031,12.783,,8.927,30.629,
33010,DEVO1-      132.00,60122,AB54        132.00,0,,0.002186,0.012704,0.00308,237.8,237.8,237.8,5.8,0.006176,0.031363,0.001832,174.24,0.381,2.214,,1.076,5.465,
33121,DEWP2Q      275.00,41721,WHHO2Q      275.00,0,,0.000159,0.000559,0.07754,276,276,276,2.48,0.001882,0.000783,0.077539,756.25,0.120,0.423,,1.423,0.592,
33122,DEWP2R      275.00,41722,WHHO2R      275.00,0,,0.000164,0.000575,0.07973,276,276,276,2.55,0.001935,0.000805,0.079728,756.25,0.124,0.435,,1.463,0.609,
33221,DRUM2Q      275.00,60186,YD001       275.00,YD,,0.000112,0.001041,0.00667,120,120,120,2.46,0.000474,0.002722,0.004186,756.25,0.085,0.787,,0.358,2.059,
33222,DRUM2R      275.00,42020,WIYH2-      275.00,YD,,0.000112,0.001041,0.00667,120,120,120,2.46,0.000474,0.002722,0.004186,756.25,0.085,0.787,,0.358,2.059,
33310,DUMF1-      132.00,41311,TONG1Q      132.00,S,,0.04447,0.1071,0.0218,132,132,132,43.58,0.0915,0.254619,0.0218,174.24,7.748,18.661,,15.943,44.365,
33310,DUMF1-      132.00,60163,BR001-      132.00,0,,0.010574,0.058461,0.01428,228.9,228.9,228.9,26.9,0.028661,0.148122,0.008751,174.24,1.842,10.186,,4.994,25.809,
33310,DUMF1-      132.00,300075,BR001-B     132.00,BR,,0.010574,0.058461,0.01428,228.9,228.9,228.9,26.9,0.028661,0.148122,0.008751,174.24,1.842,10.186,,4.994,25.809,
33411,DUNB1Q      132.00,33413,DUNB1S      132.00,0,,0.0001,0.000136,0.00209,232,232,232,0.15,0.000102,0.0001,0.002094,174.24,0.017,0.024,,0.018,0.017,
33411,DUNB1Q      132.00,36513,INWI1A      132.00,0,,0.00709,0.017983,0.00388,150.9,150.9,150.9,7.8,0.015288,0.045818,0.002425,174.24,1.235,3.133,,2.664,7.983,
33412,DUNB1R      132.00,33414,DUNB1T      132.00,0,,0.0001,0.000136,0.00209,232,232,232,0.15,0.000102,0.0001,0.002094,174.24,0.017,0.024,,0.018,0.017,
33412,DUNB1R      132.00,36514,INWI1B      132.00,0,,0.00709,0.017983,0.00388,150.9,150.9,150.9,7.8,0.015288,0.045818,0.002425,174.24,1.235,3.133,,2.664,7.983,
33511,DUNF1Q      132.00,60254,BE001       132.00,BE,,0.0001,0.0001,0.00176,132,132,132,0.09,0.0001,0.0001,0.001759,174.24,0.017,0.017,,0.017,0.017,
33511,DUNF1Q      132.00,300011,MOSM1A      132.00,CP,,0.005579,0.02348,0.00541,215,215,215,10.46,0.01286,0.057962,0.003311,174.24,0.972,4.091,,2.241,10.099,
33512,DUNF1R      132.00,60255,BE001B      132.00,BE,,0.0001,0.0001,0.00176,132,132,132,0.09,0.0001,0.0001,0.001759,174.24,0.017,0.017,,0.017,0.017,
33512,DUNF1R      132.00,300012,MOSM1B      132.00,CP,,0.005579,0.02348,0.00541,215,215,215,10.46,0.01286,0.057962,0.003311,174.24,0.972,4.091,,2.241,10.099,
33611,EAST1Q      132.00,36910,GLLE1-      132.00,R,,0.001534,0.003465,0.00095,132,132,132,1.69,0.00355,0.010198,0.000489,174.24,0.267,0.604,,0.619,1.777,
33612,EAST1A      132.00,36910,GLLE1-      132.00,0,,0.001534,0.003465,0.00095,132,132,132,1.69,0.00355,0.010198,0.000489,174.24,0.267,0.604,,0.619,1.777,
33650,EAST5-      11.000,33651,EAST5A      11.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
33711,ECCF1J      132.00,60164,BV001A      132.00,0,,0.005975,0.015161,0.00326,18,18,18,6.57,0.01314,0.037859,0.002032,174.24,1.041,2.642,,2.290,6.597,
33712,ECCF1K      132.00,60165,BV001B      132.00,0,,0.005975,0.015161,0.00326,21,21,21,6.57,0.01314,0.037859,0.002032,174.24,1.041,2.642,,2.290,6.597,
33810,ECCL1-      132.00,33811,ECCL1A      132.00,0,,0.003811,0.00967,0.00208,132,132,132,4.19,0.008381,0.024148,0.001296,174.24,0.664,1.685,,1.460,4.208,
33810,ECCL1-      132.00,33812,ECCL1B      132.00,0,,0.003811,0.00967,0.00208,132,132,132,4.19,0.008381,0.024148,0.001296,174.24,0.664,1.685,,1.460,4.208,
33810,ECCL1-      132.00,60256,BL001       132.00,BL,,0.0001,0.000301,0.00432,132,132,132,0.31,0.000318,0.002788,0.004322,174.24,0.017,0.052,,0.055,0.486,
33810,ECCL1-      132.00,60257,BL001B      132.00,BL,,0.0001,0.000262,0.00376,132,132,132,0.27,0.000277,0.002428,0.003765,174.24,0.017,0.046,,0.048,0.423,
33841,ECCL4A      400.00,33843,ECCL4C      400.00,0,,0,-0.00575,0,2771.3,2771.3,2771.3,0,0,-0.00575,0,1600,0.000,-9.200,,0.000,-9.200,
33841,ECCL4A      400.00,48241,BRNX4A      400.00,ZT,,0.000445,0.006573,0.20598,2470,2470,2470,34.2,0.002277,0.017515,0.127921,1600,0.712,10.517,,3.643,28.024,
33842,ECCL4B      400.00,33844,ECCL4D      400.00,0,,0,-0.00575,0,2771.3,2771.3,2771.3,0,0,-0.00575,0,1600,0.000,-9.200,,0.000,-9.200,
33842,ECCL4B      400.00,48242,BRNX4B      400.00,ZT,,0.000445,0.006573,0.20598,2470,2470,2470,34.2,0.002277,0.017515,0.127921,1600,0.712,10.517,,3.643,28.024,
33843,ECCL4C      400.00,42241,STWB4Q      400.00,0,,0.0001,0.001269,0.04975,2770,2770,2770,7.39,0.000561,0.003651,0.029696,1600,0.160,2.030,,0.898,5.842,
33844,ECCL4D      400.00,42242,STWB4R      400.00,0,,0.0001,0.001269,0.04975,2770,2770,2770,7.39,0.000561,0.003651,0.029696,1600,0.160,2.030,,0.898,5.842,
33920,EERH2-      275.00,39221,NEAR2Q      275.00,XX,,0.00077,0.00632,0.04283,950,950,950,15.34,0.003,0.01695,0.04283,756.25,0.582,4.780,,2.269,12.818,
34021,EKIL2Q      275.00,34023,EKIL2S      275.00,YZ,,0.00014,0.001925,0.01612,865,865,865,5.17,0.000909,0.00562,0.009546,756.25,0.106,1.456,,0.687,4.250,
34021,EKIL2Q      275.00,40821,STHA2A      275.00,ZE,,0.000218,0.002121,0.01242,1050,1050,1050,4.79,0.000765,0.005351,0.007951,756.25,0.165,1.604,,0.579,4.047,
34022,EKIL2R      275.00,40822,STHA2B      275.00,ZE,,0.000218,0.002121,0.01242,1050,1050,1050,4.79,0.000765,0.005351,0.007951,756.25,0.165,1.604,,0.579,4.047,
34022,EKIL2R      275.00,60194,ZE017-      275.00,0,,0.0001,0.0001,0.00462,764,764,764,0.11,0.0001,0.0001,0.00007,756.25,0.076,0.076,,0.076,0.076,
34024,EKIL2T      275.00,60194,ZE017-      275.00,YZ,,0.00014,0.001925,0.01612,480,480,480,5.17,0.000909,0.00562,0.009546,756.25,0.106,1.456,,0.687,4.250,
34111,ELDE1Q      132.00,36611,JOHN1Q      132.00,AU,,0.001229,0.004314,0.04832,1120,1120,1120,4.37,0.00301,0.001756,0.04832,174.24,0.214,0.752,,0.524,0.306,
34111,ELDE1Q      132.00,60252,AZ001       132.00,AZ,,0.001502,0.008313,0.00202,229,229,229,3.82,0.00413,0.020602,0.001205,174.24,0.262,1.448,,0.720,3.590,
34112,ELDE1R      132.00,36612,JOHN1R      132.00,AU,,0.001229,0.004314,0.04832,1120,1120,1120,4.37,0.00301,0.001756,0.04832,174.24,0.214,0.752,,0.524,0.306,
34112,ELDE1R      132.00,60253,AZ001B      132.00,AZ,,0.001502,0.008313,0.00202,229,229,229,3.82,0.00413,0.020602,0.001205,174.24,0.262,1.448,,0.720,3.590,
34240,ELVA4-      400.00,36840,COAL4-      400.00,0,,0.000475,0.005304,0.15529,2210,2210,2210,26.71,0.00232,0.013988,0.096496,1600,0.760,8.486,,3.712,22.381,
34240,ELVA4-      400.00,36841,COAL4A      400.00,0,,0.000476,0.005316,0.15564,2210,2210,2210,26.77,0.002326,0.01402,0.096713,1600,0.762,8.506,,3.722,22.432,
34240,ELVA4-      400.00,38840,MOFF4-      400.00,0,,0.000418,0.004666,0.13662,2210,2210,2210,23.5,0.002042,0.012307,0.084899,1600,0.669,7.466,,3.267,19.691,
34240,ELVA4-      400.00,38842,MOFF4A      400.00,0,,0.000422,0.00471,0.1379,2210,2210,2210,23.72,0.002061,0.012422,0.085694,1600,0.675,7.536,,3.298,19.875,
34311,ERSK1Q      132.00,60265,BZ015       132.00,BZ,,0.002883,0.007316,0.00158,121,121,121,3.17,0.006341,0.018269,0.000981,174.24,0.502,1.275,,1.105,3.183,
34312,ERSK1R      132.00,60266,BZ015B      132.00,BZ,,0.002911,0.007385,0.00159,102,102,102,3.2,0.006401,0.018442,0.00099,174.24,0.507,1.287,,1.115,3.213,
34330,ERSK3-      33.000,300472,SHLA3-      33.000,0,,0.002767,0.008744,0.00117,41,41,41,1,0.016293,0.162519,0.001174,10.89,0.030,0.095,,0.177,1.770,
34410,DUNE1-      132.00,40712,SMEA1S      132.00,P,,0.010867,0.036095,0.01027,154,154,154,17.84,0.032153,0.107168,0.004955,174.24,1.893,6.289,,5.602,18.673,
34430,DUNE3-      33.000,41230,TODD3-      33.000,0,,0.02245,0.05682,0.0073,42,42,42,6.07,0.30805,0.07519,0.0073,10.89,0.244,0.619,,3.355,0.819,
34430,DUNE3-      33.000,60172,KEIH3-      33.000,0,,0.051628,0.047962,0.0038,20.8,20.8,20.8,4.75,0.115819,0.798542,0.003798,10.89,0.562,0.522,,1.261,8.696,
34430,DUNE3-      33.000,60174,POGB3-      33.000,0,,0.044533,0.038497,0.00305,21,21,21,3.81,0.096053,0.640915,0.003048,10.89,0.485,0.419,,1.046,6.980,
34520,INVR2-      275.00,42020,WIYH2-      275.00,0,,0.002388,0.023624,0.15103,570,570,570,55.6,0.01069,0.06164,0.094702,756.25,1.806,17.866,,8.084,46.615,
34521,INVR2A      275.00,42020,WIYH2-      275.00,0,,0.002388,0.023624,0.15103,570,570,570,55.6,0.01069,0.06164,0.094702,756.25,1.806,17.866,,8.084,46.615,
34610,BENB1-      132.00,300180,BENB1T      132.00,0,,0.001875,0.005505,0.00131,166.9,166.9,166.9,2.5,0.003882,0.018587,0.00066,174.24,0.327,0.959,,0.676,3.239,
34612,BENB1A      132.00,39011,NECU1B      132.00,0,,0.001029,0.007399,0.00248,482,482,482,4,0.003728,0.020497,0.001437,174.24,0.179,1.289,,0.650,3.571,
34612,BENB1A      132.00,300106,HOLM1T      132.00,0,,0.003178,0.022845,0.00766,482,482,482,12.35,0.01151,0.063285,0.004435,174.24,0.554,3.981,,2.006,11.027,
34713,GARE1S      132.00,41813,WHTL1S      132.00,CM,,0.002128,0.003546,0.00091,100,100,100,1.68,0.004258,0.010405,0.000478,174.24,0.371,0.618,,0.742,1.813,
34713,GARE1S      132.00,60085,CK112A      132.00,CK,,0.009346,0.023707,0.00511,109,109,109,10.28,0.020153,0.0604,0.003196,174.24,1.628,4.131,,3.511,10.524,
34714,GARE1T      132.00,41814,WHTL1T      132.00,CM,,0.002115,0.003525,0.00091,100,100,100,1.67,0.004232,0.010343,0.000475,174.24,0.369,0.614,,0.737,1.802,
34714,GARE1T      132.00,60089,CL153A      132.00,CL,,0.019858,0.050373,0.01087,109,109,109,21.85,0.042821,0.128337,0.006792,174.24,3.460,8.777,,7.461,22.361,
35011,GLLU1Q      132.00,39410,NETS1-      132.00,BT,,0.020011,0.050774,0.01093,49,49,49,22,0.044006,0.126791,0.006807,174.24,3.487,8.847,,7.668,22.092,
35012,GLLU1R      132.00,39410,NETS1-      132.00,BT,,0.020011,0.050774,0.01093,57,57,57,22,0.044006,0.126791,0.006807,174.24,3.487,8.847,,7.668,22.092,
35030,GLLU3-      33.000,39430,NETS3-      33.000,0,,0.3825,0.6705,0,24,24,24,22.5,0.8,2,0,10.89,4.165,7.302,,8.712,21.780,
35030,GLLU3-      33.000,60169,GLCH3-      33.000,0,,0.03482,0.068636,0.01881,75.4,75.4,75.4,9.84,0.101374,0.770674,0.01881,10.89,0.379,0.747,,1.104,8.393,
35110,GLNI1-      132.00,40010,REDH1-      132.00,CS,,0.009555,0.023056,0.00552,161,161,161,10.55,0.018021,0.078245,0.002779,174.24,1.665,4.017,,3.140,13.633,
35110,GLNI1-      132.00,41512,WFIE1B      132.00,BC,,0.005359,0.016524,0.00355,264,264,264,7.11,0.013114,0.041091,0.002061,174.24,0.934,2.879,,2.285,7.160,
35110,GLNI1-      132.00,60270,CH006       132.00,CH,,0.000642,0.00237,0.00096,265,265,265,1.41,0.001597,0.006972,0.000546,174.24,0.112,0.413,,0.278,1.215,
35110,GLNI1-      132.00,60271,CH006B      132.00,CH,,0.000642,0.00237,0.00096,265,265,265,1.41,0.001597,0.006972,0.000546,174.24,0.112,0.413,,0.278,1.215,
35130,GLNI3-      33.000,300088,CAMI3-      33.000,0,,0.000844,0.003148,0.00106,50,50,50,0.5,0.004225,0.039233,0.001065,10.89,0.009,0.034,,0.046,0.427,
35220,GLRO2-      275.00,60212,YS030B      275.00,0,,0.0001,0.000929,0.00566,1095.5,1095.5,1095.5,2.14,0.000406,0.002409,0.003598,756.25,0.076,0.703,,0.307,1.822,
35220,GLRO2-      275.00,60213,YS030C      275.00,0,,0.0001,0.000929,0.00566,1090,1090,1090,2.14,0.000406,0.002409,0.003598,756.25,0.076,0.703,,0.307,1.822,
35231,GLRO3A      33.000,35232,GLRO3B      33.000,1,,0.020601,0.704992,0,100,100,100,0,999,999,0,10.89,0.224,7.677,,10879.110,10879.110,
35231,GLRO3A      33.000,35232,GLRO3B      33.000,84,,0.006855,1.08498,0,30,30,30,0,0.006855,1.084978,0,10.89,0.075,11.815,,0.075,11.815,
35231,GLRO3A      33.000,40131,ROBP3A      33.000,0,,0.0138,0.0363,0.0132,76,76,76,6,0.0327,0.0087,0.0132,10.89,0.150,0.395,,0.356,0.095,
35231,GLRO3A      33.000,300064,ROAR3-      33.000,0,,0.000659,0.000952,0.00038,75.4,75.4,75.4,0.2,0.002012,0.016551,0.000382,10.89,0.007,0.010,,0.022,0.180,
35232,GLRO3B      33.000,40132,ROBP3B      33.000,0,,0.0138,0.0363,0.0132,76,76,76,6,0.0327,0.0087,0.0132,10.89,0.150,0.395,,0.356,0.095,
35311,GORG1Q      132.00,41111,TELR1Q      132.00,0,,0.000433,0.000995,0.1813,72,72,72,4.6,0.001401,0.000621,0.181296,174.24,0.075,0.173,,0.244,0.108,
35311,GORG1Q      132.00,60302,AC006       132.00,AC,,0.002045,0.006301,0.05035,111,111,111,5.8,0.006948,0.054631,0.050353,174.24,0.356,1.098,,1.211,9.519,
35312,GORG1R      132.00,41112,TELR1R      132.00,0,,0.000433,0.000995,0.1813,72,72,72,4.6,0.001401,0.000621,0.181296,174.24,0.075,0.173,,0.244,0.108,
35312,GORG1R      132.00,60247,AC006B      132.00,AC,,0.002038,0.006279,0.05018,111,111,111,5.78,0.006924,0.054442,0.05018,174.24,0.355,1.094,,1.206,9.486,
35411,GOVA1Q      132.00,35711,HAGR1Q      132.00,0,,0.002097,0.00252,0.06081,70,70,70,4.04,0.017362,0.003886,0.060812,174.24,0.365,0.439,,3.025,0.677,
35411,GOVA1Q      132.00,43913,BRAE1P      132.00,0,,0.00175,0.002752,0.07984,125,125,125,4.03,0.009062,0.004076,0.07984,174.24,0.305,0.480,,1.579,0.710,
35412,GOVA1R      132.00,35712,HAGR1R      132.00,0,,0.00187,0.00225,0.03587,69,69,69,4.11,0.01552,0.00347,0.03587,174.24,0.326,0.392,,2.704,0.605,
35412,GOVA1R      132.00,43911,BRAE1G      132.00,0,,0.00175,0.002752,0.07984,125,125,125,4.03,0.009062,0.004076,0.07984,174.24,0.305,0.480,,1.579,0.710,
35520,GRMO2-      275.00,300299,XN030       275.00,XD,,0.0001,0.000296,0.0019,1090,1090,1090,0.7,0.000134,0.000774,0.001191,756.25,0.076,0.224,,0.101,0.585,
35520,GRMO2-      275.00,300300,XN030B      275.00,XD,,0.0001,0.000296,0.0019,1050,1050,1050,0.7,0.000134,0.000774,0.001191,756.25,0.076,0.224,,0.101,0.585,
35631,GIFF3A      33.000,35632,GIFF3B      33.000,1,,0.006855,1.08498,0,30,30,30,0,0.006855,1.084978,0,10.89,0.075,11.815,,0.075,11.815,
35631,GIFF3A      33.000,35632,GIFF3B      33.000,3,,0.007061,0.338305,0,100,100,100,0,999,999,0,10.89,0.077,3.684,,10879.110,10879.110,
35811,HAKB1-      132.00,74253,Q8_INT_NODE 132.00,HA,,0.0001,0.0001,0,132,132,132,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
35812,JUNV1-      132.00,44010,GRNA1-      132.00,AL,,0.003573,0.011016,0.00237,199,199,199,4.74,0.008743,0.027394,0.001471,174.24,0.623,1.919,,1.523,4.773,
35812,JUNV1-      132.00,300138,FASI1A      132.00,V,,0.023744,0.073207,0.01573,199,199,199,31.5,0.058101,0.182049,0.009776,174.24,4.137,12.756,,10.124,31.720,
35812,JUNV1-      132.00,300210,JUNB1-      132.00,0,,0.0001,0.0001,0,1000,1000,1000,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
35813,JUNV1A      132.00,44010,GRNA1-      132.00,0,,0.003573,0.011016,0.00237,199,199,199,4.74,0.008743,0.027394,0.001471,174.24,0.623,1.919,,1.523,4.773,
35813,JUNV1A      132.00,300139,FASI1B      132.00,0,,0.023744,0.073207,0.01573,199,199,199,31.5,0.058101,0.182049,0.009776,174.24,4.137,12.756,,10.124,31.720,
35813,JUNV1A      132.00,300225,JUNB1A      132.00,0,,0.0001,0.0001,0,2286.3,2286.3,2286.3,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
35841,HAKB4-      400.00,44042,GRNA4A      400.00,0,,0.0001,0.000391,0.01145,2210,2210,2210,1.97,0.000171,0.001032,0.007117,1600,0.160,0.626,,0.274,1.651,
35841,HAKB4-      400.00,600000,SB6_ZV370   400.00,A2,,0.0001,0.0001,0,2213,2213,2213,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
35842,HAKB4B      400.00,44040,GRNA4-      400.00,0,,0.0001,0.000391,0.01145,2210,2210,2210,1.97,0.000171,0.001032,0.007117,1600,0.160,0.626,,0.274,1.651,
35842,HAKB4B      400.00,65714,Q8_ZV370    400.00,A2,,0.0001,0.0001,0,2170,2170,2170,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
35910,HAWI1-      132.00,300481,V270A       132.00,0,,0.000965,0.002975,0.00064,166.9,166.9,166.9,1.28,0.002361,0.007398,0.000397,174.24,0.168,0.518,,0.411,1.289,
35910,HAWI1-      132.00,300482,V270B       132.00,0,,0.000965,0.002975,0.00064,166.9,166.9,166.9,1.28,0.002361,0.007398,0.000397,174.24,0.168,0.518,,0.411,1.289,
35930,HAWI3-      33.000,300123,PIBU3A      33.000,0,,0.003361,0.010101,0.00103,49,49,49,1,0.036823,0.004867,0.001033,10.89,0.037,0.110,,0.401,0.053,
36140,HUER4-      400.00,39140,HUNE4-      400.00,1,,0.0001,0.0001,0.00726,2770,2770,2770,0.25,0.0001,0.0001,0.007263,1600,0.160,0.160,,0.160,0.160,
36140,HUER4-      400.00,39140,HUNE4-      400.00,3,,0.0001,0.0001,0.00726,2770,2770,2770,0.25,0.0001,0.0001,0.007263,1600,0.160,0.160,,0.160,0.160,
36211,HUNF1Q      132.00,60262,BU032       132.00,CE,,0.000971,0.00309,0.06198,146,146,146,3.06,0.002423,0.000893,0.061976,174.24,0.169,0.538,,0.422,0.156,
36211,HUNF1Q      132.00,300325,HUNE1-      132.00,0,,0.0001,0.00016,0.00396,146,146,146,0.18,0.00016,0.0001,0.00396,174.24,0.017,0.028,,0.028,0.017,
36212,HUNF1R      132.00,60263,BU032B      132.00,BU,,0.000965,0.00307,0.06157,146,146,146,3.04,0.002407,0.000887,0.061571,174.24,0.168,0.535,,0.419,0.155,
36212,HUNF1R      132.00,300325,HUNE1-      132.00,0,,0.0001,0.00016,0.00264,146,146,146,0.1,0.00011,0.0001,0.00264,174.24,0.017,0.028,,0.019,0.017,
36311,INKE1Q      132.00,60254,BE001       132.00,BE,,0.006895,0.017494,0.00377,132,132,132,7.58,0.015162,0.043685,0.002345,174.24,1.201,3.048,,2.642,7.612,
36312,INKE1R      132.00,60255,BE001B      132.00,BE,,0.006895,0.017494,0.00377,132,132,132,7.58,0.015162,0.043685,0.002345,174.24,1.201,3.048,,2.642,7.612,
36410,FASI1-      132.00,300138,FASI1A      132.00,0,,0.003756,0.011002,0.00263,199,199,199,5,0.009965,0.02765,0.001467,174.24,0.654,1.917,,1.736,4.818,
36410,FASI1-      132.00,300139,FASI1B      132.00,0,,0.003756,0.011002,0.00263,199,199,199,5,0.009965,0.02765,0.001467,174.24,0.654,1.917,,1.736,4.818,
36511,INWI1Q      132.00,36513,INWI1A      132.00,0,,0.001267,0.00234,0.07798,115,115,115,3.7,0.001267,0.00234,0.077976,174.24,0.221,0.408,,0.221,0.408,
36511,INWI1Q      132.00,41410,TORN1-      132.00,0,,0.00038,0.00061,0.02365,115,115,115,1.15,0.00067,0.00143,0.02365,174.24,0.066,0.106,,0.117,0.249,
36512,INWI1R      132.00,36514,INWI1B      132.00,0,,0.001267,0.00234,0.07798,115,115,115,3.7,0.001267,0.00234,0.077976,174.24,0.221,0.408,,0.221,0.408,
36512,INWI1R      132.00,41410,TORN1-      132.00,0,,0.00038,0.00061,0.02365,115,115,115,1.12,0.00067,0.00143,0.02365,174.24,0.066,0.106,,0.117,0.249,
36714,JUNA1T      132.00,37611,KILW1Q      132.00,CE,,0.004883,0.027025,0.00657,146,146,146,12.42,0.013425,0.066974,0.003917,174.24,0.851,4.709,,2.339,11.670,
36714,JUNA1T      132.00,40211,SACO1Q      132.00,BU,,0.003069,0.017829,0.00432,151,151,151,8.14,0.008791,0.044046,0.002571,174.24,0.535,3.107,,1.532,7.675,
36714,JUNA1T      132.00,300325,HUNE1-      132.00,0,,0.00052,0.00365,0.1294,175,175,175,3.62,0.00224,0.00106,0.1294,174.24,0.091,0.636,,0.390,0.185,
36811,COAL1A      132.00,60129,YR005AR     132.00,0,,0.001375,0.003583,0.02578,134,134,134,3.14,0.0001,0.0001,0.025782,174.24,0.240,0.624,,0.017,0.017,
36811,COAL1A      132.00,300021,DONO1A      132.00,0,,0.000821,0.001886,0.03579,158,158,158,2.91,0.002655,0.001177,0.035791,174.24,0.143,0.329,,0.463,0.205,
36811,COAL1A      132.00,300045,KENN1Y      132.00,0,,0.0001,0.00013,0.00246,140,140,140,0.2,0.000183,0.0001,0.002463,174.24,0.017,0.023,,0.032,0.017,
36811,COAL1A      132.00,300420,BROT1-      132.00,0,,0.000261,0.002614,0.05959,293,293,293,3.2,0.002966,0.028284,0.05959,174.24,0.045,0.455,,0.517,4.928,
36840,COAL4-      400.00,40842,STHA4B      400.00,0,,0.000386,0.004315,0.12633,2210,2210,2210,21.73,0.001888,0.01138,0.078505,1600,0.618,6.904,,3.021,18.208,
36840,COAL4-      400.00,300348,COAB4-      400.00,0,,0.0001,0.00032,0.27798,1247.1,1247.1,1247.1,2.5,0.000117,0.000809,0.277981,1600,0.160,0.512,,0.187,1.294,
36841,COAL4A      400.00,40841,STHA4A      400.00,0,,0.000387,0.004327,0.12668,2210,2210,2210,21.79,0.001893,0.011411,0.078721,1600,0.619,6.923,,3.029,18.258,
36910,GLLE1-      132.00,39410,NETS1-      132.00,1,,0.027324,0.06933,0.01493,125,125,125,30.04,0.060089,0.173127,0.009294,174.24,4.761,12.080,,10.470,30.166,
36910,GLLE1-      132.00,39410,NETS1-      132.00,BG,,0.027324,0.06933,0.01493,125,125,125,30.04,0.060089,0.173127,0.009294,174.24,4.761,12.080,,10.470,30.166,
36910,GLLE1-      132.00,41310,TONG1-      132.00,R,,0.0339,0.07678,0.01662,132,132,132,33.1,0.0698,0.194121,0.01662,174.24,5.907,13.378,,12.162,33.824,
37020,KAIM2-      275.00,40720,SMEA2-      275.00,XJ,,0.000377,0.003731,0.02385,1000,1000,1000,8.78,0.001688,0.009734,0.014955,756.25,0.285,2.822,,1.277,7.361,
37020,KAIM2-      275.00,40722,SMEA2R      275.00,XS,,0.000377,0.003731,0.02385,1371.8,1371.8,1371.8,8.78,0.001688,0.009734,0.014955,756.25,0.285,2.822,,1.277,7.361,
37020,KAIM2-      275.00,41721,WHHO2Q      275.00,XU,,0.000415,0.001456,0.20182,276,276,276,6.45,0.004899,0.002038,0.201821,756.25,0.314,1.101,,3.705,1.541,
37020,KAIM2-      275.00,41722,WHHO2R      275.00,XU,,0.000405,0.001421,0.19688,276,276,276,6.3,0.004779,0.001988,0.196881,756.25,0.306,1.075,,3.614,1.503,
37030,KAIM3-      33.000,37031,KAIMX8      33.000,0,,0.16692,0.27552,0,21,21,21,11.23,0.16692,0.27552,0,10.89,1.818,3.000,,1.818,3.000,
37030,KAIM3-      33.000,37032,KAIMX9      33.000,0,,0.16714,0.2761,0,21,21,21,11.23,0.16714,0.2761,0,10.89,1.820,3.007,,1.820,3.007,
37030,KAIM3-      33.000,37035,KAIM3A      33.000,0,,0.000625,0.135546,0,120,120,120,0,0.000625,0.135546,0,10.89,0.007,1.476,,0.007,1.476,
37030,KAIM3-      33.000,37036,KAIM3B      33.000,0,,0.000624,0.1355,0,120,120,120,0,0.000624,0.1355,0,10.89,0.007,1.476,,0.007,1.476,
37031,KAIMX8      33.000,37034,KAIMY7      33.000,0,,0.07516,0.13175,0,25,25,25,4.42,0.07516,0.13175,0,10.89,0.818,1.435,,0.818,1.435,
37032,KAIMX9      33.000,37033,KAIMY6      33.000,0,,0.07516,0.13175,0,25,25,25,4.42,0.07516,0.13175,0,10.89,0.818,1.435,,0.818,1.435,
37033,KAIMY6      33.000,48831,BOWB31      33.000,0,,0.09111,0.15946,0,23,23,23,5.38,0.09111,0.15946,0,10.89,0.992,1.737,,0.992,1.737,
37034,KAIMY7      33.000,48832,BOWB32      33.000,0,,0.09115,0.15961,0,23,23,23,5.38,0.09111,0.15946,0,10.89,0.993,1.738,,0.992,1.737,
37110,SCOP1-      132.00,300152,SCOP1Q      132.00,0,,0.0019,0.005416,0.00132,365,365,365,2.5,0.005004,0.01374,0.000735,174.24,0.331,0.944,,0.872,2.394,
37211,KIER1Q      132.00,60280,I009        132.00,0,,0.002278,0.004567,0.0751,100,100,100,4.18,0.0001,0.0001,0.075103,174.24,0.397,0.796,,0.017,0.017,
37212,KIER1R      132.00,60281,I009B       132.00,0,,0.00223,0.004471,0.07352,100,100,100,4.09,0.0001,0.0001,0.073523,174.24,0.389,0.779,,0.017,0.017,
37311,KILB1Q      132.00,42010,WIYH1-      132.00,0,,0.00098,0.00209,0.04333,139,139,139,3.38,0.01157,0.00292,0.04333,174.24,0.171,0.364,,2.016,0.509,
37312,KILB1R      132.00,42010,WIYH1-      132.00,0,,0.00115,0.00199,0.0802,139,139,139,3.29,0.00756,0.00341,0.0802,174.24,0.200,0.347,,1.317,0.594,
37410,KILS1-      132.00,38710,MEAD1-      132.00,CX,,0.00874,0.02581,0.02166,162,162,162,12.57,0.02286,0.08662,0.01856,174.24,1.523,4.497,,3.983,15.093,
37410,KILS1-      132.00,60102,N019        132.00,0,,0.013809,0.035893,0.00739,132,132,132,15.22,0.031963,0.082416,0.004893,174.24,2.406,6.254,,5.569,14.360,
37420,KILS2-      275.00,60033,XY006       275.00,0,,0.0001,0.000262,0.0019,1500,1500,1500,0.66,0.000128,0.000743,0.001103,756.25,0.076,0.198,,0.097,0.562,
37420,KILS2-      275.00,60034,XY006B      275.00,0,,0.0001,0.000262,0.0019,1500,1500,1500,0.66,0.000128,0.000743,0.001103,756.25,0.076,0.198,,0.097,0.562,
37420,KILS2-      275.00,60184,XW012A      275.00,0,,0.0001,0.0001,0.01118,204,204,204,0.29,0.0001,0.0001,0.011175,756.25,0.076,0.076,,0.076,0.076,
37420,KILS2-      275.00,60185,XW012B      275.00,0,,0.0001,0.0001,0.01272,204,204,204,0.33,0.0001,0.0001,0.012717,756.25,0.076,0.076,,0.076,0.076,
37430,KILS3-      33.000,300115,MLRG3A      33.000,0,,0.002795,0.008831,0.00119,40,40,40,1.01,0.016456,0.164144,0.001185,10.89,0.030,0.096,,0.179,1.788,
37440,KILS4-      400.00,60029,XV011       400.00,0,,0.0001,0.000846,0.02297,2000,2000,2000,4.11,0.000367,0.002184,0.01448,1600,0.160,1.354,,0.587,3.494,
37440,KILS4-      400.00,60068,ZP001       400.00,0,,0.000298,0.004783,0.18128,3408.7,3408.7,3408.7,27.5,0.001782,0.013548,0.109114,1600,0.477,7.653,,2.851,21.677,
37441,KILS4T      400.00,60027,XV001A      400.00,0,,0.0001,0.0001,0,2000,2000,2000,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
37441,KILS4T      400.00,60070,ZP081       400.00,0,,0.0001,0.0001,0,2170,2170,2170,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
37521,KILT2Q      275.00,60184,XW012A      275.00,XW,,0.000162,0.001546,0.00941,952.6,952.6,952.6,3.56,0.000676,0.004007,0.005986,756.25,0.123,1.169,,0.511,3.030,
37522,KILT2R      275.00,60185,XW012B      275.00,XW,,0.000162,0.001546,0.00941,952.6,952.6,952.6,3.56,0.000676,0.004007,0.005986,756.25,0.123,1.169,,0.511,3.030,
37532,KILT3B      33.000,59222,SNED3A      33.000,0,,0.049951,0.072084,0.02896,106,106,106,15.15,0.152411,1.253708,0.02896,10.89,0.544,0.785,,1.660,13.653,
37611,KILW1Q      132.00,38710,MEAD1-      132.00,CI,,0.00736,0.030978,0.00714,146,146,146,13.8,0.016966,0.07647,0.004368,174.24,1.282,5.398,,2.956,13.324,
37612,KILW1R      132.00,38710,MEAD1-      132.00,CI,,0.00736,0.030978,0.00714,146,146,146,13.8,0.016966,0.07647,0.004368,174.24,1.282,5.398,,2.956,13.324,
37612,KILW1R      132.00,60267,CE001       132.00,CE,,0.004883,0.027025,0.00657,146,146,146,12.42,0.013425,0.066974,0.003917,174.24,0.851,4.709,,2.339,11.670,
37720,KINC2-      275.00,38321,LOAN2Q      275.00,YG,,0.000184,0.001819,0.01163,765,765,765,4.28,0.000823,0.004745,0.00729,756.25,0.139,1.376,,0.622,3.588,
37720,KINC2-      275.00,38322,LOAN2R      275.00,YG,,0.000184,0.001819,0.01163,765,765,765,4.28,0.000823,0.004745,0.00729,756.25,0.139,1.376,,0.622,3.588,
37720,KINC2-      275.00,44720,GRMO2A      275.00,0,,0.000652,0.006036,0.03869,1090,1090,1090,14.26,0.002728,0.015776,0.024273,756.25,0.493,4.565,,2.063,11.931,
37720,KINC2-      275.00,60180,XL006       275.00,XL,,0.0001,0.000645,0.00413,1090,1090,1090,1.52,0.000293,0.001686,0.002593,756.25,0.076,0.488,,0.222,1.275,
37720,KINC2-      275.00,60181,XL006B      275.00,XL,,0.0001,0.000645,0.00413,1090,1090,1090,1.52,0.000293,0.001686,0.002593,756.25,0.076,0.488,,0.222,1.275,
37720,KINC2-      275.00,300214,FIGS2-      275.00,0,,0.0001,0.0001,0.05395,704,704,704,0.7,0.0001,0.0001,0.05395,756.25,0.076,0.076,,0.076,0.076,
37720,KINC2-      275.00,300300,XN030B      275.00,XD,,0.000652,0.006036,0.03869,1050,1050,1050,14.26,0.002728,0.015776,0.024273,756.25,0.493,4.565,,2.063,11.931,
37820,LAMB2-      275.00,37821,LAMB2T      275.00,0,,0.0001,0.0001,0,1120,1120,1120,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
37820,LAMB2-      275.00,39821,PORD2Q      275.00,YK,,0.00018,0.001668,0.01069,955,955,955,3.94,0.000759,0.00436,0.006705,756.25,0.136,1.261,,0.574,3.297,
37820,LAMB2-      275.00,42020,WIYH2-      275.00,XE,,0.000769,0.007595,0.04852,1380,1380,1380,17.88,0.00344,0.019699,0.03016,756.25,0.582,5.744,,2.602,14.897,
37820,LAMB2-      275.00,60192,YK015       275.00,YK,,0.00018,0.001668,0.01069,300,300,300,3.94,0.000759,0.00436,0.006705,756.25,0.136,1.261,,0.574,3.297,
37821,LAMB2T      275.00,42020,WIYH2-      275.00,XE,,0.000769,0.007595,0.04852,1380,1380,1380,17.88,0.00344,0.019699,0.03016,756.25,0.582,5.744,,2.602,14.897,
37911,LEVE1Q      132.00,38011,LEVT1Q      132.00,BN,,0.001965,0.004985,0.00107,143,143,143,2.16,0.004321,0.012449,0.000668,174.24,0.342,0.869,,0.753,2.169,
37912,LEVE1R      132.00,38012,LEVT1R      132.00,BN,,0.002056,0.005216,0.00112,143,143,143,2.26,0.004521,0.013025,0.000699,174.24,0.358,0.909,,0.788,2.269,
38011,LEVT1Q      132.00,40010,REDH1-      132.00,AH,,0.007832,0.019871,0.00428,143,143,143,8.61,0.017223,0.049621,0.002664,174.24,1.365,3.462,,3.001,8.646,
38012,LEVT1R      132.00,40012,REDH1A      132.00,0,,0.007832,0.019871,0.00428,143,143,143,8.61,0.017223,0.049621,0.002664,174.24,1.365,3.462,,3.001,8.646,
38111,LING1Q      132.00,60082,AF042       132.00,0,,0.000342,0.001054,0.00842,228.6,228.6,228.6,0.97,0.001162,0.009137,0.008421,174.24,0.060,0.184,,0.202,1.592,
38112,LING1R      132.00,60083,AF042B      132.00,0,,0.000388,0.001195,0.00955,228.6,228.6,228.6,1.1,0.001318,0.010361,0.00955,174.24,0.068,0.208,,0.230,1.805,
38130,LING3-      33.000,59117,HARH3-      33.000,0,,0.013793,0.043588,0.0234,76,76,76,9.97,0.08122,0.810157,0.0234,10.89,0.150,0.475,,0.884,8.823,
38130,LING3-      33.000,300198,LNGB3A      33.000,0,,0.023113,0.08626,0.02918,80,80,80,13.7,0.115772,1.074993,0.029177,10.89,0.252,0.939,,1.261,11.707,
38211,LINM1Q      132.00,60303,Y_001D      132.00,0,,0.00148,0.003401,0.06884,132,132,132,5.24,0.004788,0.002122,0.06884,174.24,0.258,0.593,,0.834,0.370,
38211,LINM1Q      132.00,300420,BROT1-      132.00,0,,0.001373,0.013023,0.00297,266,266,266,5.77,0.005183,0.031162,0.001763,174.24,0.239,2.269,,0.903,5.430,
38212,LINM1R      132.00,60129,YR005AR     132.00,0,,0.001373,0.013023,0.00297,416.1,416.1,416.1,5.77,0.005183,0.031162,0.001763,174.24,0.239,2.269,,0.903,5.430,
38230,LINM3-      33.000,60109,Y_001B      33.000,0,,0.05338,0.194955,0.00027,48.3,48.3,48.3,6.66,0.140412,0.847002,0.000107,10.89,0.581,2.123,,1.529,9.224,
38230,LINM3-      33.000,60116,AURO00      33.000,0,,0.0897,0.327606,0.00045,38,38,38,11.2,0.235952,1.423319,0.00018,10.89,0.977,3.568,,2.570,15.500,
38230,LINM3-      33.000,60290,Y001        33.000,0,,0.054741,0.199927,0.00027,48.3,48.3,48.3,6.83,0.143994,0.868606,0.00011,10.89,0.596,2.177,,1.568,9.459,
38320,LOAN2-      275.00,38321,LOAN2Q      275.00,43,,0.0001,0.019355,0,620,620,620,0,0.0001,0.019355,0,756.25,0.076,14.637,,0.076,14.637,
38320,LOAN2-      275.00,38322,LOAN2R      275.00,43,,0.0001,0.019355,0,620,620,620,0,0.0001,0.019355,0,756.25,0.076,14.637,,0.076,14.637,
38320,LOAN2-      275.00,60107,YJ001B      275.00,0,,0.0001,0.0001,0.03125,1520,1520,1520,0.17,0.0001,0.0001,0.000225,756.25,0.076,0.076,,0.076,0.076,
38320,LOAN2-      275.00,90889,ZCN53       275.00,ZC,,0.000432,0.006939,0.05871,1500,1500,1500,18.85,0.002593,0.019759,0.035299,756.25,0.327,5.248,,1.961,14.943,
38320,LOAN2-      275.00,300468,LOAN2T      275.00,0,,0.0001,0.0001,0,1500,1500,1500,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
38510,MAYB1-      132.00,38511,MAYB1A      132.00,0,,0.011452,0.029057,0.00626,132,132,132,12.59,0.025184,0.072559,0.003895,174.24,1.995,5.063,,4.388,12.643,
38510,MAYB1-      132.00,43010,AUCW1-      132.00,0,,0.0001,0.0001,0.00068,140,140,140,0.07,0.0001,0.000242,0.000682,174.24,0.017,0.017,,0.017,0.042,
38510,MAYB1-      132.00,60510,CD01        132.00,CD,,0.011452,0.029057,0.00626,132,132,132,12.59,0.025184,0.072559,0.003895,174.24,1.995,5.063,,4.388,12.643,
38511,MAYB1A      132.00,38615,MAYT1A      132.00,0,,0.0001,0.000183,0.003,132,132,132,0.28,0.000299,0.002805,0.003001,174.24,0.017,0.032,,0.052,0.489,
38530,MAYB3-      33.000,59013,ASVA3-      33.000,0,,0.070001,0.22122,0.02969,38,38,38,25.3,0.412211,4.111731,0.02969,10.89,0.762,2.409,,4.489,44.777,
38530,MAYB3-      33.000,300195,KHLL3-      33.000,0,,0.05648,0.146159,0.00018,34,34,34,4.8,0.119159,0.61575,0.000076,10.89,0.615,1.592,,1.298,6.706,
38614,MAYT1T      132.00,60510,CD01        132.00,CD,,0.0001,0.000202,0.00332,132,132,132,0.31,0.000331,0.003106,0.003323,174.24,0.017,0.035,,0.058,0.541,
38710,MEAD1-      132.00,38713,MEAD1Q      132.00,0,,0.00023,0.00032,0.00314,100,100,100,1,0.00163,0.0002,0.00314,174.24,0.040,0.056,,0.284,0.035,
38710,MEAD1-      132.00,38714,MEAD1R      132.00,0,,0.00023,0.00032,0.00314,100,100,100,1,0.00163,0.0002,0.00314,174.24,0.040,0.056,,0.284,0.035,
38810,MOFF1-      132.00,47110,HARE1-      132.00,0,,0.00304,0.01375,0.21563,184,184,184,15.33,0.06712,0.01363,0.21563,174.24,0.530,2.396,,11.695,2.375,
38810,MOFF1-      132.00,300152,SCOP1Q      132.00,0,,0.0001,0.000245,0.00559,293,293,293,0.3,0.000278,0.002652,0.005587,174.24,0.017,0.043,,0.048,0.462,
38838,MOFF3A      33.000,60201,MINN3-      33.000,0,,0.041636,0.171281,0.01314,31,31,31,12.34,0.208565,1.904777,0.01314,10.89,0.453,1.865,,2.271,20.743,
38838,MOFF3A      33.000,300116,MOFF3-      33.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
38840,MOFF4-      400.00,38841,MOFF4C      400.00,0,,0,-0.00729,0,2771.3,2771.3,2771.3,0,0,-0.00729,0,1600,0.000,-11.664,,0.000,-11.664,
38841,MOFF4C      400.00,44042,GRNA4A      400.00,0,,0.000743,0.008304,0.24313,2210,2210,2210,41.82,0.003633,0.021901,0.151085,1600,1.189,13.286,,5.813,35.042,
38842,MOFF4A      400.00,44041,GRNA4C      400.00,0,,0.000743,0.008304,0.24313,2210,2210,2210,41.82,0.003633,0.021901,0.151085,1600,1.189,13.286,,5.813,35.042,
38920,MOSM2L      275.00,41520,WFIE2-      275.00,0,,0.000134,0.001278,0.00778,1095.5,1095.5,1095.5,2.94,0.000559,0.003313,0.004948,756.25,0.101,0.966,,0.423,2.505,
