From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
38920,MOSM2L      275.00,60106,YJ001       275.00,0,,0.001197,0.011389,0.06936,1095.5,1095.5,1095.5,26.23,0.004981,0.029521,0.044097,756.25,0.905,8.613,,3.767,22.325,
38921,MOSM2-      275.00,38922,MOSM2LB     275.00,YV,,0.000242,0.002302,0.01402,1090,1090,1090,5.3,0.001007,0.005966,0.008912,756.25,0.183,1.741,,0.762,4.512,
38921,MOSM2-      275.00,38924,MOSM2T      275.00,YV,,0.000242,0.002302,0.01402,1090,1090,1090,5.3,0.001007,0.005966,0.008912,756.25,0.183,1.741,,0.762,4.512,
38922,MOSM2LB     275.00,60107,YJ001B      275.00,0,,0.001196,0.011376,0.06928,1095.5,1095.5,1095.5,26.2,0.004975,0.029487,0.044047,756.25,0.904,8.603,,3.762,22.300,
38924,MOSM2T      275.00,41520,WFIE2-      275.00,YJ,,0.000134,0.001278,0.00778,1095.5,1095.5,1095.5,2.94,0.000559,0.003313,0.004948,756.25,0.101,0.966,,0.423,2.505,
38931,MOSM3Q      33.000,42730,EXON3-      33.000,0,,0.009,0.00973,0,120,120,120,2,0.009,0.00973,0,10.89,0.098,0.106,,0.098,0.106,
38932,MOSM3R      33.000,42730,EXON3-      33.000,0,,0.009,0.00973,0,120,120,120,2,0.009,0.00973,0,10.89,0.098,0.106,,0.098,0.106,
39010,NECU1-      132.00,46511,DUNH1Q      132.00,0,,0.003513,0.025249,0.00846,484,484,484,13.65,0.012721,0.069946,0.004902,174.24,0.612,4.399,,2.217,12.187,
39010,NECU1-      132.00,46512,DUNH1R      132.00,0,,0.003513,0.025249,0.00846,484,484,484,13.65,0.012721,0.069946,0.004902,174.24,0.612,4.399,,2.217,12.187,
39011,NECU1B      132.00,300120,OHLL1-      132.00,0,,0.000534,0.002861,0.03501,180,180,180,3,0.003069,0.02786,0.035006,174.24,0.093,0.499,,0.535,4.854,
39011,NECU1B      132.00,300180,BENB1T      132.00,0,,0.001029,0.007399,0.00248,482,482,482,4,0.003728,0.020497,0.001437,174.24,0.179,1.289,,0.650,3.571,
39121,HUNN2A      220.00,60283,T001        220.00,0,,0.000107,0.000387,0.03125,240,240,240,1.11,0.000323,0.000166,0.031252,484,0.052,0.187,,0.156,0.080,
39122,HUNN2B      220.00,60284,T001B       220.00,0,,0.000111,0.0004,0.03226,240,240,240,1.15,0.000333,0.000172,0.032265,484,0.054,0.194,,0.161,0.083,
39123,HUNN2C      220.00,60283,T001        220.00,1,,0.000104,0.000681,0.08671,240,240,240,2.24,0.00045,0.00027,0.0867,484,0.050,0.330,,0.218,0.131,
39124,HUNN2D      220.00,60284,T001B       220.00,1,,0.000105,0.000688,0.08752,240,240,240,2.27,0.00046,0.00028,0.08752,484,0.051,0.333,,0.223,0.136,
39140,HUNE4-      400.00,39141,HUNN4A      400.00,0,,0.0001,0.0001,0.01745,607,607,607,0.26,0.0001,0.0001,0.017445,1600,0.160,0.160,,0.160,0.160,
39140,HUNE4-      400.00,39142,HUNN4B      400.00,0,,0.0001,0.0001,0.01192,607,607,607,0.18,0.0001,0.0001,0.011922,1600,0.160,0.160,,0.160,0.160,
39140,HUNE4-      400.00,60001,XB001       400.00,0,,0.0001,0.0001,0,2170,2170,2170,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
39140,HUNE4-      400.00,60003,XB097       400.00,0,,0.00055,0.006117,0.18891,2030,2030,2030,31.61,0.002774,0.01643,0.116844,1600,0.880,9.787,,4.438,26.288,
39140,HUNE4-      400.00,60007,XC130       400.00,0,,0.0001,0.0001,0,6928.2,6928.2,6928.2,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
39140,HUNE4-      400.00,60008,XC130B      400.00,0,,0.0001,0.0001,0,6928.2,6928.2,6928.2,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
39140,HUNE4-      400.00,60279,HUCS4-      400.00,1,,0.0001,0.0001,0.07394,1444,1444,1444,0.67,0.0001,0.0001,0.073943,1600,0.160,0.160,,0.160,0.160,
39140,HUNE4-      400.00,60279,HUCS4-      400.00,3,,0.0001,0.0001,0.07505,1444,1444,1444,0.68,0.0001,0.0001,0.075055,1600,0.160,0.160,,0.160,0.160,
39140,HUNE4-      400.00,300224,HUCR4-      400.00,0,,0.0001,0.0001,0.04448,1247.1,1247.1,1247.1,0.4,0.0001,0.0001,0.044477,1600,0.160,0.160,,0.160,0.160,
39140,HUNE4-      400.00,300249,AYRS4-      400.00,0,,0.0001,0.00012,0.10007,1247.1,1247.1,1247.1,0.9,0.0001,0.0001,0.100073,1600,0.160,0.192,,0.160,0.160,
39221,NEAR2Q      275.00,41920,WISH2-      275.00,XR,,0.000736,0.006815,0.04368,955,955,955,16.1,0.003099,0.017816,0.027398,756.25,0.557,5.154,,2.344,13.473,
39221,NEAR2Q      275.00,60295,YQ014       275.00,YQ,,0.000155,0.001476,0.00899,176,176,176,3.4,0.000646,0.003827,0.005717,756.25,0.117,1.116,,0.489,2.894,
39222,NEAR2R      275.00,41920,WISH2-      275.00,XR,,0.000736,0.006815,0.04368,285,285,285,16.1,0.003099,0.017816,0.027398,756.25,0.557,5.154,,2.344,13.473,
39222,NEAR2R      275.00,60296,YQ014B      275.00,YQ,,0.000155,0.001476,0.00899,176,176,176,3.4,0.000646,0.003827,0.005717,756.25,0.117,1.116,,0.489,2.894,
39310,NEIL1-      132.00,39311,NEIL1C      132.00,0,,0.0001,0.000126,0,416,416,416,0.32,0.0001,0.000114,0,174.24,0.017,0.022,,0.017,0.020,
39310,NEIL1-      132.00,60250,AY001       132.00,AY,,0.0001,0.000212,0.00307,229,229,229,0.22,0.000213,0.001977,0.003067,174.24,0.017,0.037,,0.037,0.344,
39310,NEIL1-      132.00,60251,AY001B      132.00,AY,,0.0001,0.000222,0.00321,229,229,229,0.23,0.000223,0.002067,0.003207,174.24,0.017,0.039,,0.039,0.360,
39310,NEIL1-      132.00,60252,AZ001       132.00,AZ,,0.0001,0.000174,0.00251,229,229,229,0.18,0.000174,0.001618,0.00251,174.24,0.017,0.030,,0.030,0.282,
39310,NEIL1-      132.00,60253,AZ001B      132.00,AZ,,0.0001,0.000222,0.00321,229,229,229,0.23,0.000223,0.002067,0.003207,174.24,0.017,0.039,,0.039,0.360,
39310,NEIL1-      132.00,60291,YB001       132.00,0,,0.0001,0.000255,0.01254,268,268,268,0.31,0.000245,0.0001,0.01254,174.24,0.017,0.044,,0.043,0.017,
39310,NEIL1-      132.00,60292,YB001-      132.00,0,,0.0001,0.000239,0.01173,268,268,268,0.29,0.00023,0.0001,0.011731,174.24,0.017,0.042,,0.040,0.017,
39310,NEIL1-      132.00,300471,NESC1-      132.00,0,,0.0001,0.0001,0,200,200,200,0.1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
39320,NEIL2-      275.00,39321,NEIL2C      275.00,0,,0.0001,0.0001,0.01492,1140,1140,1140,0.2,0.0001,0.0001,0.01492,756.25,0.076,0.076,,0.076,0.076,
39320,NEIL2-      275.00,60011,XF002       275.00,0,,0.0001,0.000108,0.00069,1120,1120,1120,0.25,0.0001,0.000283,0.000393,756.25,0.076,0.082,,0.076,0.214,
39320,NEIL2-      275.00,300421,NEIL2D      275.00,0,,0.0001,0.0001,0.02433,1000,1000,1000,0.2,0.0001,0.0001,0.024328,756.25,0.076,0.076,,0.076,0.076,
39341,NEIL4Q      400.00,39342,NEIL4R      400.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
39341,NEIL4Q      400.00,300423,XB098       400.00,0,,0.0001,0.0001,0,6928.2,6928.2,6928.2,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
39341,NEIL4Q      400.00,300470,NEIG4-      400.00,0,,0.0001,0.0001,0.06288,2770,2770,2770,0.83,0.0001,0.0001,0.062882,1600,0.160,0.160,,0.160,0.160,
39342,NEIL4R      400.00,60013,XF006       400.00,0,,0.0001,0.000262,0.0075,2000,2000,2000,1.3,0.000118,0.000691,0.004745,1600,0.160,0.419,,0.189,1.106,
39342,NEIL4R      400.00,300428,ZN91B       400.00,0,,0.0001,0.0001,0,6928.2,6928.2,6928.2,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
39430,NETS3-      33.000,60113,AIRI00      33.000,0,,0.124387,0.45429,0.00062,38,38,38,15.53,0.327193,1.973711,0.000249,10.89,1.355,4.947,,3.563,21.494,
39511,PAIS1Q      132.00,39513,PAIS1S      132.00,YC,,0.000371,0.003437,0.00117,460,460,460,1.87,0.00156,0.009081,0.000741,174.24,0.065,0.599,,0.272,1.582,
39511,PAIS1Q      132.00,43913,BRAE1P      132.00,YB,,0.000895,0.008519,0.00275,268,268,268,4.52,0.003726,0.022083,0.001751,174.24,0.156,1.484,,0.649,3.848,
39511,PAIS1Q      132.00,60292,YB001-      132.00,YB,,0.001643,0.015238,0.00519,268,268,268,8.29,0.006914,0.040257,0.003283,174.24,0.286,2.655,,1.205,7.014,
39512,PAIS1R      132.00,39514,PAIS1T      132.00,YC,,0.000371,0.003437,0.00117,460,460,460,1.87,0.00156,0.009081,0.000741,174.24,0.065,0.599,,0.272,1.582,
39512,PAIS1R      132.00,60291,YB001       132.00,YB,,0.001647,0.015275,0.0052,268,268,268,8.31,0.00693,0.040355,0.003291,174.24,0.287,2.662,,1.207,7.031,
39512,PAIS1R      132.00,60293,YB026A      132.00,0,,0.0001,0.0001,0.00364,435,435,435,0.09,0.0001,0.0001,0.003641,174.24,0.017,0.017,,0.017,0.017,
39611,PART1Q      132.00,43110,ESST1-      132.00,0,,0.00137,0.00641,0.09143,210,210,210,6.9,0.0304,0.00635,0.09143,174.24,0.239,1.117,,5.297,1.106,
39611,PART1Q      132.00,46711,FINN1Q      132.00,0,,0.000563,0.001582,0.04004,171,171,171,2.81,0.002087,0.000575,0.040035,174.24,0.098,0.276,,0.364,0.100,
39612,PART1R      132.00,43111,ESST1Q      132.00,0,,0.00136,0.00635,0.09062,203,203,203,6.84,0.03013,0.0063,0.09062,174.24,0.237,1.106,,5.250,1.098,
39612,PART1R      132.00,46712,FINN1R      132.00,0,,0.00057,0.0016,0.04049,171,171,171,2.85,0.002111,0.000582,0.040491,174.24,0.099,0.279,,0.368,0.101,
39721,POOB2Q      275.00,40521,SHRU2Q      275.00,0,,0.00032,0.00103,0.30572,270,270,270,4.96,0.00325,0.00143,0.30572,756.25,0.242,0.779,,2.458,1.081,
39721,POOB2Q      275.00,60190,YH002A      275.00,YH,,0.000335,0.00331,0.02116,1249.8,1249.8,1249.8,7.79,0.001498,0.008636,0.013269,756.25,0.253,2.503,,1.133,6.531,
39722,POOB2R      275.00,40522,SHRU2R      275.00,0,,0.00032,0.00103,0.30572,270,270,270,4.96,0.00325,0.00143,0.30572,756.25,0.242,0.779,,2.458,1.081,
39722,POOB2R      275.00,60191,YH002B      275.00,YH,,0.000335,0.00331,0.02116,1249.8,1249.8,1249.8,7.79,0.001498,0.008636,0.013269,756.25,0.253,2.503,,1.133,6.531,
39821,PORD2Q      275.00,41621,WGEO2Q      275.00,0,,0.00017,0.00056,0.12236,305,305,305,1.83,0.0017,0.0009,0.12236,756.25,0.129,0.424,,1.286,0.681,
39822,PORD2R      275.00,41622,WGEO2R      275.00,0,,0.00014,0.00049,0.10691,305,305,305,2.15,0.0015,0.0008,0.10691,756.25,0.106,0.371,,1.134,0.605,
39822,PORD2R      275.00,60192,YK015       275.00,0,,0.0001,0.0001,0.01102,300.1,300.1,300.1,0.18,0.0001,0.0001,0.01102,756.25,0.076,0.076,,0.076,0.076,
40010,REDH1-      132.00,60248,AG024       132.00,0,,0.006582,0.0167,0.0036,157,157,157,7.24,0.014474,0.041703,0.002239,174.24,1.147,2.910,,2.522,7.266,
40012,REDH1A      132.00,60249,AG024A      132.00,0,,0.006582,0.0167,0.0036,143,143,143,7.24,0.014474,0.041703,0.002239,174.24,1.147,2.910,,2.522,7.266,
40212,SACO1R      132.00,60261,BU030       132.00,BU,,0.003069,0.017829,0.00432,146,146,146,8.14,0.008791,0.044046,0.002571,174.24,0.535,3.107,,1.532,7.675,
40621,SIGH2Q      275.00,60288,XT007       275.00,XT,,0.000103,0.00037,0.05626,180,180,180,1.7,0.000434,0.003731,0.056256,756.25,0.078,0.280,,0.328,2.822,
40622,SIGH2R      275.00,60289,XT007B      275.00,XT,,0.000101,0.000363,0.05526,180,180,180,1.67,0.000427,0.003665,0.055264,756.25,0.076,0.275,,0.323,2.772,
40631,SIGH3A      33.000,40632,SIGH3B      33.000,0,,0.016058,0.431229,0,100,100,100,0,999,999,0,10.89,0.175,4.696,,10879.110,10879.110,
40710,SMEA1-      132.00,40711,SMEA1R      132.00,0,,0.0001,0.0001,0.00171,213.8,213.8,213.8,0.13,0.0001,0.0001,0.001708,174.24,0.017,0.017,,0.017,0.017,
40711,SMEA1R      132.00,40712,SMEA1S      132.00,0,,0.0001,0.000468,0.00573,180,180,180,0.49,0.000502,0.00456,0.005729,174.24,0.017,0.082,,0.087,0.795,
40720,SMEA2-      275.00,60190,YH002A      275.00,0,,0.0001,0.0001,0.00813,360,360,360,0.19,0.0001,0.0001,0.000123,756.25,0.076,0.076,,0.076,0.076,
40720,SMEA2-      275.00,60191,YH002B      275.00,0,,0.0001,0.0001,0.00813,360,360,360,0.19,0.0001,0.0001,0.000123,756.25,0.076,0.076,,0.076,0.076,
40741,SMEA4Q      400.00,41941,WISH4R      400.00,XJ,,0.001333,0.012364,0.35487,900,900,900,61.77,0.00561,0.032651,0.224545,1600,2.133,19.782,,8.976,52.242,
40741,SMEA4Q      400.00,46141,FALL4A      400.00,0,,0.000407,0.00598,0.18728,2473,2473,2473,31.1,0.002507,0.016038,0.116189,1600,0.651,9.568,,4.011,25.661,
40742,SMEA4R      400.00,41940,WISH4-      400.00,XJ,,0.001333,0.012364,0.35487,1390,1390,1390,61.77,0.00561,0.032651,0.224545,1600,2.133,19.782,,8.976,52.242,
40742,SMEA4R      400.00,46140,FALL4-      400.00,ZS,,0.000407,0.00598,0.18728,2520,2520,2520,31.1,0.002507,0.016038,0.116189,1600,0.651,9.568,,4.011,25.661,
40821,STHA2A      275.00,60104,XQ028A      275.00,0,,0.00024,0.002373,0.01516,1371.8,1371.8,1371.8,5.59,0.001075,0.006155,0.009423,756.25,0.182,1.795,,0.813,4.655,
40822,STHA2B      275.00,60105,XQ028AB     275.00,0,,0.00024,0.002373,0.01516,1371.8,1371.8,1371.8,5.59,0.001075,0.006155,0.009423,756.25,0.182,1.795,,0.813,4.655,
40841,STHA4A      400.00,41940,WISH4-      400.00,XH,,0.000243,0.002326,0.06669,2000,2000,2000,11.6,0.001046,0.006136,0.042187,1600,0.389,3.722,,1.674,9.818,
40841,STHA4A      400.00,60029,XV011       400.00,0,,0.000626,0.006196,0.17719,2000,2000,2000,30.84,0.002796,0.016239,0.110884,1600,1.002,9.914,,4.474,25.982,
40842,STHA4B      400.00,41941,WISH4R      400.00,XH,,0.000243,0.002326,0.06669,2000,2000,2000,11.6,0.001046,0.006136,0.042187,1600,0.389,3.722,,1.674,9.818,
40842,STHA4B      400.00,60031,XV099       400.00,0,,0.0001,0.0001,0,2000,2000,2000,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
40913,STIR1S      132.00,60120,AB13        132.00,0,,0.001341,0.010824,0.22359,279,279,279,13.05,0.006014,0.004142,0.22359,174.24,0.234,1.886,,1.048,0.722,
40913,STIR1S      132.00,60123,AB54B       132.00,0,,0.001038,0.005663,0.0694,164,164,164,5.82,0.003305,0.002397,0.069403,174.24,0.181,0.987,,0.576,0.418,
40914,STIR1T      132.00,60121,AB13B       132.00,0,,0.001341,0.010824,0.22359,279,279,279,13.05,0.006014,0.004142,0.22359,174.24,0.234,1.886,,1.048,0.722,
40914,STIR1T      132.00,60122,AB54        132.00,0,,0.001038,0.005663,0.0694,164,164,164,5.82,0.003305,0.002397,0.069403,174.24,0.181,0.987,,0.576,0.418,
41310,TONG1-      132.00,41311,TONG1Q      132.00,@P,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
41330,TONG3-      33.000,300339,MOCH3X      33.000,0,,0.007913,0.011419,0.00115,53,53,53,1.2,0.024144,0.198607,0.001147,10.89,0.086,0.124,,0.263,2.163,
41440,TORN4-      400.00,48241,BRNX4A      400.00,0,,0.0001,0.00014,0.46701,2330,2330,2330,2.1,0.0001,0.000101,0.467008,1600,0.160,0.224,,0.160,0.162,
41440,TORN4-      400.00,48242,BRNX4B      400.00,0,,0.0001,0.00014,0.46701,2330,2330,2330,2.1,0.0001,0.000101,0.467008,1600,0.160,0.224,,0.160,0.162,
41440,TORN4-      400.00,60178,THOB4A      400.00,0,,0.0001,0.000326,0.38612,935,935,935,1.97,0.000207,0.0001,0.38612,1600,0.160,0.522,,0.331,0.160,
41440,TORN4-      400.00,60179,THOB4B      400.00,0,,0.0001,0.000321,0.38024,900,900,900,1.94,0.000204,0.0001,0.38024,1600,0.160,0.514,,0.326,0.160,
41511,WFIE1A      132.00,60124,AG139A      132.00,0,,0.028876,0.073367,0.01578,162,162,162,31.8,0.051234,0.175785,0.009621,174.24,5.031,12.783,,8.927,30.629,
41511,WFIE1A      132.00,60248,AG024       132.00,0,,0.001526,0.006422,0.00148,157,157,157,2.86,0.003517,0.015854,0.000906,174.24,0.266,1.119,,0.613,2.762,
41512,WFIE1B      132.00,60249,AG024A      132.00,0,,0.001526,0.006422,0.00148,143,143,143,2.86,0.003517,0.015854,0.000906,174.24,0.266,1.119,,0.613,2.762,
41520,WFIE2-      275.00,60211,YS030       275.00,0,,0.000454,0.004317,0.02629,1095.5,1095.5,1095.5,9.94,0.001888,0.011189,0.016713,756.25,0.343,3.265,,1.428,8.462,
41520,WFIE2-      275.00,60213,YS030C      275.00,0,,0.000454,0.004317,0.02629,1095.5,1095.5,1095.5,9.94,0.001888,0.011189,0.016713,756.25,0.343,3.265,,1.428,8.462,
41530,WFIE3-      33.000,300475,WERF3-      33.000,0,,0.0001,0.0001,0,41,41,41,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
41910,WISH1-      132.00,60276,CW44        132.00,CW,,0.004829,0.011652,0.00279,161,161,161,5.33,0.009107,0.039542,0.001404,174.24,0.841,2.030,,1.587,6.890,
41931,WISH3S      33.000,300066,RAVE3S      33.000,0,,0.009601,0.019766,0.0001,63.4,63.4,63.4,4.1,0.009601,0.019766,0.0001,10.89,0.105,0.215,,0.105,0.215,
41932,WISH3T      33.000,300065,RAVE3T      33.000,0,,0.009601,0.019766,0.0001,63.4,63.4,63.4,4.1,0.009601,0.019766,0.0001,10.89,0.105,0.215,,0.105,0.215,
41932,WISH3T      33.000,300422,NETH3-      33.000,0,,0.001354,0.0045,0.00225,74,74,74,0.98,0.017683,0.002205,0.002253,10.89,0.015,0.049,,0.193,0.024,
42010,WIYH1-      132.00,43110,ESST1-      132.00,0,,0.000711,0.003255,0.05011,233,233,233,3.59,0.002431,0.001277,0.050111,174.24,0.124,0.567,,0.424,0.223,
42010,WIYH1-      132.00,43111,ESST1Q      132.00,0,,0.00178,0.00334,0.07691,203,203,203,3.16,0.00446,0.02012,0.07691,174.24,0.310,0.582,,0.777,3.506,
42010,WIYH1-      132.00,60086,CK202       132.00,CK,,0.00015,0.000353,0.00633,109,109,109,0.33,0.0001,0.0001,0.00633,174.24,0.026,0.062,,0.017,0.017,
42010,WIYH1-      132.00,60087,CK202B      132.00,CK,,0.0001,0.000195,0.00349,109,109,109,0.18,0.0001,0.0001,0.003487,174.24,0.017,0.034,,0.017,0.017,
42010,WIYH1-      132.00,60090,CL200       132.00,CL,,0.000132,0.000311,0.00557,109,109,109,0.29,0.0001,0.0001,0.005571,174.24,0.023,0.054,,0.017,0.017,
42010,WIYH1-      132.00,60091,CL200B      132.00,CL,,0.0001,0.000174,0.00311,109,109,109,0.16,0.0001,0.0001,0.003109,174.24,0.017,0.030,,0.017,0.017,
42010,WIYH1-      132.00,60280,I009        132.00,0,,0.00161,0.004855,0.00104,100,100,100,2.09,0.003889,0.012073,0.000648,174.24,0.281,0.846,,0.678,2.104,
42010,WIYH1-      132.00,60281,I009B       132.00,0,,0.00161,0.004855,0.00104,233,233,233,2.09,0.003889,0.012073,0.000648,174.24,0.281,0.846,,0.678,2.104,
42020,WIYH2-      275.00,42021,WIYH2R      275.00,AF,,0.0001,0.015,0,1000,1000,1000,0,0.0001,0.015,0,756.25,0.076,11.344,,0.076,11.344,
42020,WIYH2-      275.00,60186,YD001       275.00,0,,0.0001,0.0001,0.0321,760,760,760,0.29,0.0001,0.0001,0.0321,756.25,0.076,0.076,,0.076,0.076,
42021,WIYH2R      275.00,60024,XF063B      275.00,0,,0.000242,0.002396,0.01532,1380,1380,1380,5.64,0.001081,0.006313,0.009691,756.25,0.183,1.812,,0.818,4.774,
42041,WIYH4Q      400.00,60023,XF063       400.00,0,,0.000114,0.001132,0.03242,2000,2000,2000,5.64,0.000511,0.002984,0.020503,1600,0.182,1.811,,0.818,4.774,
42241,STWB4Q      400.00,601402,Q6_MEDB4B   400.00,A3,,0.000779,0.015089,0.59049,3326,3326,3326,87.85,0.006784,0.043374,0.348453,1600,1.246,24.142,,10.854,69.398,
42242,STWB4R      400.00,74520,Q6_T1_15062 400.00,A3,,0.000779,0.015089,0.59049,3326,3326,3326,87.85,0.006784,0.043374,0.348453,1600,1.246,24.142,,10.854,69.398,
42331,TORM3A      33.000,48031,POLK3A      33.000,0,,0.027253,0.070861,0.00831,40,40,40,7.42,0.027253,0.070861,0.008307,10.89,0.297,0.772,,0.297,0.772,
42630,WHLL3-      33.000,46930,GLGL3-      33.000,0,,0.00332,0.015811,0.00141,30,30,30,1.2,0.019553,0.184384,0.001408,10.89,0.036,0.172,,0.213,2.008,
42930,DUNO3-      33.000,46634,CRMH3A      33.000,1,,0.1484,0.4074,0,37,37,37,14,0.4452,1.2222,0,10.89,1.616,4.437,,4.848,13.310,
42930,DUNO3-      33.000,118130,DUES3-      33.000,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
43010,AUCW1-      132.00,44110,HADH1-      132.00,0,,0.0183,0.0388,0.0096,140,140,140,18,0.0327,0.1348,0.0096,174.24,3.189,6.761,,5.698,23.488,
43020,AUCH2-      275.00,47620,MAHI2-      275.00,0,,0.00109,0.008301,0.0295,570,570,570,14.5,0.002946,0.014573,0.023118,756.25,0.824,6.278,,2.228,11.021,
43211,DRCR1Q      132.00,60274,CT018       132.00,0,,0.001488,0.003813,0.0264,146,146,146,3.39,0.004354,0.032062,0.026395,174.24,0.259,0.664,,0.759,5.586,
43212,DRCR1R      132.00,60275,CT018B      132.00,0,,0.001484,0.003802,0.02632,146,146,146,3.38,0.004341,0.031967,0.026317,174.24,0.259,0.662,,0.756,5.570,
43410,BLKL1-      132.00,60276,CW44        132.00,CW,,0.001713,0.0064,0.06017,161,161,161,6.13,0.006895,0.057481,0.060172,174.24,0.298,1.115,,1.201,10.015,
43610,BLCW1-      132.00,47710,MARG1-      132.00,0,,0.001352,0.003961,0.00095,199,199,199,1.8,0.003587,0.009954,0.000528,174.24,0.236,0.690,,0.625,1.734,
43630,BLCW3-      33.000,60430,BLKS3-      33.000,0,,0.003875,0.012246,0.00657,61.2,61.2,61.2,2.8,0.022818,0.227608,0.006574,10.89,0.042,0.133,,0.248,2.479,
43911,BRAE1G      132.00,44410,BRAP1-      132.00,YB,,0.000418,0.001748,0.03023,250,250,250,2.1,0.001825,0.000524,0.030232,174.24,0.073,0.305,,0.318,0.091,
44010,GRNA1-      132.00,46012,EWEH1R      132.00,0,,0.0001,0.00031,0.00593,295,295,295,0.36,0.000194,0.000122,0.005932,174.24,0.017,0.054,,0.034,0.021,
44010,GRNA1-      132.00,60158,AL048A      132.00,0,,0.0001,0.000367,0.00364,144,144,144,0.35,0.000277,0.000102,0.00364,174.24,0.017,0.064,,0.048,0.018,
44010,GRNA1-      132.00,60159,AL048B      132.00,0,,0.0001,0.000315,0.00312,144,144,144,0.3,0.000238,0.0001,0.00312,174.24,0.017,0.055,,0.041,0.017,
44040,GRNA4-      400.00,44041,GRNA4C      400.00,0,,0,-0.00729,0,2771.3,2771.3,2771.3,0,0,-0.00729,0,1600,0.000,-11.664,,0.000,-11.664,
44040,GRNA4-      400.00,300464,GRSC4-      400.00,0,,0.0001,0.0001,0,2770,2770,2770,0.1,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
44311,MOSH1Q      132.00,300011,MOSM1A      132.00,0,,0.00048,0.00063,0.02012,132,132,132,1.03,0.0001,0.0001,0.02012,174.24,0.084,0.110,,0.017,0.017,
44312,MOSH1R      132.00,300012,MOSM1B      132.00,0,,0.00044,0.00057,0.01826,132,132,132,0.96,0.0001,0.0001,0.01826,174.24,0.077,0.099,,0.017,0.017,
44410,BRAP1-      132.00,60294,YB041A      132.00,0,,0.000418,0.001748,0.03023,274,274,274,2.1,0.001825,0.000524,0.030232,174.24,0.073,0.305,,0.318,0.091,
44410,BRAP1-      132.00,300002,BZ001A      132.00,0,,0.000109,0.000218,0.00359,228.6,228.6,228.6,0.2,0.0001,0.0001,0.003591,174.24,0.019,0.038,,0.017,0.017,
44410,BRAP1-      132.00,300004,BZ002A      132.00,0,,0.0001,0.000109,0.0018,228.6,228.6,228.6,0.1,0.0001,0.0001,0.001795,174.24,0.017,0.019,,0.017,0.017,
44531,BPGR3J      33.000,44533,BPGR3-      33.000,0,,0.00028,0.00079,0.00111,1000,1000,1000,0.27,0.00279,0.00118,0.00111,10.89,0.003,0.009,,0.030,0.013,
44532,BPGR3K      33.000,44533,BPGR3-      33.000,0,,0.00031,0.00088,0.00123,1000,1000,1000,0.3,0.0031,0.00131,0.00123,10.89,0.003,0.010,,0.034,0.014,
44533,BPGR3-      33.000,44536,BPGR3G      33.000,1,,0.00103,0.00292,0.0041,1000,1000,1000,1,0.01035,0.00438,0.0041,10.89,0.011,0.032,,0.113,0.048,
44533,BPGR3-      33.000,44536,BPGR3G      33.000,3,,0.00103,0.00292,0.0041,1000,1000,1000,1,0.01035,0.00438,0.0041,10.89,0.011,0.032,,0.113,0.048,
44533,BPGR3-      33.000,44537,BPGR3R      33.000,0,,0.002755,0.25,0,96,96,96,0,0.002755,0.25,0,10.89,0.030,2.723,,0.030,2.723,
44533,BPGR3-      33.000,44537,BPGR3R      33.000,5,,0.002755,0.25,0,96,96,96,0,0.002755,0.25,0,10.89,0.030,2.723,,0.030,2.723,
44621,COAT2Q      275.00,60295,YQ014       275.00,YQ,,0.000297,0.001065,0.16215,176,176,176,4.9,0.001251,0.010754,0.162151,756.25,0.225,0.805,,0.946,8.133,
44622,COAT2R      275.00,60296,YQ014B      275.00,YQ,,0.000297,0.001065,0.16215,176,176,176,4.9,0.001251,0.010754,0.162151,756.25,0.225,0.805,,0.946,8.133,
44731,GRMO3A      33.000,44732,GRMO3C      33.000,1,,0.00017,0.00047,0.00066,1000,1000,1000,1,0.00166,0.0007,0.00066,10.89,0.002,0.005,,0.018,0.008,
44731,GRMO3A      33.000,44732,GRMO3C      33.000,3,,0.00012,0.00035,0.00049,1000,1000,1000,1,0.00124,0.00053,0.00049,10.89,0.001,0.004,,0.014,0.006,
44911,GAWH1Q      132.00,300208,CCSS1B      132.00,0,,0.000299,0.001636,0.03131,210,210,210,1.9,0.001025,0.000643,0.031305,174.24,0.052,0.285,,0.179,0.112,
44930,GAWH3-      33.000,300218,HAHA3-      33.000,0,,0.016871,0.045198,0.00532,36,36,36,5,0.084501,0.820201,0.005324,10.89,0.184,0.492,,0.920,8.932,
45230,AIKE3-      33.000,60307,DUNB3B      33.000,1,,0.07043,0.144629,0.01529,38,38,38,15,0.16719,0.08209,0.01529,10.89,0.767,1.575,,1.821,0.894,
45230,AIKE3-      33.000,60307,DUNB3B      33.000,3,,0.07043,0.144629,0.01529,38,38,38,15,0.16719,0.08209,0.01529,10.89,0.767,1.575,,1.821,0.894,
45330,ANDE3-      33.000,59063,DOWE3-      33.000,0,,0.031044,0.098106,0.01317,37.7,37.7,37.7,11.22,0.182807,1.823463,0.013167,10.89,0.338,1.068,,1.991,19.858,
45410,AREC1-      132.00,60119,Y_001C      132.00,0,,0.004045,0.016199,0.00415,241,241,241,7.61,0.010157,0.056046,0.002048,174.24,0.705,2.823,,1.770,9.765,
45433,AREC3-      33.000,300057,GLAP3A      33.000,0,,0.020012,0.053614,0.00632,40,40,40,5.93,0.100235,0.972923,0.006316,10.89,0.218,0.584,,1.092,10.595,
45712,DESA1Q      132.00,60108,Y_001       132.00,0,,0.000851,0.003899,0.06002,167,167,167,4.3,0.002912,0.00153,0.060021,174.24,0.148,0.679,,0.507,0.267,
46011,EWEH1Q      132.00,46012,EWEH1R      132.00,0,,0.012081,0.034445,0.0084,365.8,365.8,365.8,15.9,0.031824,0.087386,0.004673,174.24,2.105,6.002,,5.545,15.226,
46030,EWEH3-      33.000,300025,EWEH3C      33.000,0,,0.000553,0.001749,0.00023,45,45,45,0.2,0.003259,0.032504,0.000235,10.89,0.006,0.019,,0.035,0.354,
46030,EWEH3-      33.000,300026,EWEH3D      33.000,0,,0.000553,0.001749,0.00023,45,45,45,0.2,0.003259,0.032504,0.000235,10.89,0.006,0.019,,0.035,0.354,
46220,NNGA2-      220.00,46228,NNGA2T      220.00,0,,0.00074,0.003787,0.41894,245.4,245.4,245.4,12.3,0.00074,0.003787,0.418937,484,0.358,1.833,,0.358,1.833,
46222,NNGB2-      220.00,46229,NNGB2T      220.00,0,,0.00074,0.003787,0.41894,245.4,245.4,245.4,12.3,0.00074,0.003787,0.418937,484,0.358,1.833,,0.358,1.833,
46226,NNGA2G      220.00,46228,NNGA2T      220.00,0,,0.006671,0.010208,0.90266,229.8,229.8,229.8,38.3,0.006671,0.010208,0.902663,484,3.229,4.941,,3.229,4.941,
46227,NNGB2G      220.00,46229,NNGB2T      220.00,0,,0.0001,0.013927,0,692,692,692,38.3,0.0001,0.012661,0,484,0.048,6.741,,0.048,6.128,
46511,DUNH1Q      132.00,46513,DUNH1S      132.00,0,,0.000168,0.00037,0.00276,159,159,159,0.34,0.000168,0.000336,0,174.24,0.029,0.064,,0.029,0.059,
46511,DUNH1Q      132.00,60258,BLAH1-      132.00,0,,0.000296,0.002127,0.00071,418,418,418,1.15,0.001072,0.005893,0.000413,174.24,0.052,0.371,,0.187,1.027,
46512,DUNH1R      132.00,46514,DUNH1T      132.00,0,,0.000186,0.000409,0.00305,159,159,159,0.37,0.000186,0.000372,0,174.24,0.032,0.071,,0.032,0.065,
46512,DUNH1R      132.00,60258,BLAH1-      132.00,0,,0.000296,0.002127,0.00071,466,466,466,1.15,0.001072,0.005893,0.000413,174.24,0.052,0.371,,0.187,1.027,
46634,CRMH3A      33.000,46636,CRMH3-      33.000,1,,0.0424,0.1164,0,37,37,37,4,0.1272,0.3492,0,10.89,0.462,1.268,,1.385,3.803,
46913,GLGL1-      132.00,60156,SANQ1-      132.00,0,,0.000629,0.003444,0.06591,283,283,283,4,0.002158,0.001354,0.065906,174.24,0.110,0.600,,0.376,0.236,
46913,GLGL1-      132.00,60239,SAKN1-      132.00,0,,0.002541,0.005842,0.11085,1120,1120,1120,9,0.008223,0.003645,0.110847,174.24,0.443,1.018,,1.433,0.635,
46913,GLGL1-      132.00,90884,T3R         132.00,0,,0.005128,0.030139,0.00714,297.2,297.2,297.2,13.6,0.014342,0.074522,0.004444,174.24,0.894,5.251,,2.499,12.985,
46913,GLGL1-      132.00,90885,T3RB        132.00,0,,0.005128,0.030139,0.00714,297.2,297.2,297.2,13.6,0.014342,0.074522,0.004444,174.24,0.894,5.251,,2.499,12.985,
46930,GLGL3-      33.000,50030,TWEN3-      33.000,0,,0.000294,0.000884,0.00036,82,82,82,0.17,0.003222,0.000426,0.000362,10.89,0.003,0.010,,0.035,0.005,
46930,GLGL3-      33.000,60930,SNQR3-      33.000,0,,0.006364,0.020111,0.0027,30,30,30,2.3,0.037474,0.373794,0.002699,10.89,0.069,0.219,,0.408,4.071,
47310,KEOO1-      132.00,47312,KEOO1R      132.00,0,,0.002051,0.005331,0.0011,132,132,132,2.26,0.004748,0.012242,0.000727,174.24,0.357,0.929,,0.827,2.133,
47311,KEOO1Q      132.00,47711,MARG1Q      132.00,0,,0.000142,0.000775,0.01483,272,272,272,0.9,0.000486,0.000305,0.014829,174.24,0.025,0.135,,0.085,0.053,
47311,KEOO1Q      132.00,300209,HOLM1A      132.00,0,,0.002033,0.014613,0.0049,482,482,482,7.9,0.007362,0.040482,0.002837,174.24,0.354,2.546,,1.283,7.054,
47312,KEOO1R      132.00,300106,HOLM1T      132.00,0,,0.002033,0.014613,0.0049,482,482,482,7.9,0.007362,0.040482,0.002837,174.24,0.354,2.546,,1.283,7.054,
47610,MAHI1-      132.00,60119,Y_001C      132.00,0,,0.000318,0.000481,0.02119,214,214,214,1.61,0.001179,0.000175,0.021191,174.24,0.055,0.084,,0.205,0.030,
47610,MAHI1-      132.00,60320,MAHI1B      132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
47611,MAHI1X      132.00,60320,MAHI1B      132.00,0,,0.0001,0.000297,0.00876,365,365,365,0.5,0.000146,0.000101,0.008758,174.24,0.017,0.052,,0.025,0.018,
47611,MAHI1X      132.00,300076,AREX1A      132.00,0,,0.005699,0.016247,0.00396,365,365,365,7.5,0.015012,0.04122,0.002204,174.24,0.993,2.831,,2.616,7.182,
47620,MAHI2-      275.00,48420,KILG2-      275.00,0,,0.000719,0.002998,0.5395,352,352,352,14,0.001578,0.001231,0.539497,756.25,0.544,2.267,,1.193,0.931,
47630,MAHI3-      33.000,300061,TRLO3A      33.000,0,,0.102629,0.265583,0.00033,40,40,40,8.72,0.216522,1.118869,0.000137,10.89,1.118,2.892,,2.358,12.184,
47710,MARG1-      132.00,47711,MARG1Q      132.00,0,,0.005052,0.021466,0.00552,241,241,241,10.1,0.017593,0.055096,0.003023,174.24,0.880,3.740,,3.065,9.600,
50240,MORF4-      400.00,50549,NEDE4K      400.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
50540,NEDE4J      400.00,50549,NEDE4K      400.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
53210,CREA1-      132.00,53212,CREA1B      132.00,1,,0.002,0.00828,0,203,193,176,4,0.00532,0.03316,0,174.24,0.348,1.443,,0.927,5.778,
53211,CREA1A      132.00,53212,CREA1B      132.00,1,,0.000149,0.000892,0,306,253,253,1.4,0.00059,0.00047,0,174.24,0.026,0.155,,0.103,0.082,
53211,CREA1A      132.00,100011,DLCH1B      132.00,1,,0.0083,0.034362,0,203,193,176,16.6,0.02208,0.13761,0,174.24,1.446,5.987,,3.847,23.977,
56130,HYWD30      33.000,56131,HYWD31      33.000,1,,0.0058,0.0141,0,40.6,40.6,40.6,1.5,0.0058,0.0141,0,10.89,0.063,0.154,,0.063,0.154,
56131,HYWD31      33.000,56132,HYWD32      33.000,1,,0.1911,0.2626,0,32.6,32.6,32.6,26,0.1911,0.2626,0,10.89,2.081,2.860,,2.081,2.860,
56511,SLKB1J      132.00,56513,SLKB1L      132.00,1,,0.000159,0.000956,0,306,253,253,1.5,0.00063,0.0005,0,174.24,0.028,0.167,,0.110,0.087,
56512,SLKB1K      132.00,56514,SLKB1M      132.00,1,,0.000159,0.000956,0,306,253,253,1.5,0.00063,0.0005,0,174.24,0.028,0.167,,0.110,0.087,
57721,KINA2J      275.00,57722,KINA2K      275.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
59033,CALD3-      33.000,300070,EKIS3B      33.000,0,,0.0551,0.143251,0.01679,40,40,40,15,0.0551,0.143251,0.01679,10.89,0.600,1.560,,0.600,1.560,
59063,DOWE3-      33.000,60109,Y_001B      33.000,0,,0.028062,0.055313,0.00379,37.7,37.7,37.7,3.96,0.081697,0.621082,0.00379,10.89,0.306,0.602,,0.890,6.764,
59063,DOWE3-      33.000,60290,Y001        33.000,0,,0.027566,0.054337,0.00372,37.7,37.7,37.7,3.89,0.080255,0.610117,0.003723,10.89,0.300,0.592,,0.874,6.644,
59265,KENN1-      132.00,300312,KENN1X      132.00,0,,0.000904,0.002077,0.03941,140,140,140,3.2,0.002924,0.001296,0.039412,174.24,0.158,0.362,,0.509,0.226,
59268,KYPE1-      132.00,90883,T001C       132.00,0,,0.002911,0.01333,0.20519,194,194,194,14.7,0.009955,0.005231,0.20519,174.24,0.507,2.323,,1.735,0.911,
60001,XB001       400.00,60004,XB097B      400.00,0,,0.00055,0.006117,0.18891,2030,2030,2030,31.61,0.002774,0.01643,0.116844,1600,0.880,9.787,,4.438,26.288,
60003,XB097       400.00,60068,ZP001       400.00,0,,0.0001,0.0001,0.00006,2030,2030,2030,0.01,0.0001,0.0001,0.000037,1600,0.160,0.160,,0.160,0.160,
60004,XB097B      400.00,60069,ZP001B      400.00,0,,0.0001,0.0001,0.00006,2030,2030,2030,0.01,0.0001,0.0001,0.000037,1600,0.160,0.160,,0.160,0.160,
60005,XC094       400.00,60008,XC130B      400.00,0,,0.0002,0.002229,0.06884,2036.9,2036.9,2036.9,11.52,0.001011,0.005987,0.042576,1600,0.320,3.566,,1.618,9.579,
60005,XC094       400.00,60043,ZF171       400.00,0,,0.0001,0.0001,0.0014,1995.3,1995.3,1995.3,0.25,0.0001,0.000133,0.00089,1600,0.160,0.160,,0.160,0.213,
60006,XC094B      400.00,60007,XC130       400.00,0,,0.0002,0.002229,0.06884,2036.9,2036.9,2036.9,11.52,0.001011,0.005987,0.042576,1600,0.320,3.566,,1.618,9.579,
60006,XC094B      400.00,60044,ZF171B      400.00,0,,0.0001,0.0001,0.0014,1995.3,1995.3,1995.3,0.25,0.0001,0.000133,0.00089,1600,0.160,0.160,,0.160,0.213,
60011,XF002       275.00,60014,XF006B      275.00,0,,0.0001,0.000554,0.00355,1380,1380,1380,1.3,0.00025,0.001461,0.002243,756.25,0.076,0.419,,0.189,1.105,
60013,XF006       400.00,60015,XF022       400.00,0,,0.000109,0.001083,0.03102,2000,2000,2000,5.39,0.000489,0.002855,0.019618,1600,0.174,1.733,,0.782,4.568,
60014,XF006B      275.00,60016,XF022B      275.00,0,,0.000231,0.002292,0.01466,1380,1380,1380,5.39,0.001034,0.006041,0.009273,756.25,0.175,1.733,,0.782,4.569,
60015,XF022       400.00,60018,XF039       400.00,0,,0.000115,0.001143,0.03271,2000,2000,2000,5.69,0.000515,0.003011,0.020688,1600,0.184,1.829,,0.824,4.818,
60016,XF022B      275.00,60020,XF039C      275.00,0,,0.000244,0.002417,0.01546,1380,1380,1380,5.69,0.001091,0.00637,0.009778,756.25,0.185,1.828,,0.825,4.817,
60018,XF039       400.00,60046,ZO240       400.00,0,,0.0001,0.0001,0.00067,2000,2000,2000,0.12,0.0001,0.0001,0.000424,1600,0.160,0.160,,0.160,0.160,
60019,XF039B      400.00,60021,XF060       400.00,0,,0.000125,0.001241,0.03554,1120,1120,1120,6.18,0.00056,0.003272,0.022478,1600,0.200,1.986,,0.896,5.235,
60019,XF039B      400.00,60047,ZO240B      400.00,0,,0.0001,0.0001,0.00067,2000,2000,2000,0.12,0.0001,0.0001,0.000424,1600,0.160,0.160,,0.160,0.160,
60020,XF039C      275.00,60022,XF060B      275.00,0,,0.000265,0.002626,0.0168,1380,1380,1380,6.18,0.001185,0.006922,0.010624,756.25,0.200,1.986,,0.896,5.235,
60021,XF060       400.00,60023,XF063       400.00,0,,0.0001,0.000202,0.00577,2000,2000,2000,1,0.0001,0.000531,0.003649,1600,0.160,0.323,,0.160,0.850,
60022,XF060B      275.00,60024,XF063B      275.00,0,,0.0001,0.000426,0.00273,1380,1380,1380,1,0.000192,0.001124,0.001725,756.25,0.076,0.322,,0.145,0.850,
60027,XV001A      400.00,60030,XV011B      400.00,0,,0.0001,0.000846,0.02297,2000,2000,2000,4.11,0.000367,0.002184,0.01448,1600,0.160,1.354,,0.587,3.494,
60030,XV011B      400.00,60031,XV099       400.00,0,,0.000626,0.006196,0.17719,2000,2000,2000,30.84,0.002796,0.016239,0.110884,1600,1.002,9.914,,4.474,25.982,
60043,ZF171       400.00,300425,ZN063RB     400.00,0,,0.000305,0.002906,0.07923,1390,1390,1390,14.16,0.001271,0.007534,0.050373,1600,0.488,4.650,,2.034,12.054,
60044,ZF171B      400.00,300424,ZN063R      400.00,0,,0.000305,0.002906,0.07923,1390,1390,1390,14.16,0.001271,0.007534,0.050373,1600,0.488,4.650,,2.034,12.054,
60046,ZO240       400.00,60049,ZO252       400.00,0,,0.0001,0.00076,0.02066,2000,2000,2000,3.69,0.00033,0.001965,0.013127,1600,0.160,1.216,,0.528,3.144,
60047,ZO240B      400.00,60048,ZO251       400.00,0,,0.0001,0.00076,0.02066,2000,2000,2000,3.69,0.00033,0.001965,0.013127,1600,0.160,1.216,,0.528,3.144,
60048,ZO251       400.00,60051,ZO256B      400.00,0,,0.0001,0.000403,0.01054,2000,2000,2000,1.92,0.000171,0.001022,0.006741,1600,0.160,0.645,,0.274,1.635,
60049,ZO252       400.00,60050,ZO256       400.00,0,,0.0001,0.000403,0.01054,2000,2000,2000,1.92,0.000171,0.001022,0.006741,1600,0.160,0.645,,0.274,1.635,
60050,ZO256       400.00,60052,ZO257       400.00,0,,0.0001,0.0001,0.00205,2000,2000,2000,0.36,0.0001,0.000194,0.001307,1600,0.160,0.160,,0.160,0.310,
60051,ZO256B      400.00,60053,ZO257B      400.00,0,,0.0001,0.0001,0.00205,2000,2000,2000,0.36,0.0001,0.000194,0.001307,1600,0.160,0.160,,0.160,0.310,
60052,ZO257       400.00,60054,ZO259       400.00,0,,0.0001,0.000145,0.00416,2000,2000,2000,0.72,0.0001,0.000384,0.002922,1600,0.160,0.232,,0.160,0.614,
60053,ZO257B      400.00,60055,ZO259B      400.00,0,,0.0001,0.000145,0.00416,2000,2000,2000,0.72,0.0001,0.000384,0.002922,1600,0.160,0.232,,0.160,0.614,
60054,ZO259       400.00,60056,ZO260       400.00,0,,0.0001,0.0001,0.00202,2000,2000,2000,0.35,0.0001,0.000191,0.001289,1600,0.160,0.160,,0.160,0.306,
60055,ZO259B      400.00,60057,ZO260B      400.00,0,,0.0001,0.0001,0.00202,2000,2000,2000,0.35,0.0001,0.000191,0.001289,1600,0.160,0.160,,0.160,0.306,
60056,ZO260       400.00,60058,ZO265       400.00,0,,0.0001,0.000419,0.01096,2000,2000,2000,2,0.000177,0.001063,0.007007,1600,0.160,0.670,,0.283,1.701,
60057,ZO260B      400.00,60059,ZO265B      400.00,0,,0.0001,0.000419,0.01096,2000,2000,2000,2,0.000177,0.001063,0.007007,1600,0.160,0.670,,0.283,1.701,
60058,ZO265       400.00,60060,ZO266       400.00,0,,0.0001,0.0001,0.00172,2000,2000,2000,0.3,0.0001,0.000163,0.0011,1600,0.160,0.160,,0.160,0.261,
60059,ZO265B      400.00,60061,ZO266B      400.00,0,,0.0001,0.0001,0.00172,2000,2000,2000,0.3,0.0001,0.000163,0.0011,1600,0.160,0.160,,0.160,0.261,
60060,ZO266       400.00,60062,ZO276       400.00,0,,0.0001,0.00068,0.0195,2000,2000,2000,3.37,0.000303,0.001802,0.013697,1600,0.160,1.088,,0.485,2.883,
60061,ZO266B      400.00,60063,ZO276B      400.00,0,,0.0001,0.00068,0.0195,2000,2000,2000,3.37,0.000303,0.001802,0.013697,1600,0.160,1.088,,0.485,2.883,
60062,ZO276       400.00,60064,ZO277       400.00,0,,0.0001,0.0001,0.00156,2000,2000,2000,0.28,0.0001,0.000148,0.000998,1600,0.160,0.160,,0.160,0.237,
60063,ZO276B      400.00,60065,ZO277B      400.00,0,,0.0001,0.0001,0.00156,2000,2000,2000,0.28,0.0001,0.000148,0.000998,1600,0.160,0.160,,0.160,0.237,
60064,ZO277       400.00,60066,ZO280       400.00,0,,0.0001,0.000187,0.00488,2000,2000,2000,0.89,0.0001,0.000473,0.003118,1600,0.160,0.299,,0.160,0.757,
60065,ZO277B      400.00,60067,ZO280B      400.00,0,,0.0001,0.000187,0.00488,2000,2000,2000,0.89,0.0001,0.000473,0.003118,1600,0.160,0.299,,0.160,0.757,
60066,ZO280       400.00,60072,ZR001       400.00,0,,0.0001,0.0001,0.00198,2000,2000,2000,0.36,0.0001,0.000192,0.001264,1600,0.160,0.160,,0.160,0.307,
60067,ZO280B      400.00,60073,ZR001B      400.00,0,,0.0001,0.0001,0.00198,2000,2000,2000,0.36,0.0001,0.000192,0.001264,1600,0.160,0.160,,0.160,0.307,
60069,ZP001B      400.00,60070,ZP081       400.00,0,,0.000298,0.004783,0.18128,3408.7,3408.7,3408.7,27.5,0.001782,0.013548,0.109114,1600,0.477,7.653,,2.851,21.677,
60080,AF011       132.00,60082,AF042       132.00,0,,0.006416,0.019343,0.00415,132,132,132,8.32,0.015494,0.048101,0.002583,174.24,1.118,3.370,,2.700,8.381,
60081,AF011B      132.00,60083,AF042B      132.00,0,,0.006416,0.019343,0.00415,132,132,132,8.32,0.015494,0.048101,0.002583,174.24,1.118,3.370,,2.700,8.381,
60084,CK071       132.00,300465,HELE1Q      132.00,CK,,0.009346,0.023707,0.00511,132,132,132,10.28,0.020153,0.0604,0.003196,174.24,1.628,4.131,,3.511,10.524,
60085,CK112A      132.00,60086,CK202       132.00,CK,,0.022541,0.057177,0.01233,109,109,109,24.8,0.048605,0.145673,0.007709,174.24,3.928,9.963,,8.469,25.382,
60087,CK202B      132.00,300466,HELE1R      132.00,CK,,0.022541,0.057177,0.01233,109,109,109,24.8,0.048605,0.145673,0.007709,174.24,3.928,9.963,,8.469,25.382,
60088,CL070       132.00,300473,STLE1Q      132.00,CL,,0.019858,0.050373,0.01087,132,132,132,21.85,0.042821,0.128337,0.006792,174.24,3.460,8.777,,7.461,22.361,
60089,CL153A      132.00,60091,CL200B      132.00,CL,,0.011718,0.029723,0.00641,109,109,109,12.89,0.025267,0.075726,0.004007,174.24,2.042,5.179,,4.403,13.194,
60090,CL200       132.00,300474,STLE1R      132.00,CL,,0.011718,0.029723,0.00641,109,109,109,12.89,0.025267,0.075726,0.004007,174.24,2.042,5.179,,4.403,13.194,
60106,YJ001       275.00,300468,LOAN2T      275.00,0,,0.0001,0.0001,0,1090,1090,1090,0.04,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
60108,Y_001       132.00,60323,NECU1C      132.00,0,,0.004801,0.014094,0.00337,167,167,167,6.4,0.009938,0.047583,0.001691,174.24,0.837,2.456,,1.732,8.291,
60113,AIRI00      33.000,60115,AIRI3-      33.000,0,,0.002133,0.006742,0.0009,38,38,38,0.77,0.012562,0.125302,0.000905,10.89,0.023,0.073,,0.137,1.365,
60116,AURO00      33.000,60118,AURO3-      33.000,0,,0.007083,0.022384,0.003,38,38,38,2.56,0.04171,0.416049,0.003004,10.89,0.077,0.244,,0.454,4.531,
60123,AB54B       132.00,60124,AG139A      132.00,0,,0.002186,0.012704,0.00308,237.8,237.8,237.8,5.8,0.006176,0.031363,0.001832,174.24,0.381,2.214,,1.076,5.465,
60131,MIDM1-      132.00,300022,DONO1B      132.00,0,,0.002372,0.005452,0.10346,153,153,153,8.4,0.007675,0.003402,0.103457,174.24,0.413,0.950,,1.337,0.593,
60135,SOLW00      33.000,60137,SOLW3-      33.000,0,,0.112125,0.409508,0.00056,48.3,48.3,48.3,14,0.29494,1.779149,0.000224,10.89,1.221,4.460,,3.212,19.375,
60149,CUMH3-      33.000,300182,CCSS3-      33.000,0,,0.003182,0.010056,0.0054,55.6,55.6,55.6,2.3,0.018737,0.186897,0.005398,10.89,0.035,0.110,,0.204,2.035,
60161,BLLX1-      132.00,60303,Y_001D      132.00,0,,0.00986,0.028298,0.00676,134.9,134.9,134.9,12.85,0.020174,0.095537,0.003394,174.24,1.718,4.931,,3.515,16.646,
60180,XL006       275.00,60182,XL007       275.00,0,,0.0001,0.000168,0.00102,1371.8,1371.8,1371.8,0.38,0.0001,0.000434,0.000597,756.25,0.076,0.127,,0.076,0.328,
60181,XL006B      275.00,60183,XL007B      275.00,0,,0.0001,0.0001,0.04047,1660,1660,1660,0.38,0.0001,0.0001,0.040468,756.25,0.076,0.076,,0.076,0.076,
60222,CHMO1-      132.00,300077,CHMO1T      132.00,0,,0.000225,0.00066,0.00016,166.9,166.9,166.9,0.3,0.000598,0.001659,0.000088,174.24,0.039,0.115,,0.104,0.289,
60227,ENHI1-      132.00,60323,NECU1C      132.00,0,,0.001242,0.002856,0.0578,134,134,134,4.4,0.00402,0.001782,0.057804,174.24,0.216,0.498,,0.700,0.310,
60242,WHBR3A      33.000,300128,WHBR3Y      33.000,0,,0.157649,0.398895,0.0005,42,42,42,13.1,0.328711,1.680487,0.000206,10.89,1.717,4.344,,3.580,18.301,
60243,WHBR3B      33.000,300129,WHBR3Z      33.000,0,,0.154143,0.398892,0.0005,42,42,42,13.1,0.325206,1.680485,0.000206,10.89,1.679,4.344,,3.541,18.300,
60258,BLAH1-      132.00,90884,T3R         132.00,0,,0.000106,0.000243,0.00462,297.2,297.2,297.2,0.38,0.000343,0.000152,0.004619,174.24,0.018,0.042,,0.060,0.026,
60258,BLAH1-      132.00,90885,T3RB        132.00,0,,0.000106,0.000243,0.00462,297.2,297.2,297.2,0.38,0.000343,0.000152,0.004619,174.24,0.018,0.042,,0.060,0.026,
60259,BLAH3A      33.000,300060,WNDR3-      33.000,0,,0.000559,0.000952,0.00045,102,102,102,0.21,0.001979,0.017227,0.000447,10.89,0.006,0.010,,0.022,0.188,
60260,BLAH3B      33.000,300433,PLOE3-      33.000,1,,0.002795,0.008831,0.00119,40,40,40,1.01,0.016456,0.164144,0.001185,10.89,0.030,0.096,,0.179,1.788,
60260,BLAH3B      33.000,300433,PLOE3-      33.000,3,,0.002795,0.008831,0.00119,40,40,40,1.01,0.016456,0.164144,0.001185,10.89,0.030,0.096,,0.179,1.788,
60261,BU030       132.00,60263,BU032B      132.00,BU,,0.000163,0.000946,0.00023,146,146,146,0.43,0.000467,0.002338,0.000136,174.24,0.028,0.165,,0.081,0.407,
60262,BU032       132.00,60267,CE001       132.00,CE,,0.000163,0.000946,0.00023,146,146,146,0.43,0.000467,0.002338,0.000136,174.24,0.028,0.165,,0.081,0.407,
60264,BZ014       132.00,60266,BZ015B      132.00,BZ,,0.000227,0.000589,0.00012,102,102,102,0.25,0.000526,0.001354,0.00008,174.24,0.040,0.103,,0.092,0.236,
60264,BZ014       132.00,300008,BZ002E      132.00,0,,0.0001,0.000104,0.00206,228.6,228.6,228.6,0.1,0.0001,0.0001,0.002064,174.24,0.017,0.018,,0.017,0.017,
60265,BZ015       132.00,300003,BZ001B      132.00,0,,0.0001,0.000104,0.00206,228.6,228.6,228.6,0.1,0.0001,0.0001,0.002064,174.24,0.017,0.018,,0.017,0.017,
60270,CH006       132.00,300011,MOSM1A      132.00,CH,,0.0001,0.0001,0.00281,265,265,265,0.09,0.0001,0.0001,0.002808,174.24,0.017,0.017,,0.017,0.017,
60271,CH006B      132.00,300012,MOSM1B      132.00,CH,,0.0001,0.0001,0.00343,265,265,265,0.11,0.0001,0.0001,0.003432,174.24,0.017,0.017,,0.017,0.017,
60272,CN101A      132.00,90882,CN117       132.00,1,,0.003666,0.008283,0.00226,240,240,240,4.04,0.008487,0.024379,0.001168,174.24,0.639,1.443,,1.479,4.248,
60272,CN101A      132.00,90882,CN117       132.00,3,,0.003666,0.008283,0.00226,240,240,240,4.04,0.008487,0.024379,0.001168,174.24,0.639,1.443,,1.479,4.248,
60278,GLAP3-      33.000,300057,GLAP3A      33.000,0,,0.086416,0.315613,0.00043,48.3,48.3,48.3,10.79,0.227314,1.371215,0.000173,10.89,0.941,3.437,,2.475,14.933,
60286,VIRD3-      33.000,60307,DUNB3B      33.000,0,,0.042724,0.187255,0,45,45,45,7.4,0.14313,1.066317,0,10.89,0.465,2.039,,1.559,11.612,
60293,YB026A      132.00,60294,YB041A      132.00,0,,0.000895,0.008519,0.00275,274,274,274,4.52,0.003726,0.022083,0.001751,174.24,0.156,1.484,,0.649,3.848,
60298,ZCN54       275.00,300468,LOAN2T      275.00,ZC,,0.000432,0.006939,0.05871,1500,1500,1500,18.85,0.002593,0.019759,0.035299,756.25,0.327,5.248,,1.961,14.943,
60310,SOKY1-      132.00,60323,NECU1C      132.00,0,,0.000292,0.002677,0.07882,242,242,242,4.5,0.001317,0.00091,0.078824,174.24,0.051,0.466,,0.229,0.159,
60323,NECU1C      132.00,300117,NOKY1-      132.00,0,,0.0001,0.000773,0.02277,261,261,261,1.3,0.000381,0.000263,0.022771,174.24,0.017,0.135,,0.066,0.046,
61000,A9_4ZM016   400.00,61002,A9_4ZM16A   400.00,A6,,0.0001,0.0001,0.00106,2779,2779,2779,0.16,0.0001,0.0001,0.000639,1600,0.160,0.160,,0.160,0.160,
61000,A9_4ZM016   400.00,62025,A3_WALX4B   400.00,A6,,0.0001,0.000898,0.03404,2779,2779,2779,5.16,0.000332,0.002544,0.020486,1600,0.160,1.437,,0.531,4.070,
61001,A9B_4ZM016  400.00,61011,A9_RYEH4_M1 400.00,A6,,0.0001,0.0001,0.00106,2779,2779,2779,0.16,0.0001,0.0001,0.000639,1600,0.160,0.160,,0.160,0.160,
61001,A9B_4ZM016  400.00,62024,A3_WALX4A   400.00,A6,,0.0001,0.000898,0.03404,2779,2779,2779,5.16,0.000332,0.002544,0.020486,1600,0.160,1.437,,0.531,4.070,
61002,A9_4ZM16A   400.00,62329,A9B_4ZM017  400.00,A6,,0.0001,0.0001,0.0009,2779,2779,2779,0.14,0.0001,0.0001,0.000544,1600,0.160,0.160,,0.160,0.160,
61004,A9_HARL31   33.000,62480,A9_HARL3A   33.000,J6,,0.0001,0.0001,0.00011,38,38,38,1,0.0001,0.0001,0.00011,10.89,0.001,0.001,,0.001,0.001,
61004,A9_HARL31   33.000,62481,A9_HARL3B   33.000,J6,,0.0001,0.0001,0.00011,38,38,38,1,0.0001,0.0001,0.00011,10.89,0.001,0.001,,0.001,0.001,
61004,A9_HARL31   33.000,601348,A9_HARL3C   33.000,J6,,0.00019,0.000275,0.00004,38,38,38,1,0.00151,0.000124,0.00004,10.89,0.002,0.003,,0.016,0.001,
61005,A9_RYEH1_M1 132.00,61024,A9_TERM     132.00,0,,0.0001,0.0001,0.01645,2286284,2286284,2286284,0.5,0.0001,0.0001,0.016455,174.24,0.017,0.017,,0.017,0.017,
61005,A9_RYEH1_M1 132.00,61028,A9C_TERM_T61132.00,T6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61006,A9_RYEH1_M2 132.00,61027,A9B_TERM_T61132.00,T6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61006,A9_RYEH1_M2 132.00,76047,A9_RYEH1D   132.00,C6,,0.0001,0.0001,0.00001,187,187,187,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61007,A9_RYEH1_R1 132.00,61025,A9B_TERM    132.00,0,,0.0001,0.0001,0.01553,2286284,2286284,2286284,0.47,0.0001,0.0001,0.015535,174.24,0.017,0.017,,0.017,0.017,
61007,A9_RYEH1_R1 132.00,61026,A9_TERM_T61 132.00,T6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61007,A9_RYEH1_R1 132.00,76046,A9_RYEH1C   132.00,C6,,0.0001,0.0001,0.00001,187,187,187,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61007,A9_RYEH1_R1 132.00,76256,A9_XZTERM24 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61008,A9_RYEH1A   132.00,62296,A9_EPPI12   132.00,C6,,0.004774,0.022894,0.00586,187,187,187,1,0.011935,0.060001,0.00325,174.24,0.832,3.989,,2.080,10.455,
61008,A9_RYEH1A   132.00,62298,A9_HARL12   132.00,C6,,0.00167,0.008007,0.00205,187,187,187,1,0.004175,0.020986,0.00114,174.24,0.291,1.395,,0.727,3.657,
61008,A9_RYEH1A   132.00,76256,A9_XZTERM24 132.00,C6,,0.000293,0.001126,0.0068,163,163,163,1,0.001073,0.002636,0.00669,174.24,0.051,0.196,,0.187,0.459,
61009,A9_RYEH1B   132.00,61028,A9C_TERM_T61132.00,C6,,0.000293,0.001126,0.0068,163,163,163,1,0.001073,0.002636,0.00669,174.24,0.051,0.196,,0.187,0.459,
61009,A9_RYEH1B   132.00,62295,A9_EPPI11   132.00,C6,,0.004774,0.022894,0.00586,187,187,187,1,0.011935,0.060001,0.00325,174.24,0.832,3.989,,2.080,10.455,
61009,A9_RYEH1B   132.00,62297,A9_HARL11   132.00,C6,,0.00167,0.008007,0.00205,187,187,187,1,0.004175,0.020986,0.00114,174.24,0.291,1.395,,0.727,3.657,
61010,A9_RYEH31   33.000,76054,A9_RYEH3A   33.000,J6,,0.00079,0.000955,0.00011,33,33,33,1,0.005197,0.00045,0.00011,10.89,0.009,0.010,,0.057,0.005,
61010,A9_RYEH31   33.000,76058,A9_RYEH3E   33.000,J6,,0.00079,0.000955,0.00011,33.9,33.9,33.9,1,0.005197,0.00045,0.00011,10.89,0.009,0.010,,0.057,0.005,
61011,A9_RYEH4_M1 400.00,62299,A9_TERM500  400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61011,A9_RYEH4_M1 400.00,62328,A9_4ZM017   400.00,A6,,0.0001,0.0001,0.0009,2779,2779,2779,0.14,0.0001,0.0001,0.000544,1600,0.160,0.160,,0.160,0.160,
61022,A9_TERM611  400.00,61031,A9_YP003    400.00,A6,,0.0001,0.0001,0.00129,2779,2779,2779,0.22,0.0001,0.000112,0.000729,1600,0.160,0.160,,0.160,0.179,
