From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
61026,A9_TERM_T61 132.00,76048,A9_RYEH1E   132.00,C6,,0.0001,0.0001,0.001,163,163,163,1,0.0001,0.0001,0.001,174.24,0.017,0.017,,0.017,0.017,
61027,A9B_TERM_T61132.00,76050,A9_RYEH1G   132.00,C6,,0.0001,0.0001,0.00066,163,163,163,1,0.0001,0.0001,0.00066,174.24,0.017,0.017,,0.017,0.017,
61031,A9_YP003    400.00,62329,A9B_4ZM017  400.00,A6,,0.0001,0.0001,0.00029,2779,2779,2779,0.05,0.0001,0.0001,0.000166,1600,0.160,0.160,,0.160,0.160,
61032,A8_4TP002   400.00,61034,A8_4TP017   400.00,A7,,0.0001,0.000943,0.0331,3102,3102,3102,5.18,0.000413,0.002642,0.020248,1600,0.160,1.509,,0.661,4.227,
61032,A8_4TP002   400.00,600636,A8B_4TP001  400.00,A7,,0.0001,0.0001,0.00064,3102,3102,3102,0.1,0.0001,0.0001,0.00035,1600,0.160,0.160,,0.160,0.160,
61033,A8B_4TP002  400.00,61035,A8B_4TP017  400.00,A7,,0.0001,0.000943,0.0331,3102,3102,3102,5.18,0.000413,0.002642,0.020248,1600,0.160,1.509,,0.661,4.227,
61033,A8B_4TP002  400.00,61037,A8_4TP01B   400.00,A7,,0.0001,0.0001,0.00189,3102,3102,3102,0.3,0.0001,0.000151,0.001041,1600,0.160,0.160,,0.160,0.242,
61034,A8_4TP017   400.00,61208,A8_TP018    400.00,A7,,0.0001,0.0001,0.00116,3102,3102,3102,0.18,0.0001,0.0001,0.000711,1600,0.160,0.160,,0.160,0.160,
61035,A8B_4TP017  400.00,61209,A8B_TP018   400.00,A7,,0.0001,0.0001,0.00116,3102,3102,3102,0.18,0.0001,0.0001,0.000711,1600,0.160,0.160,,0.160,0.160,
61036,A8_4TP01A   400.00,61037,A8_4TP01B   400.00,A7,,0.0001,0.0001,0.00097,3102,3102,3102,0.15,0.0001,0.0001,0.000536,1600,0.160,0.160,,0.160,0.160,
61036,A8_4TP01A   400.00,61112,A8_LOFI4A   400.00,A7,,0.0001,0.0001,0.00072,3102,3102,3102,0.11,0.0001,0.0001,0.000396,1600,0.160,0.160,,0.160,0.160,
61038,A8_BEDD2_M1 275.00,61062,A8B_CSE_YYU0275.00,B7,,0.0001,0.0001,0.02204,995,995,995,0.21,0.0001,0.0001,0.022042,756.25,0.076,0.076,,0.076,0.076,
61039,A8_BEDD2_M2 275.00,61061,A8_CSE_YYU0 275.00,B7,,0.0001,0.000116,0.04274,859,859,859,0.48,0.0001,0.0001,0.042737,756.25,0.076,0.088,,0.076,0.076,
61039,A8_BEDD2_M2 275.00,61067,A8_CSE_ZZU0 275.00,B7,,0.0001,0.0001,0.0233,944,944,944,0.23,0.0001,0.0001,0.023299,756.25,0.076,0.076,,0.076,0.076,
61040,A8_BEDD4B   400.00,62265,A8B_BEDD4_CS400.00,A7,,0.0001,0.0001,0,1417,1417,1417,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61041,A8_BEDT1A   132.00,61132,A8_SYDP1B   132.00,C7,,0.0036,0.0055,0.1751,126,126,126,1,0.0212,0.0173,0.175101,174.24,0.627,0.958,,3.694,3.014,
61041,A8_BEDT1A   132.00,61184,A8I_TERM    132.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61042,A8_BEDT1B   132.00,61131,A8_SYDP1A   132.00,C7,,0.0035,0.0055,0.1751,126,126,126,1,0.0212,0.0173,0.175101,174.24,0.610,0.958,,3.694,3.014,
61042,A8_BEDT1B   132.00,76382,A8J_TERM    132.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61045,A8_BROM1A   132.00,76125,A8_TERM990( 132.00,C7,,0.00145,0.01003,0.23546,235,235,235,1,0.00797,0.0152,0.235459,174.24,0.253,1.748,,1.389,2.648,
61045,A8_BROM1A   132.00,76361,A8_ELTH13(1 132.00,C7,,0.00355,0.00542,0.16797,130,130,130,1,0.0195,0.00813,0.16797,174.24,0.619,0.944,,3.398,1.417,
61046,A8_BROM1B   132.00,61077,A8_ELTH11   132.00,C7,,0.00358,0.00546,0.16884,130,130,130,1,0.01967,0.00819,0.16884,174.24,0.624,0.951,,3.427,1.427,
61046,A8_BROM1B   132.00,76456,A8_TERM990  132.00,C7,,0.0015,0.01036,0.24316,235,235,235,1,0.00823,0.01554,0.243161,174.24,0.261,1.805,,1.434,2.708,
61050,A8_CHSI1A   132.00,61182,A8G_TERM    132.00,0,,0.0001,0.0001,0.00347,2286284,2286284,2286284,0.15,0.0001,0.0001,0.003475,174.24,0.017,0.017,,0.017,0.017,
61050,A8_CHSI1A   132.00,600660,A8B_CHSI1A  132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61051,A8_CHSI1B   132.00,76380,A8F_TERM    132.00,0,,0.0001,0.0001,0.0024,2286284,2286284,2286284,0.1,0.0001,0.0001,0.002402,174.24,0.017,0.017,,0.017,0.017,
61051,A8_CHSI1B   132.00,600539,A8B_CHSI1B  132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61052,A8_CHSI2_MC 275.00,61068,A8B_CSE_ZZU0275.00,B7,,0.000674,0.007297,0.05034,762,762,762,17.84,0.003345,0.019392,0.030917,756.25,0.510,5.518,,2.530,14.665,
61052,A8_CHSI2_MC 275.00,61238,A8_ZM042    275.00,B7,,0.0001,0.000828,0.00579,1316,1316,1316,2.04,0.000365,0.002207,0.003548,756.25,0.076,0.626,,0.276,1.669,
61052,A8_CHSI2_MC 275.00,61239,A8B_ZM042   275.00,B7,,0.0001,0.000828,0.00579,1316,1316,1316,2.04,0.000365,0.002207,0.003548,756.25,0.076,0.626,,0.276,1.669,
61052,A8_CHSI2_MC 275.00,61246,A8_ZZU001_C 275.00,B7,,0.0001,0.0001,0.00609,944,944,944,0.06,0.0001,0.0001,0.006087,756.25,0.076,0.076,,0.076,0.076,
61054,A8_CROY1C   132.00,63017,A8_CROG1A   132.00,C7,,0.0001,0.000134,0.00508,170,170,170,1,0.000436,0.000117,0.00508,174.24,0.017,0.023,,0.076,0.020,
61054,A8_CROY1C   132.00,76132,A8C_TERM991(132.00,C7,,0.001446,0.003225,0.00201,158,158,158,1,0.003081,0.008336,0.00158,174.24,0.252,0.562,,0.537,1.452,
61055,A8_CROY1D   132.00,76131,A8B_TERM991(132.00,C7,,0.00143,0.003586,0.01684,158,158,158,1,0.010117,0.007821,0.01658,174.24,0.249,0.625,,1.763,1.363,
61056,A8_CROY31   33.000,62434,A8_CROB31   33.000,J7,,0.000342,0.000751,0.0001,56,56,56,1,0.003912,0.000335,0.0001,10.89,0.004,0.008,,0.043,0.004,
61059,A8_CSE_VN02 275.00,61087,A8_HURS2_MC 275.00,B7,,0.0001,0.00081,0.10941,1200,1200,1200,2.86,0.0002,0.000238,0.109414,756.25,0.076,0.613,,0.151,0.180,
61059,A8_CSE_VN02 275.00,61210,A8_VN004    275.00,B7,,0.000228,0.002112,0.01354,1200,1200,1200,4.99,0.000945,0.005519,0.008494,756.25,0.172,1.597,,0.715,4.174,
61060,A8B_CSE_VN02275.00,61087,A8_HURS2_MC 275.00,B7,,0.0001,0.000832,0.11228,1200,1200,1200,2.94,0.000206,0.000245,0.112281,756.25,0.076,0.629,,0.156,0.185,
61060,A8B_CSE_VN02275.00,61211,A8B_VN004   275.00,B7,,0.000228,0.002112,0.01354,1200,1200,1200,4.99,0.000945,0.005519,0.008494,756.25,0.172,1.597,,0.715,4.174,
61061,A8_CSE_YYU0 275.00,61780,A4_YYU029_C 275.00,B7,,0.000388,0.003691,0.02248,859,859,859,8.5,0.001591,0.009563,0.014292,756.25,0.293,2.791,,1.203,7.232,
61062,A8B_CSE_YYU0275.00,61781,A4B_YYU029_C275.00,B7,,0.000388,0.003691,0.02248,995,995,995,8.5,0.001591,0.009563,0.014292,756.25,0.293,2.791,,1.203,7.232,
61067,A8_CSE_ZZU0 275.00,61246,A8_ZZU001_C 275.00,B7,,0.000674,0.007297,0.05034,944,944,944,17.84,0.003345,0.019392,0.030917,756.25,0.510,5.518,,2.530,14.665,
61068,A8B_CSE_ZZU0275.00,62078,A8_BEDD2_R1 275.00,B7,,0.0001,0.0001,0.01388,762,762,762,0.14,0.0001,0.0001,0.013878,756.25,0.076,0.076,,0.076,0.076,
61069,A8_DART1A   132.00,61213,A8_WELF1A   132.00,C7,,0.0004,0.0007,0.0021,133,133,133,1,0.0013,0.0006,0.0021,174.24,0.070,0.122,,0.227,0.105,
61070,A8_DART1B   132.00,61214,A8_WELF1B   132.00,C7,,0.0003,0.0007,0.0028,133,133,133,1,0.0014,0.0013,0.0028,174.24,0.052,0.122,,0.244,0.227,
61071,A8_DART1C   132.00,61192,A8Q_TERM    132.00,C7,,0.00281,0.00606,0.0134,119,119,119,1,0.0084,0.0076,0.0134,174.24,0.490,1.056,,1.464,1.324,
61072,A8_DART1D   132.00,76383,A8L_TERM    132.00,C7,,0.00273,0.00589,0.0167,119,119,119,1,0.0081,0.0034,0.0167,174.24,0.476,1.026,,1.411,0.592,
61073,A8_DART31   33.000,62446,A8_DART3A   33.000,C7,,0.00336,0.00964,0.00106,42,42,42,1,0.04775,0.01194,0.00106,10.89,0.037,0.105,,0.520,0.130,
61073,A8_DART31   33.000,62449,A8_DART3D   33.000,C7,,0.00336,0.00964,0.00106,42,42,42,1,0.04775,0.01194,0.00106,10.89,0.037,0.105,,0.520,0.130,
61074,A8_DART32   33.000,62447,A8_DART3B   33.000,C7,,0.00336,0.00964,0.00106,42,42,42,1,0.04775,0.01194,0.00106,10.89,0.037,0.105,,0.520,0.130,
61074,A8_DART32   33.000,62448,A8_DART3C   33.000,C7,,0.00336,0.00964,0.00106,42,42,42,1,0.04775,0.01194,0.00106,10.89,0.037,0.105,,0.520,0.130,
61077,A8_ELTH11   132.00,62461,A8_ELTH1A   132.00,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61078,A8_ELTH12   132.00,61131,A8_SYDP1A   132.00,C7,,0.00152,0.009309,0.17667,109,109,109,1,0.008706,0.004451,0.176671,174.24,0.265,1.622,,1.517,0.776,
61078,A8_ELTH12   132.00,61132,A8_SYDP1B   132.00,C7,,0.00152,0.009309,0.17667,109,109,109,1,0.008706,0.004451,0.176671,174.24,0.265,1.622,,1.517,0.776,
61078,A8_ELTH12   132.00,76361,A8_ELTH13(1 132.00,R7,,0.005,0.1,0,999,999,999,1,0.005,0.1,0,174.24,0.871,17.424,,0.871,17.424,
61087,A8_HURS2_MC 275.00,62201,A4_NEWX2_M5 275.00,1,,0.000437,0.005007,2.21482,890,890,890,21.86,0.0068,0.002318,2.214823,756.25,0.330,3.787,,5.143,1.753,
61087,A8_HURS2_MC 275.00,62201,A4_NEWX2_M5 275.00,B7,,0.000422,0.004833,2.13804,890,890,890,21.11,0.006564,0.002237,2.138038,756.25,0.319,3.655,,4.964,1.692,
61088,A8_KITO1A   132.00,76097,A4B_TERM200 132.00,C7,,0.0037,0.01146,0.22505,999,999,999,1,0.0052,0.0068,0.217,174.24,0.645,1.997,,0.906,1.185,
61088,A8_KITO1A   132.00,600660,A8B_CHSI1A  132.00,C7,,0.003078,0.005885,0.18761,130,130,130,1,0.031104,0.013295,0.187609,174.24,0.536,1.025,,5.420,2.317,
61089,A8_KITO1B   132.00,76101,A4_TERM205  132.00,C7,,0.00359,0.01035,0.21072,134,134,134,1,0.0052,0.0068,0.217,174.24,0.626,1.803,,0.906,1.185,
61089,A8_KITO1B   132.00,600539,A8B_CHSI1B  132.00,C7,,0.003088,0.00591,0.18835,130,130,130,1,0.031217,0.013345,0.18835,174.24,0.538,1.030,,5.439,2.325,
61091,A8_LEAT11   132.00,61196,A8U_TERM    132.00,C7,,0.00578,0.01281,0.00292,228.6,228.6,228.6,1,0.01612,0.033519,0.00121,174.24,1.007,2.232,,2.809,5.840,
61091,A8_LEAT11   132.00,62497,A8_LEAT1A   132.00,C7,,0.000345,0.00065,0.02406,158,158,158,1,0.00211,0.000559,0.02406,174.24,0.060,0.113,,0.368,0.097,
61091,A8_LEAT11   132.00,62498,A8_LEAT1B   132.00,C7,,0.000339,0.000637,0.02362,158,158,158,1,0.002072,0.000549,0.02362,174.24,0.059,0.111,,0.361,0.096,
61091,A8_LEAT11   132.00,76458,A8T_TERM    132.00,C7,,0.00591,0.01299,0.00292,228.6,228.6,228.6,1,0.01612,0.033519,0.00121,174.24,1.030,2.263,,2.809,5.840,
61095,A8_LITP1A   132.00,76092,A8B_TERM124(132.00,C7,,0.005606,0.05151,0,139,139,139,1,0.005605,0.05151,0,174.24,0.977,8.975,,0.977,8.975,
61096,A8_LITP1B   132.00,76091,A8_TERM124( 132.00,C7,,0.0001,0.0001,0.0011,139,139,139,1,0.0001,0.0001,0.0011,174.24,0.017,0.017,,0.017,0.017,
61102,A8_LITT2A   275.00,61211,A8B_VN004   275.00,B7,,0.0001,0.0001,0.00046,1200,1200,1200,0.17,0.0001,0.000195,0.000268,756.25,0.076,0.076,,0.076,0.147,
61103,A8_LITT2B   275.00,61210,A8_VN004    275.00,B7,,0.0001,0.0001,0.00039,1200,1200,1200,0.15,0.0001,0.000168,0.000231,756.25,0.076,0.076,,0.076,0.127,
61112,A8_LOFI4A   400.00,61222,A8B_YL001   400.00,A7,,0.0001,0.0001,0.00181,3103,3103,3103,0.3,0.0001,0.000157,0.00112,1600,0.160,0.160,,0.160,0.251,
61112,A8_LOFI4A   400.00,61245,A8B_ZZT005  400.00,A7,,0.0001,0.0001,0.00187,1590,1590,1590,0.32,0.0001,0.000172,0.001182,1600,0.160,0.160,,0.160,0.275,
61113,A8_LOFI4B   400.00,61244,A8_ZZT005   400.00,A7,,0.0001,0.0001,0.00187,1590,1590,1590,0.32,0.0001,0.000172,0.001182,1600,0.160,0.160,,0.160,0.275,
61113,A8_LOFI4B   400.00,62262,A8_4TP001   400.00,A7,,0.0001,0.0001,0,1390,1390,1390,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61113,A8_LOFI4B   400.00,600636,A8B_4TP001  400.00,A7,,0.0001,0.0001,0,3102,3102,3102,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61114,A8_OIL_XLPE 132.00,61179,A8D_TERM    132.00,0,,0.0001,0.0001,0.01448,2286284,2286284,2286284,0.44,0.0001,0.0001,0.014475,174.24,0.017,0.017,,0.017,0.017,
61114,A8_OIL_XLPE 132.00,62088,A8_LITT1_M3 132.00,0,,0.0001,0.000307,0.00506,251.5,251.5,251.5,0.36,0.0001,0.000307,0.000016,174.24,0.017,0.053,,0.017,0.053,
61115,A8B_OIL_XLPE132.00,62088,A8_LITT1_M3 132.00,0,,0.0001,0.000282,0.00464,251.5,251.5,251.5,0.33,0.0001,0.000282,0.000015,174.24,0.017,0.049,,0.017,0.049,
61115,A8B_OIL_XLPE132.00,62104,A8_TERM206( 132.00,0,,0.0001,0.0001,0.01478,2286284,2286284,2286284,0.45,0.0001,0.0001,0.01478,174.24,0.017,0.017,,0.017,0.017,
61125,A8_STRM11   132.00,76120,A8_TERM451( 132.00,C7,,0.001833,0.005587,0.0632,185,185,185,1,0.006548,0.003405,0.0632,174.24,0.319,0.973,,1.141,0.593,
61126,A8_STRM12   132.00,76119,A8C_TERM446(132.00,C7,,0.006388,0.006845,0.06329,125,125,125,1,0.006388,0.006845,0.06329,174.24,1.113,1.193,,1.113,1.193,
61127,A8_STRM51   11.000,76073,A8_STRM5A   11.000,C7,,0.000121,0.000237,0.00001,15,15,15,1,0.000909,0.0001,0.00001,1.21,0.000,0.000,,0.001,0.000,
61128,A8_STRM52   11.000,76075,A8_STRM5C   11.000,C7,,0.000121,0.000237,0.00001,15,15,15,1,0.000909,0.0001,0.00001,1.21,0.000,0.000,,0.001,0.000,
61129,A8_STRM53   11.000,76074,A8_STRM5B   11.000,C7,,0.000121,0.000237,0.00001,15,15,15,1,0.000909,0.0001,0.00001,1.21,0.000,0.000,,0.001,0.000,
61130,A8_STRM54   11.000,76076,A8_STRM5D   11.000,C7,,0.000121,0.000237,0.00001,15,15,15,1,0.000909,0.0001,0.00001,1.21,0.000,0.000,,0.001,0.000,
61147,A8_TERM120  132.00,76456,A8_TERM990  132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61149,A8_TERM130  132.00,76127,A8B_TERM990(132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61150,A8_TERM140  132.00,76125,A8_TERM990( 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61164,A8_TERM     275.00,61218,A8_WWEY2_R1 275.00,0,,0.0001,0.0001,0.04113,4763092,4763092,4763092,0.2,0.0001,0.0001,0.041133,756.25,0.076,0.076,,0.076,0.076,
61177,A8B_TERM    400.00,62275,A8B_CSE_ROWD400.00,A7,,0.0001,0.0001,0,1417,1417,1417,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61177,A8B_TERM    400.00,62294,A8_ZZT093   400.00,A7,,0.0001,0.0001,0,1590,1590,1590,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61178,A8C_TERM    132.00,62100,A8_TERM-SGT 132.00,0,,0.0001,0.0001,0.02956,2286284,2286284,2286284,0.9,0.0001,0.0001,0.029559,174.24,0.017,0.017,,0.017,0.017,
61186,A8K_TERM    132.00,61213,A8_WELF1A   132.00,C7,,0.0018,0.0037,0.0104,139,139,139,1,0.0067,0.0028,0.0104,174.24,0.314,0.645,,1.167,0.488,
61186,A8K_TERM    132.00,62088,A8_LITT1_M3 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61191,A8P_TERM    132.00,76215,A8_WWEY1A   132.00,C7,,0.00017,0.000166,0.00179,123,123,123,1,0.000322,0.000122,0.00179,174.24,0.030,0.029,,0.056,0.021,
61191,A8P_TERM    132.00,76369,A8_WWEY1_MB 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61192,A8Q_TERM    132.00,62088,A8_LITT1_M3 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61193,A8R_TERM    132.00,76228,A8_WWEY1P   132.00,C7,,0.000174,0.000143,0.0032,120,120,120,1,0.000787,0.0001,0.0032,174.24,0.030,0.025,,0.137,0.017,
61193,A8R_TERM    132.00,76370,A8_WWEY1_RB 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61194,A8S_TERM    132.00,61214,A8_WELF1B   132.00,C7,,0.0014,0.0036,0.0139,139,139,139,1,0.0072,0.0065,0.0139,174.24,0.244,0.627,,1.255,1.133,
61194,A8S_TERM    132.00,62088,A8_LITT1_M3 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61196,A8U_TERM    132.00,62425,A8_CHSI1_M1 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61202,A8_TERM_SGT 132.00,62389,A8_BEGI1_M1 132.00,0,,0.0001,0.0001,0.00509,2286284,2286284,2286284,0.16,0.0001,0.0001,0.005091,174.24,0.017,0.017,,0.017,0.017,
61203,A8B_TERM_SGT132.00,62389,A8_BEGI1_M1 132.00,0,,0.0001,0.0001,0.00509,2286284,2286284,2286284,0.16,0.0001,0.0001,0.005091,174.24,0.017,0.017,,0.017,0.017,
61204,A8C_TERM_SGT132.00,62390,A8_BEGI1_R1 132.00,0,,0.0001,0.0001,0.00509,2286284,2286284,2286284,0.16,0.0001,0.0001,0.005091,174.24,0.017,0.017,,0.017,0.017,
61208,A8_TP018    400.00,64214,C3_KEMS4_M1 400.00,A7,,0.000557,0.006182,0.19216,3102,3102,3102,32.11,0.002759,0.016705,0.120052,1600,0.891,9.891,,4.414,26.728,
61209,A8B_TP018   400.00,64214,C3_KEMS4_M1 400.00,A7,,0.000557,0.006182,0.19216,3102,3102,3102,32.11,0.002759,0.016705,0.120052,1600,0.891,9.891,,4.414,26.728,
61212,A8_VW057    275.00,61228,A8_ZC116A   275.00,B6,,0.0001,0.0001,0.0002,960,960,960,0.07,0.0001,0.0001,0.00011,756.25,0.076,0.076,,0.076,0.076,
61212,A8_VW057    275.00,61292,A6B_CSE_VW00275.00,B6,,0.000649,0.007031,0.04851,960,960,960,17.19,0.003224,0.018685,0.029791,756.25,0.491,5.317,,2.438,14.131,
61215,A8_WELF51   11.000,76184,A8_WELF5A   11.000,C6,,0.0001,0.001,0,999,999,999,1,7.53,1.02595,0,1.21,0.000,0.001,,9.111,1.241,
61215,A8_WELF51   11.000,76185,A8_WELF5B   11.000,C6,,0.0001,0.001,0,999,999,999,1,7.53,1.02595,0,1.21,0.000,0.001,,9.111,1.241,
61217,A8_WWEY2_M1 275.00,61231,A8B_ZM002   275.00,B7,,0.0001,0.0001,0.00038,1316,1316,1316,0.13,0.0001,0.000144,0.000207,756.25,0.076,0.076,,0.076,0.109,
61217,A8_WWEY2_M1 275.00,76374,A8B_TERM    275.00,0,,0.0001,0.0001,0.0215,4763092,4763092,4763092,0.1,0.0001,0.0001,0.021497,756.25,0.076,0.076,,0.076,0.076,
61218,A8_WWEY2_R1 275.00,61229,A8_ZC142_CS 275.00,B6,,0.0001,0.0001,0.00739,960,960,960,0.07,0.0001,0.0001,0.007392,756.25,0.076,0.076,,0.076,0.076,
61218,A8_WWEY2_R1 275.00,61230,A8_ZM002    275.00,B7,,0.0001,0.0001,0.00046,1316,1316,1316,0.16,0.0001,0.000175,0.000252,756.25,0.076,0.076,,0.076,0.132,
61219,A8_WWEY4A   400.00,62862,B4_BRLE4_M1 400.00,A8,,0.000789,0.009495,0.29691,2199,2199,2199,49.38,0.004173,0.025566,0.18335,1600,1.262,15.192,,6.677,40.906,
61220,A8_WWEY4B   400.00,62862,B4_BRLE4_M1 400.00,A8,,0.000789,0.009495,0.29691,2199,2199,2199,49.38,0.004173,0.025566,0.18335,1600,1.262,15.192,,6.677,40.906,
61221,A8_YL001    400.00,62262,A8_4TP001   400.00,A7,,0.0001,0.0001,0.00181,1390,1390,1390,0.3,0.0001,0.000157,0.00112,1600,0.160,0.160,,0.160,0.251,
61221,A8_YL001    400.00,600366,A8_LITT4_M5 400.00,A7,,0.000123,0.001511,0.0469,1390,1390,1390,7.85,0.000675,0.004073,0.029016,1600,0.197,2.418,,1.080,6.517,
61222,A8B_YL001   400.00,600366,A8_LITT4_M5 400.00,A7,,0.000123,0.001511,0.0469,3103,3103,3103,7.85,0.000675,0.004073,0.029016,1600,0.197,2.418,,1.080,6.517,
61228,A8_ZC116A   275.00,61229,A8_ZC142_CS 275.00,B6,,0.000317,0.003435,0.0237,960,960,960,8.4,0.001575,0.009127,0.014552,756.25,0.240,2.598,,1.191,6.902,
61230,A8_ZM002    275.00,61232,A8_ZM010    275.00,B7,,0.0001,0.001126,0.00786,1316,1316,1316,2.77,0.000496,0.002998,0.004821,756.25,0.076,0.852,,0.375,2.267,
61231,A8B_ZM002   275.00,61233,A8B_ZM010   275.00,B7,,0.0001,0.001126,0.00786,1316,1316,1316,2.77,0.000496,0.002998,0.004821,756.25,0.076,0.852,,0.375,2.267,
61232,A8_ZM010    275.00,61234,A8_ZM013    275.00,B7,,0.0001,0.000109,0.00076,1316,1316,1316,0.27,0.0001,0.00029,0.000467,756.25,0.076,0.082,,0.076,0.219,
61233,A8B_ZM010   275.00,61235,A8B_ZM013   275.00,B7,,0.0001,0.000109,0.00076,1316,1316,1316,0.27,0.0001,0.00029,0.000467,756.25,0.076,0.082,,0.076,0.219,
61234,A8_ZM013    275.00,61236,A8_ZM041    275.00,B7,,0.000316,0.0038,0.02655,1316,1316,1316,9.35,0.001675,0.010124,0.016277,756.25,0.239,2.874,,1.267,7.656,
61235,A8B_ZM013   275.00,61237,A8B_ZM041   275.00,B7,,0.000316,0.0038,0.02655,1316,1316,1316,9.35,0.001675,0.010124,0.016277,756.25,0.239,2.874,,1.267,7.656,
61236,A8_ZM041    275.00,61240,A8_ZM41A    275.00,B7,,0.0001,0.000106,0.00074,1316,1316,1316,0.26,0.0001,0.000283,0.000455,756.25,0.076,0.080,,0.076,0.214,
61237,A8B_ZM041   275.00,61241,A8B_ZM41A   275.00,B7,,0.0001,0.000106,0.00074,1316,1316,1316,0.26,0.0001,0.000283,0.000455,756.25,0.076,0.080,,0.076,0.214,
61238,A8_ZM042    275.00,61242,A8_ZM41B    275.00,B7,,0.0001,0.0001,0.00062,1316,1316,1316,0.22,0.0001,0.000235,0.000378,756.25,0.076,0.076,,0.076,0.178,
61239,A8B_ZM042   275.00,61243,A8B_ZM41B   275.00,B7,,0.0001,0.0001,0.00062,1316,1316,1316,0.22,0.0001,0.000235,0.000378,756.25,0.076,0.076,,0.076,0.178,
61240,A8_ZM41A    275.00,61242,A8_ZM41B    275.00,B7,,0.0001,0.000117,0.00082,1316,1316,1316,0.29,0.0001,0.000312,0.000502,756.25,0.076,0.088,,0.076,0.236,
61241,A8B_ZM41A   275.00,61243,A8B_ZM41B   275.00,B7,,0.0001,0.000117,0.00082,1316,1316,1316,0.29,0.0001,0.000312,0.000502,756.25,0.076,0.088,,0.076,0.236,
61244,A8_ZZT005   400.00,62294,A8_ZZT093   400.00,A7,,0.000569,0.005282,0.15161,1590,1590,1590,26.39,0.00238,0.013931,0.095947,1600,0.910,8.451,,3.808,22.290,
61245,A8B_ZZT005  400.00,76367,A8_TERM     400.00,A7,,0.000569,0.005282,0.15161,1590,1590,1590,26.39,0.00238,0.013931,0.095947,1600,0.910,8.451,,3.808,22.290,
61249,A8_ZBG010_C 400.00,61697,A1_CSE_ZBG0 400.00,A7,,0.0001,0.000189,0.17432,1936,1936,1936,1.6,0.0001,0.0001,0.174316,1600,0.160,0.302,,0.160,0.160,
61249,A8_ZBG010_C 400.00,600366,A8_LITT4_M5 400.00,A7,,0.0001,0.000147,0.00457,1936,1936,1936,0.77,0.0001,0.000397,0.002829,1600,0.160,0.235,,0.160,0.635,
61256,A8B_ZBG010_C400.00,62176,A1B_CSE_ZBG0400.00,A7,,0.0001,0.000189,0.17432,1936,1936,1936,1.6,0.0001,0.0001,0.174316,1600,0.160,0.302,,0.160,0.160,
61256,A8B_ZBG010_C400.00,600366,A8_LITT4_M5 400.00,A7,,0.0001,0.000147,0.00457,1936,1936,1936,0.77,0.0001,0.000397,0.002829,1600,0.160,0.235,,0.160,0.635,
61257,A6_A1105DD  132.00,61347,A6_IVER1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61257,A6_A1105DD  132.00,600606,A6_DENH1B   132.00,C8,,0.003048,0.011189,0.00797,138,138,138,1,0.010131,0.031088,0,174.24,0.531,1.950,,1.765,5.417,
61258,A6_A1505DD  132.00,61347,A6_IVER1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61258,A6_A1505DD  132.00,61504,A6_UPTO1B   132.00,C8,,0.003873,0.007176,0.00228,124,124,124,1,0.024237,0.014707,0,174.24,0.675,1.250,,4.223,2.563,
61259,A6_A1705DD  132.00,61347,A6_IVER1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61259,A6_A1705DD  132.00,61503,A6_UPTO1A   132.00,C8,,0.003739,0.006984,0.00228,124,124,124,1,0.022823,0.014457,0,174.24,0.651,1.217,,3.977,2.519,
61260,A6_A205DD   132.00,61347,A6_IVER1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61260,A6_A205DD   132.00,61354,A6_LOFO11   132.00,C8,,0.006697,0.01687,0.0064,124,124,124,1,0.015348,0.044107,0,174.24,1.167,2.939,,2.674,7.685,
61261,A6_A505DD   132.00,61347,A6_IVER1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61261,A6_A505DD   132.00,62231,A6_SLOU1B   132.00,C8,,0.008083,0.025853,0.00585,178,178,178,1,0.022045,0.072149,0,174.24,1.408,4.505,,3.841,12.571,
61262,A6_A605DD   132.00,61347,A6_IVER1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61262,A6_A605DD   132.00,61355,A6_LOFO12   132.00,C8,,0.006715,0.016901,0.00752,124,124,124,1,0.015517,0.044119,0,174.24,1.170,2.945,,2.704,7.687,
61263,A6_A905DD   132.00,61347,A6_IVER1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61263,A6_A905DD   132.00,600603,A6_DENH1A   132.00,C8,,0.003073,0.01148,0.00264,200,200,200,1,0.009401,0.03224,0,174.24,0.535,2.000,,1.638,5.617,
61265,A6_AMEM4_M  400.00,61351,A6_IVER4B   400.00,A6,,0.000368,0.00403,0.11739,2032,2032,2032,20.26,0.001794,0.010638,0.073322,1600,0.589,6.448,,2.870,17.021,
61265,A6_AMEM4_M  400.00,64537,D4_ECLA4_M1 400.00,A6,,0.000642,0.007026,0.20467,2032,2032,2032,35.31,0.003127,0.018547,0.127832,1600,1.027,11.242,,5.003,29.675,
61266,A6_AMEM4_R  400.00,61350,A6_IVER4A   400.00,A6,,0.000368,0.00403,0.11739,2009,2009,2009,20.26,0.001794,0.010638,0.073322,1600,0.589,6.448,,2.870,17.021,
61266,A6_AMEM4_R  400.00,64537,D4_ECLA4_M1 400.00,A6,,0.000642,0.007026,0.20467,2009,2009,2009,35.31,0.003127,0.018547,0.127832,1600,1.027,11.242,,5.003,29.675,
61267,A6_B1L1BDD  66.000,61478,A6_TERM_B1L 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61269,A6_BARN31   33.000,601546,A6_BARN3A   33.000,J6,,0.000125,0.000433,0.00056,46,46,46,1,0.002254,0.000193,0.00056,10.89,0.001,0.005,,0.025,0.002,
61269,A6_BARN31   33.000,601547,A6_BARN3B   33.000,J6,,0.000151,0.000526,0.00068,46,46,46,1,0.002737,0.000234,0.00068,10.89,0.002,0.006,,0.030,0.003,
61271,A6_BROP1A   132.00,61325,A6_HATF11   132.00,C6,,0.001777,0.008522,0.00218,187,187,187,1,0.004443,0.022336,0.00121,174.24,0.310,1.485,,0.774,3.892,
61271,A6_BROP1A   132.00,62150,A9C_TERM    132.00,C6,,0.006912,0.033146,0.00848,187,187,187,1,0.01728,0.086871,0.00471,174.24,1.204,5.775,,3.011,15.136,
61271,A6_BROP1A   132.00,62241,A6_WELW11   132.00,C6,,0.004064,0.015567,0.00351,155,155,155,1,0.009712,0.042499,0.002,174.24,0.708,2.712,,1.692,7.405,
61272,A6_BROP1B   132.00,61326,A6_HATF12   132.00,C6,,0.001777,0.008522,0.00218,187,187,187,1,0.004443,0.022336,0.00121,174.24,0.310,1.485,,0.774,3.892,
61272,A6_BROP1B   132.00,62151,A9D_TERM    132.00,C6,,0.006912,0.033146,0.00848,187,187,187,1,0.01728,0.086871,0.00471,174.24,1.204,5.775,,3.011,15.136,
61272,A6_BROP1B   132.00,62242,A6_WELW12   132.00,C6,,0.004064,0.015567,0.00351,155,155,155,1,0.009712,0.042499,0.002,174.24,0.708,2.712,,1.692,7.405,
61273,A6_BUSM1A   132.00,61275,A6_BUSM1C   132.00,C6,,0.0001,0.0001,0.00135,145,145,145,1,0.000151,0.0001,0.00135,174.24,0.017,0.017,,0.026,0.017,
61273,A6_BUSM1A   132.00,61465,A6Q_TERM    132.00,C6,,0.001416,0.006899,0.01903,187,187,187,1,0.00462,0.016467,0.01762,174.24,0.247,1.202,,0.805,2.869,
61273,A6_BUSM1A   132.00,62420,A6_BUSM1E   132.00,C6,,0.008423,0.032264,0.00728,155,155,155,1,0.020129,0.088083,0.00414,174.24,1.468,5.622,,3.507,15.348,
61274,A6_BUSM1B   132.00,61276,A6_BUSM1D   132.00,C6,,0.0001,0.0001,0.00135,145,145,145,1,0.000151,0.0001,0.00135,174.24,0.017,0.017,,0.026,0.017,
61274,A6_BUSM1B   132.00,61379,A6_PICE11   132.00,C6,,0.012077,0.046262,0.01044,155,155,155,1,0.028863,0.1263,0.00594,174.24,2.104,8.061,,5.029,22.007,
61274,A6_BUSM1B   132.00,61459,A6K_TERM    132.00,C6,,0.001416,0.006899,0.01903,187,187,187,1,0.00462,0.016467,0.01763,174.24,0.247,1.202,,0.805,2.869,
61275,A6_BUSM1C   132.00,63005,A6_BUSM1F   132.00,C6,,0.0001,0.0001,0.00064,228.6,228.6,228.6,1,0.000114,0.0001,0.00064,174.24,0.017,0.017,,0.020,0.017,
61276,A6_BUSM1D   132.00,63006,A6_BUSM1G   132.00,C6,,0.0001,0.0001,0.00032,228.6,228.6,228.6,1,0.0001,0.0001,0.00032,174.24,0.017,0.017,,0.017,0.017,
61282,A6_CHAL12   132.00,61504,A6_UPTO1B   132.00,C8,,0.002906,0.004901,0.00043,123,123,123,1,0.023195,0.008802,0,174.24,0.506,0.854,,4.041,1.534,
61283,A6_CHAL13   132.00,61503,A6_UPTO1A   132.00,C8,,0.002906,0.004901,0.00043,123,123,123,1,0.023195,0.008802,0,174.24,0.506,0.854,,4.041,1.534,
61285,A6_COLH1A   132.00,61326,A6_HATF12   132.00,C6,,0.000792,0.003798,0.00097,187,187,187,1,0.00198,0.009954,0.00054,174.24,0.138,0.662,,0.345,1.734,
61285,A6_COLH1A   132.00,62125,A6C_TERM_BAY132.00,C6,,0.004908,0.023113,0.01967,180,180,180,1,0.012497,0.060259,0.01049,174.24,0.855,4.027,,2.177,10.500,
61285,A6_COLH1A   132.00,62424,A6_CELB1B   132.00,C6,,0.00179,0.007654,0.0324,180,180,180,1,0.005887,0.018719,0.03162,174.24,0.312,1.334,,1.026,3.262,
61286,A6_COLH1B   132.00,61325,A6_HATF11   132.00,C6,,0.000792,0.003798,0.00097,187,187,187,1,0.00198,0.009954,0.00054,174.24,0.138,0.662,,0.345,1.734,
61286,A6_COLH1B   132.00,61464,A6P_TERM    132.00,C6,,0.004825,0.022936,0.01244,187,187,187,1,0.011957,0.060111,0.00326,174.24,0.841,3.996,,2.083,10.474,
61286,A6_COLH1B   132.00,62423,A6_CELB1A   132.00,C6,,0.001776,0.007624,0.03118,180,180,180,1,0.005795,0.018694,0.03039,174.24,0.309,1.328,,1.010,3.257,
61291,A6_CSE_VW00 275.00,61353,A6_LALE2_MC 275.00,B6,,0.000649,0.007031,0.04851,841,841,841,17.19,0.003224,0.018685,0.029791,756.25,0.491,5.317,,2.438,14.131,
61291,A6_CSE_VW00 275.00,601365,A6_IVER2A   275.00,B6,,0.0001,0.000112,0.0437,841,841,841,0.4,0.000115,0.0001,0.043697,756.25,0.076,0.085,,0.087,0.076,
61292,A6B_CSE_VW00275.00,62493,A6_IVER2_M1 275.00,B6,,0.0001,0.0001,0.02978,960,960,960,0.27,0.0001,0.0001,0.029784,756.25,0.076,0.076,,0.076,0.076,
61293,A6_CSE_XP00 275.00,61313,A6_ELST2_M2 275.00,B6,,0.0001,0.0001,0.02332,524,524,524,0.27,0.0001,0.0001,0.023317,756.25,0.076,0.076,,0.076,0.076,
61293,A6_CSE_XP00 275.00,61516,A6_XP023_CS 275.00,B6,,0.000376,0.002701,0.01741,524,524,524,6.38,0.001346,0.007125,0.010926,756.25,0.284,2.043,,1.018,5.388,
61294,A6B_CSE_XP00275.00,61313,A6_ELST2_M2 275.00,B6,,0.0001,0.0001,0.02859,524,524,524,0.34,0.000121,0.0001,0.028594,756.25,0.076,0.076,,0.092,0.076,
61294,A6B_CSE_XP00275.00,61517,A6B_XP023_CS275.00,B6,,0.000376,0.002701,0.01741,524,524,524,6.38,0.001346,0.007125,0.010926,756.25,0.284,2.043,,1.018,5.388,
61295,A6_CSE_ZB13 275.00,61522,A6_ZB136    275.00,B6,,0.0001,0.000119,0.00082,762,762,762,0.29,0.0001,0.000317,0.000453,756.25,0.076,0.090,,0.076,0.240,
61295,A6_CSE_ZB13 275.00,61525,A6_ZB138B_C 275.00,B6,,0.0001,0.0001,0.02913,762,762,762,0.27,0.0001,0.0001,0.029132,756.25,0.076,0.076,,0.076,0.076,
61296,A6B_CSE_ZB13275.00,61523,A6B_ZB136   275.00,B6,,0.0001,0.000109,0.00075,762,762,762,0.27,0.0001,0.000289,0.000413,756.25,0.076,0.082,,0.076,0.219,
61296,A6B_CSE_ZB13275.00,61524,A6_ZB138A_C 275.00,B6,,0.0001,0.0001,0.02837,762,762,762,0.26,0.0001,0.0001,0.028371,756.25,0.076,0.076,,0.076,0.076,
61297,A6_CSE_ZB21 275.00,61526,A6_ZB139    275.00,B6,,0.001183,0.010958,0.07024,762,762,762,25.89,0.0049,0.028628,0.044059,756.25,0.895,8.287,,3.706,21.650,
61297,A6_CSE_ZB21 275.00,62460,A6_ELST2_M1 275.00,B6,,0.0001,0.0001,0.035,762,762,762,0.32,0.0001,0.0001,0.035001,756.25,0.076,0.076,,0.076,0.076,
61298,A6_CSE_ZC00 275.00,61313,A6_ELST2_M2 275.00,B6,,0.0001,0.000111,0.04337,762,762,762,0.4,0.000114,0.0001,0.043371,756.25,0.076,0.084,,0.086,0.076,
61298,A6_CSE_ZC00 275.00,61528,A6_ZC005    275.00,B6,,0.0001,0.000574,0.00368,762,762,762,1.36,0.000257,0.001501,0.002309,756.25,0.076,0.434,,0.194,1.135,
61299,A6B_CSE_ZC00275.00,61529,A6B_ZC005   275.00,B6,,0.0001,0.000574,0.00368,762,762,762,1.36,0.000257,0.001501,0.002309,756.25,0.076,0.434,,0.194,1.135,
61299,A6B_CSE_ZC00275.00,62460,A6_ELST2_M1 275.00,B6,,0.0001,0.0001,0.02413,762,762,762,0.22,0.0001,0.0001,0.024131,756.25,0.076,0.076,,0.076,0.076,
61300,A6_DENH11   132.00,600603,A6_DENH1A   132.00,C8,,0.000124,0.000184,0.00459,113,113,113,1,0.001259,0.000199,0,174.24,0.022,0.032,,0.219,0.035,
61301,A6_DENH12   132.00,600606,A6_DENH1B   132.00,C8,,0.000124,0.000184,0.00459,113,113,113,1,0.001259,0.000199,0,174.24,0.022,0.032,,0.219,0.035,
61304,A6_EBED1A   132.00,76254,A6G_XZTERM23132.00,C8,,0.002409,0.003067,0.07527,9998.7,9998.7,9998.7,1,0.021226,0.003671,0,174.24,0.420,0.534,,3.698,0.640,
61305,A6_EBED1B   132.00,76255,A6H_XZTERM23132.00,C8,,0.002486,0.003131,0.07406,9998.7,9998.7,9998.7,1,0.021763,0.003758,0,174.24,0.433,0.546,,3.792,0.655,
61308,A6_ELST1_M2 132.00,61415,A6_STMO1A   132.00,C6,,0.002221,0.0042,0.15256,163,163,163,1,0.013361,0.003532,0.14845,174.24,0.387,0.732,,2.328,0.615,
61308,A6_ELST1_M2 132.00,61416,A6_STMO1B   132.00,C6,,0.002196,0.004186,0.14935,163,163,163,1,0.013288,0.003514,0.14729,174.24,0.383,0.729,,2.315,0.612,
61308,A6_ELST1_M2 132.00,62108,A6_TERM_CAB 132.00,0,,0.0001,0.000128,0.00213,240,240,240,0.15,0.0001,0.000128,0.000007,174.24,0.017,0.022,,0.017,0.022,
61308,A6_ELST1_M2 132.00,62120,A6B_TERM_BAY132.00,0,,0.0001,0.000273,0.00455,240,240,240,0.32,0.0001,0.000273,0.000014,174.24,0.017,0.048,,0.017,0.048,
61308,A6_ELST1_M2 132.00,62126,A6D_TERM_BAY132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61309,A6_ELST1_M3 132.00,61463,A6O_TERM    132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61309,A6_ELST1_M3 132.00,61464,A6P_TERM    132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61309,A6_ELST1_M3 132.00,62119,A6_TERM_BAY 132.00,0,,0.0001,0.000369,0.00615,189,189,189,0.43,0.0001,0.000369,0.00002,174.24,0.017,0.064,,0.017,0.064,
61309,A6_ELST1_M3 132.00,62127,A6E_TERM_BAY132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61309,A6_ELST1_M3 132.00,76141,A6H_TERM_BAY132.00,0,,0.0001,0.000158,0.00263,189,189,189,0.19,0.0001,0.000158,0.000008,174.24,0.017,0.028,,0.017,0.028,
61313,A6_ELST2_M2 275.00,61443,A6_TERM     275.00,0,,0.0001,0.0001,0.03263,4763092,4763092,4763092,0.2,0.0001,0.0001,0.032634,756.25,0.076,0.076,,0.076,0.076,
61313,A6_ELST2_M2 275.00,61527,A6B_ZB139   275.00,B6,,0.001183,0.010958,0.07024,762,762,762,25.89,0.0049,0.028628,0.044059,756.25,0.895,8.287,,3.706,21.650,
61315,A6_ELST4_M1 400.00,61316,A6_ELST4A   400.00,A6,,0.0001,0.0001,0,2000,2000,2000,0.1,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61315,A6_ELST4_M1 400.00,61316,A6_ELST4A   400.00,R6,,0.000125,0.011437,0,2000,2000,2000,0,0.000125,0.011437,0,1600,0.200,18.299,,0.200,18.299,
61315,A6_ELST4_M1 400.00,76071,A7_SJOW4_M1 400.00,A6,,0.00014,0.00176,2.4429,1767,1767,1767,20,0.0001,0.00046,2.4429,1600,0.224,2.816,,0.160,0.736,
61316,A6_ELST4A   400.00,64593,D4B_ZA419   400.00,A6,,0.00055,0.006622,0.20725,2400,2400,2400,34.44,0.002915,0.017819,0.128657,1600,0.880,10.595,,4.664,28.510,
61322,A6_HATE1A   132.00,61466,A6R_TERM    132.00,C6,,0.002826,0.013515,0.00671,163,163,163,1,0.007256,0.03517,0.0051,174.24,0.492,2.355,,1.264,6.128,
61323,A6_HATE1B   132.00,62056,A6S_TERM    132.00,C6,,0.002834,0.013536,0.00673,163,163,163,1,0.007273,0.035239,0.00513,174.24,0.494,2.359,,1.267,6.140,
61324,A6_HATE31   33.000,62482,A6_HATE3A   33.000,C6,,0.000276,0.000399,0.00021,38,38,38,1,0.002189,0.00018,0.00021,10.89,0.003,0.004,,0.024,0.002,
61324,A6_HATE31   33.000,62483,A6_HATE3B   33.000,J6,,0.000361,0.000592,0.00038,38,38,38,1,0.003831,0.000275,0.00038,10.89,0.004,0.006,,0.042,0.003,
61325,A6_HATF11   132.00,62484,A6_HATF1B   132.00,C6,,0.0001,0.0001,0.0012,115,115,115,1,0.000208,0.0001,0.0012,174.24,0.017,0.017,,0.036,0.017,
61330,A6_HAYE61   66.000,61477,A6_TERM_B1H 66.000,K8,,0.00179,0.00209,0.00847,69,69,69,1,0.00722,0.00254,0,43.56,0.078,0.091,,0.315,0.111,
61331,A6_HAYE62   66.000,61481,A6_TERM_B3H 66.000,K8,,0.00181,0.00211,0.00856,69,69,69,1,0.00722,0.00254,0,43.56,0.079,0.092,,0.315,0.111,
61334,A6_HEAT61   66.000,61483,A6_TERM_B5L 66.000,K8,,0.00612,0.012043,0.01353,86,86,86,1,0.024481,0.014452,0,43.56,0.267,0.525,,1.066,0.630,
61335,A6_HEAT62   66.000,61476,A6_TERM_B14 66.000,K8,,0.00612,0.012043,0.01353,86,86,86,1,0.024481,0.014452,0,43.56,0.267,0.525,,1.066,0.630,
61340,A6_HERO61   66.000,61486,A6_TERM_B9L 66.000,K8,,0.002949,0.007234,0.00818,90,90,90,1,0.011794,0.008667,0,43.56,0.128,0.315,,0.514,0.378,
61341,A6_HERO62   66.000,61475,A6_TERM_B12 66.000,K8,,0.002949,0.007234,0.00818,90,90,90,1,0.011794,0.008667,0,43.56,0.128,0.315,,0.514,0.378,
61343,A6_HIIN61   66.000,61491,A6E_TERM_K8A66.000,K8,,0.003057,0.022428,0.02463,108,108,108,1,0.012229,0.026914,0,43.56,0.133,0.977,,0.533,1.172,
61344,A6_ILME11   132.00,61458,A6J_TERM    132.00,C6,,0.01195,0.04535,0.01997,149,149,149,1,0.029128,0.123259,0.01558,174.24,2.082,7.902,,5.075,21.477,
61345,A6_ILME12   132.00,76330,A6L_TERM    132.00,C6,,0.011965,0.045373,0.02071,149,149,149,1,0.029206,0.123278,0.01633,174.24,2.085,7.906,,5.089,21.480,
61346,A6_ILME31   33.000,76192,A6_WEND3A   33.000,C7,,0.026968,0.0638,0.00019,27,27,27,1,0.057144,0.29825,0.00015,10.89,0.294,0.695,,0.622,3.248,
61346,A6_ILME31   33.000,76193,A6_WEND3B   33.000,C7,,0.023935,0.056255,0.00027,27,27,27,1,0.05172,0.260552,0.00024,10.89,0.261,0.613,,0.563,2.837,
61347,A6_IVER1_M1 132.00,61422,A6_TERM142( 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61347,A6_IVER1_M1 132.00,61442,A6_TERM_A10 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61347,A6_IVER1_M1 132.00,62356,A6_A805DD   132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61347,A6_IVER1_M1 132.00,76329,A6H_TERM    132.00,0,,0.0001,0.0001,0.00102,2286284,2286284,2286284,0.06,0.0001,0.0001,0.001024,174.24,0.017,0.017,,0.017,0.017,
61349,A6_IVER2_R2 275.00,61538,A6_ZC054    275.00,B6,,0.0001,0.000742,0.00476,776,776,776,1.75,0.000332,0.00194,0.002985,756.25,0.076,0.561,,0.251,1.467,
61349,A6_IVER2_R2 275.00,61539,A6B_ZC054   275.00,B6,,0.0001,0.000742,0.00476,776,776,776,1.75,0.000332,0.00194,0.002985,756.25,0.076,0.561,,0.251,1.467,
61349,A6_IVER2_R2 275.00,62229,A6_NHYD2C   275.00,B6,,0.0006,0.003489,0.91185,419,419,419,13.63,0.007088,0.002726,0.911847,756.25,0.454,2.639,,5.360,2.062,
61353,A6_LALE2_MC 275.00,61833,A7_EALI2_MC 275.00,1,,0.000531,0.003912,1.6729,525,525,525,19.66,0.007077,0.002438,1.672896,756.25,0.402,2.958,,5.352,1.844,
61353,A6_LALE2_MC 275.00,61833,A7_EALI2_MC 275.00,B7,,0.000531,0.003912,1.6729,524,524,524,19.66,0.007077,0.002438,1.672896,756.25,0.402,2.958,,5.352,1.844,
61353,A6_LALE2_MC 275.00,76111,A8_TERM260  275.00,B7,,0.000317,0.003435,0.0237,1316,1316,1316,8.4,0.001575,0.009127,0.014552,756.25,0.240,2.598,,1.191,6.902,
61360,A6_LWAT11   132.00,76434,A6M_TERM    132.00,C6,,0.002584,0.004289,0.13788,138,138,138,1,0.027999,0.035483,0,174.24,0.450,0.747,,4.879,6.183,
61361,A6_LWAT12   132.00,61462,A6N_TERM    132.00,C6,,0.002584,0.004289,0.13788,138,138,138,1,0.027999,0.035483,0,174.24,0.450,0.747,,4.879,6.183,
61363,A6_LYEG11_- 132.00,61382,A6_RICK1B   132.00,C6,,0.006392,0.030654,0.00785,187,187,187,1,0.015981,0.08034,0.00436,174.24,1.114,5.341,,2.785,13.998,
61363,A6_LYEG11_- 132.00,62420,A6_BUSM1E   132.00,C6,,0.009677,0.037068,0.00837,155,155,155,1,0.023127,0.1012,0.00476,174.24,1.686,6.459,,4.030,17.633,
61365,A6_MILH1_R1 132.00,61450,A6B_TERM    132.00,0,,0.0001,0.0001,0.00719,2286284,2286284,2286284,0.22,0.0001,0.0001,0.007193,174.24,0.017,0.017,,0.017,0.017,
61365,A6_MILH1_R1 132.00,62463,A6_FINY1B   132.00,C6,,0.001194,0.002244,0.08237,163,163,163,1,0.007274,0.001918,0.08237,174.24,0.208,0.391,,1.267,0.334,
61365,A6_MILH1_R1 132.00,76446,A6_TERM992  132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61370,A6_NHYD2A   275.00,62493,A6_IVER2_M1 275.00,B6,,0.0006,0.003489,0.91185,419,419,419,13.63,0.007088,0.002726,0.911847,756.25,0.454,2.639,,5.360,2.062,
61373,A6_NHYD6_MB 66.000,61475,A6_TERM_B12 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61373,A6_NHYD6_MB 66.000,61476,A6_TERM_B14 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61373,A6_NHYD6_MB 66.000,61477,A6_TERM_B1H 66.000,T8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61373,A6_NHYD6_MB 66.000,61479,A6B_TERM_B1L66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61373,A6_NHYD6_MB 66.000,61481,A6_TERM_B3H 66.000,T8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61373,A6_NHYD6_MB 66.000,61483,A6_TERM_B5L 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61373,A6_NHYD6_MB 66.000,61485,A6_TERM_B6L 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61373,A6_NHYD6_MB 66.000,61486,A6_TERM_B9L 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61373,A6_NHYD6_MB 66.000,76327,A6B_TERM    66.000,K6,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61373,A6_NHYD6_MB 66.000,600625,A6_TERM_K60 66.000,K6,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61373,A6_NHYD6_MB 66.000,600633,A6B_TERM_K6066.000,K6,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61373,A6_NHYD6_MB 66.000,600710,A6_66KV_BUS 66.000,0,,0.000311,0.000781,0.01412,118.9,118.9,118.9,1,0.0001,0.0001,0,43.56,0.014,0.034,,0.004,0.004,
61373,A6_NHYD6_MB 66.000,601550,A6C_TERM    66.000,K6,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61377,A6_NOHO61   66.000,61489,A6C_TERM_K8A66.000,K8,,0.025577,0.046392,0.04449,55,55,55,1,0.067028,0.05525,0,43.56,1.114,2.021,,2.920,2.407,
61378,A6_NOHO62   66.000,61490,A6D_TERM_K8A66.000,K8,,0.02558,0.046414,0.04451,55,55,55,1,0.06704,0.055276,0,43.56,1.114,2.022,,2.920,2.408,
61379,A6_PICE11   132.00,61424,A6_TERM205  132.00,C6,,0.013911,0.061188,0.015,155,155,155,1,0.034146,0.162759,0.0084,174.24,2.424,10.661,,5.950,28.359,
61381,A6_RICK1A   132.00,61382,A6_RICK1B   132.00,C6,,0.001266,0.001106,0.02687,104,104,104,1,0.004488,0.001026,0.02687,174.24,0.221,0.193,,0.782,0.179,
61382,A6_RICK1B   132.00,76106,A6_TERM210  132.00,C6,,0.001798,0.008624,0.00221,187,187,187,1,0.004496,0.022601,0.00123,174.24,0.313,1.503,,0.783,3.938,
61405,A6_SLOU11   132.00,61407,A6_SLOU1A   132.00,C8,,0.000677,0.001647,0.02932,149,149,149,1,0.003483,0.000733,0,174.24,0.118,0.287,,0.607,0.128,
61406,A6_SLOU12   132.00,62231,A6_SLOU1B   132.00,C8,,0.000681,0.001655,0.02946,149,149,149,1,0.0035,0.000737,0,174.24,0.119,0.288,,0.610,0.128,
61407,A6_SLOU1A   132.00,61442,A6_TERM_A10 132.00,C8,,0.008083,0.025853,0.00585,178,178,178,1,0.022045,0.072149,0,174.24,1.408,4.505,,3.841,12.571,
61407,A6_SLOU1A   132.00,62220,A6_CIPP11   132.00,C8,,0.000663,0.001666,0.02875,149,149,149,1,0.003472,0.000744,0,174.24,0.116,0.290,,0.605,0.130,
61409,A6_STAI1A   132.00,76250,A6C_XZTERM23132.00,C8,,0.002006,0.005702,0.01397,9998.7,9998.7,9998.7,1,0.008121,0.014795,0,174.24,0.350,0.994,,1.415,2.578,
61410,A6_STAI1B   132.00,76251,A6D_XZTERM23132.00,C8,,0.002002,0.005692,0.01381,9998.7,9998.7,9998.7,1,0.008082,0.014792,0,174.24,0.349,0.992,,1.408,2.577,
61411,A6_STAI1C   132.00,76249,A6B_XZTERM23132.00,C8,,0.000709,0.002292,0.03745,9998.7,9998.7,9998.7,1,0.003733,0.0004,0,174.24,0.124,0.399,,0.650,0.070,
61412,A6_STAI1D   132.00,76252,A6E_XZTERM23132.00,C8,,0.000709,0.002292,0.03745,9998.7,9998.7,9998.7,1,0.003733,0.0004,0,174.24,0.124,0.399,,0.650,0.070,
61422,A6_TERM142( 132.00,62230,A6_SLOU13   132.00,C8,,0.00425,0.009544,0.32621,149,149,149,1,0.012297,0.009608,0,174.24,0.741,1.663,,2.143,1.674,
61424,A6_TERM205  132.00,76412,A6_WATS1_R2 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61425,A6_TERM206  275.00,61517,A6B_XP023_CS275.00,B6,,0.000162,0.001194,0.51077,524,524,524,6,0.002161,0.000744,0.51077,756.25,0.123,0.903,,1.634,0.563,
61452,A6D_TERM    132.00,62496,A6_LALE1_M1 132.00,0,,0.0001,0.0001,0.00459,2286284,2286284,2286284,0.15,0.0001,0.0001,0.004586,174.24,0.017,0.017,,0.017,0.017,
61453,A6E_TERM    132.00,62496,A6_LALE1_M1 132.00,0,,0.0001,0.0001,0.00911,2286284,2286284,2286284,0.31,0.0001,0.0001,0.009112,174.24,0.017,0.017,,0.017,0.017,
61454,A6F_TERM    132.00,62496,A6_LALE1_M1 132.00,0,,0.0001,0.0001,0.00266,2286284,2286284,2286284,0.08,0.0001,0.0001,0.00266,174.24,0.017,0.017,,0.017,0.017,
61455,A6G_TERM    132.00,62496,A6_LALE1_M1 132.00,0,,0.0001,0.0001,0.00906,2286284,2286284,2286284,0.28,0.0001,0.0001,0.009065,174.24,0.017,0.017,,0.017,0.017,
61457,A6I_TERM    132.00,62367,A6_AMEM1_M1 132.00,0,,0.0001,0.0001,0.00284,2286284,2286284,2286284,0.12,0.0001,0.0001,0.002845,174.24,0.017,0.017,,0.017,0.017,
61458,A6J_TERM    132.00,62367,A6_AMEM1_M1 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61459,A6K_TERM    132.00,61546,A6_ELST1_M1 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61462,A6N_TERM    132.00,62367,A6_AMEM1_M1 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61463,A6O_TERM    132.00,61988,A3_BORW1A   132.00,C6,,0.00334,0.007372,0.00414,109,109,109,1,0.006681,0.019285,0.00095,174.24,0.582,1.284,,1.164,3.360,
61465,A6Q_TERM    132.00,61546,A6_ELST1_M1 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61466,A6R_TERM    132.00,61546,A6_ELST1_M1 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61478,A6_TERM_B1L 66.000,61807,A7_BRIR63   66.000,K8,,0.011517,0.011604,0.04163,64,64,64,1,0.046076,0.013926,0,43.56,0.502,0.505,,2.007,0.607,
61479,A6B_TERM_B1L66.000,61513,A6_VIFR62   66.000,K8,,0.012039,0.011238,0.03784,55,55,55,1,0.048161,0.013487,0,43.56,0.524,0.490,,2.098,0.587,
61485,A6_TERM_B6L 66.000,61512,A6_VIFR61   66.000,K8,,0.01204,0.011236,0.03783,55,55,55,1,0.048165,0.013485,0,43.56,0.524,0.489,,2.098,0.587,
61487,A6_TERM_K8A 66.000,61520,A6_YIEW61   66.000,K8,,0.00864,0.008448,0.0333,64,64,64,1,0.034564,0.010139,0,43.56,0.376,0.368,,1.506,0.442,
61487,A6_TERM_K8A 66.000,62313,A6_IVER6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61488,A6B_TERM_K8A66.000,61521,A6_YIEW62   66.000,K8,,0.00845,0.008945,0.03348,69,69,69,1,0.034123,0.010736,0,43.56,0.368,0.390,,1.486,0.468,
61488,A6B_TERM_K8A66.000,62313,A6_IVER6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61489,A6C_TERM_K8A66.000,62313,A6_IVER6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61490,A6D_TERM_K8A66.000,62313,A6_IVER6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61491,A6E_TERM_K8A66.000,62313,A6_IVER6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61492,A6F_TERM_K8A66.000,62313,A6_IVER6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61492,A6F_TERM_K8A66.000,62491,A6_HIIN62   66.000,K8,,0.003032,0.022245,0.02443,108,108,108,1,0.012129,0.026694,0,43.56,0.132,0.969,,0.528,1.163,
61493,A6G_TERM_K8A66.000,61510,A6_UXBR63   66.000,K8,,0.000377,0.002765,0.00304,108,108,108,1,0.001508,0.003318,0,43.56,0.016,0.120,,0.066,0.145,
61493,A6G_TERM_K8A66.000,62313,A6_IVER6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61494,A6H_TERM_K8A66.000,61508,A6_UXBR61   66.000,K8,,0.000387,0.00284,0.00312,108,108,108,1,0.001548,0.003407,0,43.56,0.017,0.124,,0.067,0.148,
61494,A6H_TERM_K8A66.000,62313,A6_IVER6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61495,A6I_TERM_K8A66.000,61509,A6_UXBR62   66.000,K8,,0.000374,0.002744,0.00301,108,108,108,1,0.001496,0.003292,0,43.56,0.016,0.120,,0.065,0.143,
61495,A6I_TERM_K8A66.000,62313,A6_IVER6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61499,A6_TWIC1A   132.00,76253,A6F_XZTERM23132.00,C7,,0.003105,0.00874,0.10517,182,182,182,1,0.018745,0.00529,0.10517,174.24,0.541,1.523,,3.266,0.922,
61500,A6_TWIC1B   132.00,76248,A6_XZTERM23 132.00,C7,,0.003105,0.00874,0.10517,182,182,182,1,0.0001,0.0001,0.10517,174.24,0.541,1.523,,0.017,0.017,
61502,A6_UPTO11   132.00,61503,A6_UPTO1A   132.00,C8,,0.000384,0.00064,0.02087,153,153,153,1,0.004239,0.000747,0,174.24,0.067,0.112,,0.739,0.130,
61504,A6_UPTO1B   132.00,76174,A6_UPTO12   132.00,C8,,0.000384,0.00064,0.02087,153,153,153,1,0.004239,0.000747,0,174.24,0.067,0.112,,0.739,0.130,
61516,A6_XP023_CS 275.00,600320,A6_TERM211  275.00,B6,,0.000162,0.001196,0.51128,524,524,524,6.01,0.002163,0.000745,0.511281,756.25,0.123,0.904,,1.636,0.563,
61522,A6_ZB136    275.00,63928,C6_ZB043    275.00,B6,,0.001229,0.013306,0.0918,762,762,762,32.53,0.006101,0.035362,0.05638,756.25,0.929,10.063,,4.614,26.743,
61523,A6B_ZB136   275.00,63929,C6B_ZB043   275.00,B6,,0.001229,0.013306,0.0918,762,762,762,32.53,0.006101,0.035362,0.05638,756.25,0.929,10.063,,4.614,26.743,
61524,A6_ZB138A_C 275.00,61527,A6B_ZB139   275.00,B6,,0.0001,0.000103,0.00066,762,762,762,0.24,0.0001,0.00027,0.000375,756.25,0.076,0.078,,0.076,0.204,
61525,A6_ZB138B_C 275.00,61526,A6_ZB139    275.00,B6,,0.0001,0.000108,0.00069,762,762,762,0.25,0.0001,0.000281,0.000391,756.25,0.076,0.082,,0.076,0.213,
61528,A6_ZC005    275.00,61540,A6_ZC05A    275.00,B6,,0.0001,0.0001,0.00059,762,762,762,0.22,0.0001,0.000239,0.000368,756.25,0.076,0.076,,0.076,0.181,
