From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
61529,A6B_ZC005   275.00,61541,A6B_ZC05A   275.00,B6,,0.0001,0.0001,0.00059,762,762,762,0.22,0.0001,0.000239,0.000368,756.25,0.076,0.076,,0.076,0.181,
61530,A6_ZC006    275.00,61532,A6_ZC016    275.00,B6,,0.000143,0.001323,0.00848,762,762,762,3.12,0.000591,0.003456,0.005318,756.25,0.108,1.001,,0.447,2.614,
61530,A6_ZC006    275.00,61540,A6_ZC05A    275.00,B6,,0.0001,0.0001,0.00055,762,762,762,0.2,0.0001,0.000223,0.000344,756.25,0.076,0.076,,0.076,0.169,
61531,A6B_ZC006   275.00,61533,A6B_ZC016   275.00,B6,,0.000143,0.001323,0.00848,762,762,762,3.12,0.000591,0.003456,0.005318,756.25,0.108,1.001,,0.447,2.614,
61531,A6B_ZC006   275.00,61541,A6B_ZC05A   275.00,B6,,0.0001,0.0001,0.00055,762,762,762,0.2,0.0001,0.000223,0.000344,756.25,0.076,0.076,,0.076,0.169,
61532,A6_ZC016    275.00,61542,A6_ZC16A    275.00,B6,,0.0001,0.00013,0.00084,762,762,762,0.31,0.0001,0.000341,0.000524,756.25,0.076,0.098,,0.076,0.258,
61533,A6B_ZC016   275.00,61543,A6B_ZC16A   275.00,B6,,0.0001,0.00013,0.00084,762,762,762,0.31,0.0001,0.000341,0.000524,756.25,0.076,0.098,,0.076,0.258,
61534,A6_ZC018_CS 275.00,61536,A6_ZC053    275.00,B6,,0.000534,0.004941,0.03167,776,776,776,11.67,0.002209,0.012908,0.019865,756.25,0.404,3.737,,1.671,9.762,
61534,A6_ZC018_CS 275.00,601068,A6B_WATS2_MC275.00,B6,,0.0001,0.000135,0.0525,776,776,776,0.48,0.000138,0.0001,0.052502,756.25,0.076,0.102,,0.104,0.076,
61535,A6B_ZC018_CS275.00,61537,A6B_ZC053   275.00,B6,,0.000534,0.004941,0.03167,776,776,776,11.67,0.002209,0.012908,0.019865,756.25,0.404,3.737,,1.671,9.762,
61535,A6B_ZC018_CS275.00,601067,A6_WATS2_MC 275.00,B6,,0.0001,0.000122,0.04739,776,776,776,0.44,0.000125,0.0001,0.047393,756.25,0.076,0.092,,0.095,0.076,
61536,A6_ZC053    275.00,61544,A6_ZC53A    275.00,B6,,0.0001,0.0001,0.00049,776,776,776,0.18,0.0001,0.000198,0.000305,756.25,0.076,0.076,,0.076,0.150,
61537,A6B_ZC053   275.00,61545,A6B_ZC53A   275.00,B6,,0.0001,0.0001,0.00049,776,776,776,0.18,0.0001,0.000198,0.000305,756.25,0.076,0.076,,0.076,0.150,
61538,A6_ZC054    275.00,61544,A6_ZC53A    275.00,B6,,0.0001,0.000116,0.00074,776,776,776,0.28,0.0001,0.000304,0.000423,756.25,0.076,0.088,,0.076,0.230,
61539,A6B_ZC054   275.00,61545,A6B_ZC53A   275.00,B6,,0.0001,0.000116,0.00074,776,776,776,0.28,0.0001,0.000304,0.000423,756.25,0.076,0.088,,0.076,0.230,
61542,A6_ZC16A    275.00,601068,A6B_WATS2_MC275.00,B6,,0.0001,0.0001,0.00052,762,762,762,0.19,0.0001,0.00021,0.000323,756.25,0.076,0.076,,0.076,0.159,
61543,A6B_ZC16A   275.00,601067,A6_WATS2_MC 275.00,B6,,0.0001,0.0001,0.00052,762,762,762,0.19,0.0001,0.00021,0.000323,756.25,0.076,0.076,,0.076,0.159,
61546,A6_ELST1_M1 132.00,62056,A6S_TERM    132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61546,A6_ELST1_M1 132.00,76139,A6F_TERM_BAY132.00,0,,0.0001,0.000158,0.00263,187,187,187,0.19,0.0001,0.000158,0.000008,174.24,0.017,0.028,,0.017,0.028,
61546,A6_ELST1_M1 132.00,76140,A6G_TERM_BAY132.00,0,,0.0001,0.000158,0.00263,212,212,212,0.19,0.0001,0.000158,0.000008,174.24,0.017,0.028,,0.017,0.028,
61549,A1_BARK2_M1 275.00,61561,A1B_CSE_BPL0275.00,B6,,0.0001,0.0001,0.03783,850,850,850,0.39,0.0001,0.0001,0.03783,756.25,0.076,0.076,,0.076,0.076,
61549,A1_BARK2_M1 275.00,61693,A1B_ZBH054  275.00,B6,,0.0001,0.0001,0.00016,1129,1129,1129,0.06,0.0001,0.0001,0.000087,756.25,0.076,0.076,,0.076,0.076,
61549,A1_BARK2_M1 275.00,76281,A1C_TERM    275.00,0,,0.0001,0.0001,0.03813,4763092,4763092,4763092,0.29,0.0001,0.0001,0.038127,756.25,0.076,0.076,,0.076,0.076,
61549,A1_BARK2_M1 275.00,76286,A1F_TERM    275.00,0,,0.0001,0.0001,0.05333,4763092,4763092,4763092,0.28,0.0001,0.0001,0.053331,756.25,0.076,0.076,,0.076,0.076,
61550,A1_BARK2_M2 275.00,61560,A1_CSE_BPL0 275.00,B6,,0.0001,0.0001,0.03783,850,850,850,0.39,0.0001,0.0001,0.03783,756.25,0.076,0.076,,0.076,0.076,
61550,A1_BARK2_M2 275.00,61646,A1E_TERM    275.00,0,,0.0001,0.0001,0.03606,4763092,4763092,4763092,0.28,0.0001,0.0001,0.036059,756.25,0.076,0.076,,0.076,0.076,
61550,A1_BARK2_M2 275.00,61692,A1_ZBH054   275.00,B6,,0.0001,0.0001,0.00009,1205,1205,1205,0.03,0.0001,0.0001,0.000048,756.25,0.076,0.076,,0.076,0.076,
61550,A1_BARK2_M2 275.00,76283,A1D_TERM    275.00,0,,0.0001,0.0001,0.02843,4763092,4763092,4763092,0.22,0.0001,0.0001,0.028434,756.25,0.076,0.076,,0.076,0.076,
61550,A1_BARK2_M2 275.00,76287,A1G_TERM    275.00,0,,0.0001,0.0001,0.0208,4763092,4763092,4763092,0.11,0.0001,0.0001,0.020803,756.25,0.076,0.076,,0.076,0.076,
61553,A1_BARK4_M1 400.00,61694,A1_ZR064    400.00,A6,,0.0001,0.0001,0.00231,2009,2009,2009,0.41,0.0001,0.000217,0.001329,1600,0.160,0.160,,0.160,0.347,
61553,A1_BARK4_M1 400.00,61695,A1B_ZR064   400.00,A6,,0.0001,0.0001,0.00231,2009,2009,2009,0.41,0.0001,0.000217,0.001329,1600,0.160,0.160,,0.160,0.347,
61553,A1_BARK4_M1 400.00,62196,A1_ZR063    400.00,A7,,0.0001,0.0001,0,2009,2009,2009,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61553,A1_BARK4_M1 400.00,62197,A1B_ZR063   400.00,A7,,0.0001,0.0001,0,2009,2009,2009,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61553,A1_BARK4_M1 400.00,64022,C1_ZBA009   400.00,A6,,0.000213,0.002629,0.08159,3102,3102,3102,13.65,0.001174,0.007086,0.050476,1600,0.341,4.206,,1.878,11.338,
61553,A1_BARK4_M1 400.00,64023,C1B_ZBA009  400.00,A6,,0.000213,0.002629,0.08159,3102,3102,3102,13.65,0.001174,0.007086,0.050476,1600,0.341,4.206,,1.878,11.338,
61557,A1_BOWZ11   132.00,62164,A1_BOWN13   132.00,0,,0.0013,0.006,0.0107,999,999,999,1,0.0032,0.0147,0.0061,174.24,0.227,1.045,,0.558,2.561,
61560,A1_CSE_BPL0 275.00,62406,A1_BPL001   275.00,B6,,0.0001,0.001064,0.00734,850,850,850,2.6,0.000488,0.002827,0.004507,756.25,0.076,0.805,,0.369,2.138,
61561,A1B_CSE_BPL0275.00,62407,A1B_BPL001  275.00,B6,,0.0001,0.001064,0.00734,850,850,850,2.6,0.000488,0.002827,0.004507,756.25,0.076,0.805,,0.369,2.138,
61564,A1_CSE_ZBH0 275.00,61674,A1B_TOTT2_MC275.00,B6,,0.0001,0.0009,0.00621,1205,1205,1205,2.2,0.000412,0.002391,0.003812,756.25,0.076,0.681,,0.312,1.808,
61564,A1_CSE_ZBH0 275.00,61690,A1_ZBH010_C 275.00,1,,0.0001,0.001597,0.6222,1205,1205,1205,5.72,0.001637,0.000567,0.622199,756.25,0.076,1.208,,1.238,0.429,
61564,A1_CSE_ZBH0 275.00,61690,A1_ZBH010_C 275.00,B6,,0.0001,0.001597,0.6222,1205,1205,1205,5.72,0.001637,0.000567,0.622199,756.25,0.076,1.208,,1.238,0.429,
61565,A1B_CSE_ZBH0275.00,61673,A1_TOTT2_MC 275.00,B6,,0.0001,0.0009,0.00621,1205,1205,1205,2.2,0.000412,0.002391,0.003812,756.25,0.076,0.681,,0.312,1.808,
61565,A1B_CSE_ZBH0275.00,61691,A1B_ZBH010_C275.00,1,,0.0001,0.00135,0.526,1205,1205,1205,4.84,0.001384,0.000479,0.525999,756.25,0.076,1.021,,1.047,0.362,
61565,A1B_CSE_ZBH0275.00,61691,A1B_ZBH010_C275.00,B6,,0.0001,0.00135,0.526,1205,1205,1205,4.84,0.001384,0.000479,0.525999,756.25,0.076,1.021,,1.047,0.362,
61584,A1_HACG62   66.000,76274,A1_TERM     66.000,K6,,0.0001,0.00014,0.0074,69,69,69,1,0.0002,0.00018,0.0074,43.56,0.004,0.006,,0.009,0.008,
61584,A1_HACG62   66.000,76436,A1B_TERM    66.000,K6,,0.0001,0.00016,0.0078,91,91,91,1,0.0002,0.0002,0.0078,43.56,0.004,0.007,,0.009,0.009,
61588,A1_HACK1A   132.00,62476,A1_HACK1_M1 132.00,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61589,A1_HACK2A   275.00,61678,A1B_VC001_CS275.00,B6,,0.000263,0.002435,0.01561,1093,1093,1093,5.75,0.001089,0.006363,0.009792,756.25,0.199,1.841,,0.824,4.812,
61589,A1_HACK2A   275.00,76278,A1B_TERM    275.00,0,,0.0001,0.0001,0.00851,4763092,4763092,4763092,0.11,0.0001,0.0001,0.00851,756.25,0.076,0.076,,0.076,0.076,
61590,A1_HACK2B   275.00,61677,A1_VC001_CS 275.00,B6,,0.000263,0.002435,0.01561,1093,1093,1093,5.75,0.001089,0.006363,0.009792,756.25,0.199,1.841,,0.824,4.812,
61590,A1_HACK2B   275.00,76272,A1_TERM     275.00,0,,0.0001,0.0001,0.00776,4763092,4763092,4763092,0.1,0.0001,0.0001,0.007757,756.25,0.076,0.076,,0.076,0.076,
61609,A1_REBR2_MC 275.00,61691,A1B_ZBH010_C275.00,B6,,0.0001,0.000452,0.00312,1205,1205,1205,1.11,0.000207,0.001202,0.001917,756.25,0.076,0.342,,0.157,0.909,
61609,A1_REBR2_MC 275.00,61693,A1B_ZBH054  275.00,B6,,0.000409,0.004428,0.03055,1129,1129,1129,10.82,0.00203,0.011767,0.018761,756.25,0.309,3.349,,1.535,8.899,
61610,A1B_REBR2_MC275.00,61690,A1_ZBH010_C 275.00,B6,,0.0001,0.000452,0.00312,1205,1205,1205,1.11,0.000207,0.001202,0.001917,756.25,0.076,0.342,,0.157,0.909,
61610,A1B_REBR2_MC275.00,61692,A1_ZBH054   275.00,B6,,0.000409,0.004428,0.03055,1205,1205,1205,10.82,0.00203,0.011767,0.018761,756.25,0.309,3.349,,1.535,8.899,
61642,A1_TERM     132.00,61680,A1_WHAM1_R1 132.00,0,,0.0001,0.0001,0.00459,2286284,2286284,2286284,0.16,0.0001,0.0001,0.004589,174.24,0.017,0.017,,0.017,0.017,
61643,A1B_TERM    132.00,61679,A1_WHAM1_M1 132.00,0,,0.0001,0.0001,0.0048,2286284,2286284,2286284,0.15,0.0001,0.0001,0.004795,174.24,0.017,0.017,,0.017,0.017,
61645,A1D_TERM    132.00,62079,A1_BOWN11   132.00,C6,,0.00153,0.002715,0,999,999,999,1,0.013771,0.002715,0,174.24,0.267,0.473,,2.399,0.473,
61645,A1D_TERM    132.00,62476,A1_HACK1_M1 132.00,0,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61649,A1H_TERM    132.00,62373,A1_BAIG1C   132.00,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61649,A1H_TERM    132.00,600373,A1_BARK1_M6 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61650,A1I_TERM    132.00,62374,A1_BAIG1D   132.00,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61650,A1I_TERM    132.00,600373,A1_BARK1_M6 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61651,A1J_TERM    132.00,62371,A1_BAIG1A   132.00,C7,,0.0001,0.0001,0,165,165,165,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61651,A1J_TERM    132.00,600373,A1_BARK1_M6 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61673,A1_TOTT2_MC 275.00,61678,A1B_VC001_CS275.00,B6,,0.0001,0.0001,0.03174,1093,1093,1093,0.29,0.0001,0.0001,0.03174,756.25,0.076,0.076,,0.076,0.076,
61673,A1_TOTT2_MC 275.00,61686,A1_ZBC043_C 275.00,B6,,0.0001,0.000107,0.04174,1085,1085,1085,0.38,0.00011,0.0001,0.041741,756.25,0.076,0.081,,0.083,0.076,
61673,A1_TOTT2_MC 275.00,61689,A1B_ZBD042_C275.00,B6,,0.0001,0.0001,0.03381,1085,1085,1085,0.31,0.0001,0.0001,0.033806,756.25,0.076,0.076,,0.076,0.076,
61674,A1B_TOTT2_MC275.00,61677,A1_VC001_CS 275.00,B6,,0.0001,0.0001,0.03174,1093,1093,1093,0.29,0.0001,0.0001,0.03174,756.25,0.076,0.076,,0.076,0.076,
61674,A1B_TOTT2_MC275.00,61687,A1B_ZBC043_C275.00,B6,,0.0001,0.0001,0.02554,1085,1085,1085,0.23,0.0001,0.0001,0.025544,756.25,0.076,0.076,,0.076,0.076,
61674,A1B_TOTT2_MC275.00,61688,A1_ZBD042_C 275.00,B6,,0.0001,0.00011,0.04272,1085,1085,1085,0.39,0.000112,0.0001,0.042719,756.25,0.076,0.083,,0.085,0.076,
61679,A1_WHAM1_M1 132.00,76246,A1_XZTERM23 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61679,A1_WHAM1_M1 132.00,76247,A1B_XZTERM23132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61679,A1_WHAM1_M1 132.00,76279,A1C_TERM    132.00,0,,0.0001,0.0001,0.0044,2286284,2286284,2286284,0.13,0.0001,0.0001,0.004401,174.24,0.017,0.017,,0.017,0.017,
61681,A1_WHAM4_M1 400.00,61695,A1B_ZR064   400.00,A6,,0.000148,0.001826,0.05412,2009,2009,2009,9.25,0.000772,0.004827,0.033569,1600,0.237,2.922,,1.235,7.723,
61681,A1_WHAM4_M1 400.00,61696,A1_ZR093_CS 400.00,A6,,0.0001,0.0001,0.04811,2009,2009,2009,0.12,0.0001,0.0001,0.048112,1600,0.160,0.160,,0.160,0.160,
61681,A1_WHAM4_M1 400.00,62174,A1_CSE_WHAM 400.00,A6,,0.0001,0.0001,0,1857,1857,1857,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61681,A1_WHAM4_M1 400.00,62175,A1B_CSE_WHAM400.00,A6,,0.0001,0.0001,0,1857,1857,1857,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61681,A1_WHAM4_M1 400.00,76273,A1_TERM     400.00,0,,0.0001,0.0001,0.01653,6928135,6928135,6928135,0.08,0.0001,0.0001,0.016527,1600,0.160,0.160,,0.160,0.160,
61684,A1_WTHU4A   400.00,62195,A1B_ZR015   400.00,A7,,0.0001,0.0001,0,2009,2009,2009,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61684,A1_WTHU4A   400.00,63842,C2B_ZR012   400.00,A7,,0.0001,0.000209,0.00609,2004,2004,2004,1.05,0.0001,0.000551,0.003801,1600,0.160,0.334,,0.160,0.882,
61685,A1_WTHU4B   400.00,62194,A1_ZR015    400.00,A7,,0.0001,0.0001,0,2009,2009,2009,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61685,A1_WTHU4B   400.00,63841,C2_ZR012    400.00,A7,,0.0001,0.000209,0.00609,2004,2004,2004,1.05,0.0001,0.000551,0.003801,1600,0.160,0.334,,0.160,0.882,
61686,A1_ZBC043_C 275.00,61992,A3_BRIM2D   275.00,B6,,0.00034,0.003157,0.02024,1085,1085,1085,7.45,0.00141,0.008332,0.012809,756.25,0.257,2.387,,1.066,6.301,
61687,A1B_ZBC043_C275.00,61991,A3_BRIM2C   275.00,B6,,0.00034,0.003157,0.02024,1085,1085,1085,7.45,0.00141,0.008332,0.012809,756.25,0.257,2.387,,1.066,6.301,
61688,A1_ZBD042_C 275.00,600345,A3_BRIM2B   275.00,B6,,0.000334,0.003092,0.01982,1085,1085,1085,7.3,0.001383,0.008078,0.012431,756.25,0.253,2.338,,1.046,6.109,
61689,A1B_ZBD042_C275.00,62031,A3_ZBD020   275.00,B6,,0.000334,0.003092,0.01982,1085,1085,1085,7.3,0.001383,0.008078,0.012431,756.25,0.253,2.338,,1.046,6.109,
61694,A1_ZR064    400.00,61696,A1_ZR093_CS 400.00,A6,,0.000148,0.001826,0.05412,2009,2009,2009,9.25,0.000772,0.004827,0.033569,1600,0.237,2.922,,1.235,7.723,
61697,A1_CSE_ZBG0 400.00,61702,A1_ZBG001_C 400.00,A7,,0.0001,0.000208,0.00646,1936,1936,1936,1.08,0.0001,0.000561,0.003999,1600,0.160,0.333,,0.160,0.898,
61702,A1_ZBG001_C 400.00,76121,A1_TERM6(2) 400.00,A7,,0.0001,0.0001,0.02794,1936,1936,1936,0.26,0.0001,0.0001,0.027943,1600,0.160,0.160,,0.160,0.160,
61720,A4_BENR11   132.00,61731,A4_DEGR11   132.00,C7,,0.000748,0.002279,0.05156,227,227,227,1,0.002671,0.001389,0.05156,174.24,0.130,0.397,,0.465,0.242,
61720,A4_BENR11   132.00,76109,A4_TERM215  132.00,C7,,0.002,0.0085,0.2251,167,167,167,1,0.011,0.0128,0.225101,174.24,0.348,1.481,,1.917,2.230,
61720,A4_BENR11   132.00,600831,A4_BENR1_M1 132.00,0,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0.1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61721,A4_BENR12   132.00,61748,A4_SELC1A   132.00,C7,,0.00126,0.00553,0.15312,176,176,176,1,0.00696,0.00261,0.15312,174.24,0.220,0.964,,1.213,0.455,
61721,A4_BENR12   132.00,76105,A4_TERM210  132.00,C7,,0.002465,0.00855,0.22414,999,999,999,1,0.002465,0.00855,0.224141,174.24,0.430,1.490,,0.430,1.490,
61721,A4_BENR12   132.00,600831,A4_BENR1_M1 132.00,0,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0.1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61722,A4_BENR31   33.000,62393,A4_BENR3C   33.000,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
61722,A4_BENR31   33.000,62394,A4_BENR3D   33.000,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
61723,A4_BENR32   33.000,62391,A4_BENR3A   33.000,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
61723,A4_BENR32   33.000,62392,A4_BENR3B   33.000,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
61731,A4_DEGR11   132.00,61748,A4_SELC1A   132.00,C7,,0.00047,0.00207,0.05742,183,183,183,1,0.00261,0.00311,0.05742,174.24,0.082,0.361,,0.455,0.542,
61731,A4_DEGR11   132.00,62450,A4_DEGR1I   132.00,C7,,0.0001,0.005,0,999,999,999,1,0.0001,0.005,0,174.24,0.017,0.871,,0.017,0.871,
61731,A4_DEGR11   132.00,76096,A4_TERM200  132.00,C7,,0.000554,0.00247,0.04587,999,999,999,1,0.002216,0.003088,0.04587,174.24,0.097,0.430,,0.386,0.538,
61731,A4_DEGR11   132.00,76099,A4_TERM203  132.00,C7,,0.000554,0.00247,0.04587,999,999,999,1,0.002216,0.003088,0.04587,174.24,0.097,0.430,,0.386,0.538,
61734,A4_DEGR51   11.000,62453,A4_DEGR56   11.000,1,,0.0001,0.0001,0,37,37,37,1,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
61734,A4_DEGR51   11.000,62453,A4_DEGR56   11.000,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
61757,A4_TERM120  132.00,62200,A4_NEWX11   132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61758,A4_TERM     132.00,61777,A4_WIMB1_R3 132.00,0,,0.0001,0.0001,0.00602,2286284,2286284,2286284,0.2,0.0001,0.0001,0.006015,174.24,0.017,0.017,,0.017,0.017,
61760,A4C_TERM    132.00,61777,A4_WIMB1_R3 132.00,0,,0.0001,0.0001,0.0078,2286284,2286284,2286284,0.26,0.0001,0.0001,0.007802,174.24,0.017,0.017,,0.017,0.017,
61764,A4G_TERM    132.00,61771,A4_WAND1C   132.00,C7,,0.00092,0.0031,0.0404,999,999,999,1,0.00276,0.00387,0.0404,174.24,0.160,0.540,,0.481,0.674,
61764,A4G_TERM    132.00,600296,A4_WIMB1_M6 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61766,A4I_TERM    132.00,600296,A4_WIMB1_M6 132.00,0,,0.0001,0.0001,0.00667,2286284,2286284,2286284,0.22,0.0001,0.0001,0.00667,174.24,0.017,0.017,,0.017,0.017,
61769,A4_WAND1A   132.00,76429,A4E_TERM    132.00,C7,,0.0008,0.0036,0.0974,117,117,117,1,0.0025,0.0045,0.0974,174.24,0.139,0.627,,0.436,0.784,
61770,A4_WAND1B   132.00,76430,A4F_TERM    132.00,C7,,0.0008,0.0037,0.0987,117,117,117,1,0.0025,0.0046,0.0987,174.24,0.139,0.645,,0.436,0.802,
61771,A4_WAND1C   132.00,76017,A4_MORT11   132.00,C7,,0.00084,0.00468,0.1048,249,249,249,1,0.00858,0.00258,0.10055,174.24,0.146,0.815,,1.495,0.450,
61772,A4_WAND1D   132.00,76018,A4_MORT12   132.00,C7,,0.00084,0.00468,0.1048,249,249,249,1,0.00858,0.00258,0.10055,174.24,0.146,0.815,,1.495,0.450,
61772,A4_WAND1D   132.00,76444,A4H_TERM    132.00,C7,,0.00092,0.0031,0.0404,999,999,999,1,0.00276,0.00387,0.0404,174.24,0.160,0.540,,0.481,0.674,
61773,A4_WAND61   66.000,62205,A4_WAND6A   66.000,0,,0.00281,0.0039,0,999,999,999,1,3.274105,0.0017,0,43.56,0.122,0.170,,142.620,0.074,
61773,A4_WAND61   66.000,62206,A4_WAND6B   66.000,0,,0.00281,0.0039,0,999,999,999,1,3.274105,0.0017,0,43.56,0.122,0.170,,142.620,0.074,
61780,A4_YYU029_C 275.00,600392,A4B_WIMB2TER275.00,B7,,0.0001,0.000108,0.05179,859,859,859,0.48,0.0001,0.0001,0.051788,756.25,0.076,0.082,,0.076,0.076,
61781,A4B_YYU029_C275.00,600391,A4_WIMB2TER 275.00,B7,,0.0001,0.0001,0.04023,995,995,995,0.38,0.0001,0.0001,0.040232,756.25,0.076,0.076,,0.076,0.076,
61783,A4_WIMB1_M3 132.00,76305,A4B_TERM    132.00,0,,0.0001,0.0001,0.00774,2286284,2286284,2286284,0.26,0.0001,0.0001,0.007742,174.24,0.017,0.017,,0.017,0.017,
61796,A4_CSE_WIMB 400.00,61982,A7E_KENG_CSE400.00,A6,,0.0001,0.001557,1.34574,1770,1770,1770,12.33,0.000408,0.000485,1.345735,1600,0.160,2.491,,0.653,0.776,
61796,A4_CSE_WIMB 400.00,76303,A4_WIMB4_MB 400.00,A6,,0.0001,0.0001,0,1770,1770,1770,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61797,A4B_CSE_WIMB400.00,61983,A7F_KENG_CSE400.00,A6,,0.0001,0.001541,1.33165,1770,1770,1770,12.2,0.000403,0.00048,1.331654,1600,0.160,2.466,,0.645,0.768,
61797,A4B_CSE_WIMB400.00,76303,A4_WIMB4_MB 400.00,A6,,0.0001,0.0001,0,1770,1770,1770,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61802,A7_BOSM61   66.000,61940,A7E_TERM_K8B66.000,K8,,0.003434,0.009898,0.0189,77,77,77,1,0.013737,0.01188,0,43.56,0.150,0.431,,0.598,0.517,
61805,A7_BRIR61   66.000,61937,A7B_TERM_K8B66.000,K8,,0.0138,0.01405,0.0507,64,64,64,1,0.05539,0.01686,0,43.56,0.601,0.612,,2.413,0.734,
61806,A7_BRIR62   66.000,61938,A7C_TERM_K8B66.000,K8,,0.0138,0.01405,0.0507,64,64,64,1,0.05539,0.01686,0,43.56,0.601,0.612,,2.413,0.734,
61807,A7_BRIR63   66.000,61939,A7D_TERM_K8B66.000,K8,,0.0138,0.0144,0.0535,64,64,64,1,0.0554,0.0173,0,43.56,0.601,0.627,,2.413,0.754,
61812,A7_CANB61   66.000,76454,A7H_TERM    66.000,K8,,0.000622,0.000826,0.00355,85,85,85,1,0.002486,0.00099,0,43.56,0.027,0.036,,0.108,0.043,
61813,A7_CANB62   66.000,76342,A7_TERM     66.000,K8,,0.00044,0.00108,0.00122,85,85,85,1,0.00176,0.001293,0,43.56,0.019,0.047,,0.077,0.056,
61815,A7_CITR1_R1 132.00,76355,A7I_TERM    132.00,0,,0.0001,0.0001,0.0013,2286284,2286284,2286284,0.03,0.0001,0.0001,0.001304,174.24,0.017,0.017,,0.017,0.017,
61815,A7_CITR1_R1 132.00,76357,A7K_TERM    132.00,0,,0.0001,0.0001,0.00308,2286284,2286284,2286284,0.08,0.0001,0.0001,0.003083,174.24,0.017,0.017,,0.017,0.017,
61820,A7_COPD61   66.000,61933,A7C_TERM_K8A66.000,K8,,0.005058,0.004065,0.01127,55,55,55,1,0.020234,0.004879,0,43.56,0.220,0.177,,0.881,0.213,
61821,A7_COPD62   66.000,61934,A7D_TERM_K8A66.000,K8,,0.005031,0.004043,0.01121,55,55,55,1,0.020125,0.004853,0,43.56,0.219,0.176,,0.877,0.211,
61833,A7_EALI2_MC 275.00,61897,A7_TERM292  275.00,B7,,0.000122,0.001391,0.6154,750,750,750,6.07,0.001889,0.000644,0.615397,756.25,0.092,1.052,,1.429,0.487,
61842,A7_GIBR1A   132.00,76000,A7_LEIR12   132.00,C7,,0.0005,0.00068,0.02328,78,78,78,1,0.0015,0.0008,0.0233,174.24,0.087,0.118,,0.261,0.139,
61843,A7_GIBR1B   132.00,61884,A7_TAYL12   132.00,C7,,0.0005,0.00068,0.0232,78,78,78,1,0.0015,0.0008,0.0233,174.24,0.087,0.118,,0.261,0.139,
61844,A7_GIBR1C   132.00,61883,A7_TAYL11   132.00,C7,,0.0005,0.00068,0.0232,78,78,78,1,0.0015,0.0008,0.0233,174.24,0.087,0.118,,0.261,0.139,
61845,A7_GIBR51   11.000,62468,A7_GIBR5E   11.000,1,,0.0001,0.0001,0,23,23,23,1,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
61845,A7_GIBR51   11.000,62468,A7_GIBR5E   11.000,C7,,0.0001,0.0001,0,23,23,23,1,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
61845,A7_GIBR51   11.000,62469,A7_GIBR5F   11.000,3,,0.0001,0.0001,0,23,23,23,1,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
61845,A7_GIBR51   11.000,62469,A7_GIBR5F   11.000,C7,,0.0001,0.0001,0,23,23,23,1,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
61846,A7_GIBR52   11.000,62466,A7_GIBR5C   11.000,3,,0.0001,0.0001,0,23,23,23,1,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
61846,A7_GIBR52   11.000,62466,A7_GIBR5C   11.000,C7,,0.0001,0.0001,0,23,23,23,1,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
61846,A7_GIBR52   11.000,62467,A7_GIBR5D   11.000,1,,0.0001,0.0001,0,23,23,23,1,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
61846,A7_GIBR52   11.000,62467,A7_GIBR5D   11.000,C7,,0.0001,0.0001,0,23,23,23,1,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
61847,A7_GIBR53   11.000,62464,A7_GIBR5A   11.000,C7,,0.0001,0.0001,0,23,23,23,1,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
61847,A7_GIBR53   11.000,62465,A7_GIBR5B   11.000,C7,,0.0001,0.0001,0,23,23,23,1,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
61850,A7_GREE61   66.000,63018,A7_PERI6C   66.000,K8,,0.007956,0.008246,0.02894,66,66,66,1,0.03183,0.028864,0,43.56,0.347,0.359,,1.387,1.257,
61851,A7_GREE62   66.000,61859,A7_PERI6B   66.000,K8,,0.008122,0.008427,0.0296,66,66,66,1,0.032491,0.029498,0,43.56,0.354,0.367,,1.415,1.285,
61853,A7_IRBR61   66.000,61936,A7_TERM_K8B 66.000,K8,,0.011363,0.009925,0.03043,55,55,55,1,0.045458,0.011911,0,43.56,0.495,0.432,,1.980,0.519,
61854,A7_IRBR62   66.000,61935,A7E_TERM_K8A66.000,K8,,0.011352,0.009923,0.03045,55,55,55,1,0.045414,0.011909,0,43.56,0.494,0.432,,1.978,0.519,
61855,A7_LEIR31   33.000,76002,A7_LEIR32   33.000,C6,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
61858,A7_PERI6A   66.000,76449,A7C_TERM    66.000,K8,,0.014649,0.011192,0.03049,57,57,57,1,0.058603,0.037604,0,43.56,0.638,0.488,,2.553,1.638,
61859,A7_PERI6B   66.000,76455,A7K_TERM    66.000,K8,,0.007652,0.010166,0.04324,65,65,65,1,0.030613,0.033747,0,43.56,0.333,0.443,,1.334,1.470,
61862,A7_SJOW1_M1 132.00,61863,A7B_SJOW1_M1132.00,C6,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61862,A7_SJOW1_M1 132.00,61909,A7E_TERM    132.00,0,,0.0001,0.0001,0.00313,2286284,2286284,2286284,0.11,0.0001,0.0001,0.003126,174.24,0.017,0.017,,0.017,0.017,
61862,A7_SJOW1_M1 132.00,61910,A7F_TERM    132.00,0,,0.0001,0.0001,0.00643,2286284,2286284,2286284,0.22,0.0001,0.0001,0.006425,174.24,0.017,0.017,,0.017,0.017,
61865,A7_SJOW1_R1 132.00,61911,A7G_TERM    132.00,0,,0.0001,0.0001,0.00128,2286284,2286284,2286284,0.04,0.0001,0.0001,0.001281,174.24,0.017,0.017,,0.017,0.017,
61865,A7_SJOW1_R1 132.00,62134,A7_SJOW1_M4 132.00,1,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61865,A7_SJOW1_R1 132.00,62134,A7_SJOW1_M4 132.00,IN,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61865,A7_SJOW1_R1 132.00,76351,A7D_TERM    132.00,0,,0.0001,0.0001,0.0045,2286284,2286284,2286284,0.16,0.0001,0.0001,0.004503,174.24,0.017,0.017,,0.017,0.017,
61867,A7_SJOW1_R3 132.00,62107,A7_TERM405  132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61868,A7_SJOW2_MC 275.00,61892,A7_TERM221  275.00,0,,0.0001,0.0001,0.00797,4763092,4763092,4763092,0.06,0.0001,0.0001,0.007968,756.25,0.076,0.076,,0.076,0.076,
61868,A7_SJOW2_MC 275.00,62321,A7_TERM212  275.00,0,,0.0001,0.0001,0.00871,4763092,4763092,4763092,0.07,0.0001,0.0001,0.008715,756.25,0.076,0.076,,0.076,0.076,
61868,A7_SJOW2_MC 275.00,76341,A7_TERM     275.00,0,,0.0001,0.0001,0.00871,4763092,4763092,4763092,0.07,0.0001,0.0001,0.008715,756.25,0.076,0.076,,0.076,0.076,
61868,A7_SJOW2_MC 275.00,76347,A7B_TERM    275.00,0,,0.0001,0.0001,0.03469,4763092,4763092,4763092,0.17,0.0001,0.0001,0.034693,756.25,0.076,0.076,,0.076,0.076,
61874,A7_SOUR61   66.000,61931,A7_TERM_K8A 66.000,K8,,0.003951,0.054321,0.02439,79,79,79,1,0.015805,0.065194,0,43.56,0.172,2.366,,0.688,2.840,
61875,A7_SOUR62   66.000,61932,A7B_TERM_K8A66.000,K8,,0.003885,0.053419,0.02399,79,79,79,1,0.015542,0.064112,0,43.56,0.169,2.327,,0.677,2.793,
61876,A7_T1_15086 400.00,62426,A7_CITR4_M5 400.00,A6,,0.0001,0.000564,1.23894,1282,1282,1282,6.88,0.000964,0.000358,1.23894,1600,0.160,0.902,,1.542,0.573,
61876,A7_T1_15086 400.00,76071,A7_SJOW4_M1 400.00,A6,,0.0001,0.0001,0.0648,1282,1282,1282,0.36,0.0001,0.0001,0.0648,1600,0.160,0.160,,0.160,0.160,
61883,A7_TAYL11   132.00,61952,A7B_TERM_U74132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61883,A7_TAYL11   132.00,76001,A7_LEIR13   132.00,C7,,0.0001,0.0001,0,199,199,199,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61883,A7_TAYL11   132.00,76108,A7_TERM215  132.00,C7,,0.000208,0.001206,0.02715,999,999,999,1,0.001102,0.001194,0.02715,174.24,0.036,0.210,,0.192,0.208,
61884,A7_TAYL12   132.00,61951,A7_TERM_U74 132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61884,A7_TAYL12   132.00,62087,A7_LEIR11   132.00,C7,,0.0001,0.0001,0,199,199,199,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61884,A7_TAYL12   132.00,76104,A7_TERM210  132.00,C7,,0.000208,0.001206,0.02715,999,999,999,1,0.001102,0.001194,0.02715,174.24,0.036,0.210,,0.192,0.208,
61889,A7_TERM200  132.00,62134,A7_SJOW1_M4 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
61889,A7_TERM200  132.00,62244,A7_AMBX12   132.00,0,,0.000517,0.00165,0.03011,999,999,999,1,0.002066,0.002063,0.03011,174.24,0.090,0.287,,0.360,0.359,
61904,A7_TERM     132.00,76213,A7_WISD1_M1 132.00,0,,0.0001,0.0001,0.00926,2286284,2286284,2286284,0.28,0.0001,0.0001,0.009262,174.24,0.017,0.017,,0.017,0.017,
61906,A7B_TERM    132.00,76213,A7_WISD1_M1 132.00,0,,0.0001,0.0001,0.00736,2286284,2286284,2286284,0.22,0.0001,0.0001,0.007357,174.24,0.017,0.017,,0.017,0.017,
61907,A7C_TERM    132.00,76213,A7_WISD1_M1 132.00,0,,0.0001,0.0001,0.00608,2286284,2286284,2286284,0.19,0.0001,0.0001,0.006076,174.24,0.017,0.017,,0.017,0.017,
61913,A7I_TERM    66.000,62259,A7_VOLA61   66.000,K8,,0.000377,0.000924,0.00104,75,75,75,1,0.001506,0.001107,0,43.56,0.016,0.040,,0.066,0.048,
61913,A7I_TERM    66.000,76214,A7_WISD6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61914,A7J_TERM    66.000,62260,A7_VOLA62   66.000,K8,,0.000621,0.000885,0.00338,72,72,72,1,0.00248,0.001061,0,43.56,0.027,0.039,,0.108,0.046,
61914,A7J_TERM    66.000,76214,A7_WISD6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61931,A7_TERM_K8A 66.000,62455,A7_EALI6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61932,A7B_TERM_K8A66.000,62455,A7_EALI6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61933,A7C_TERM_K8A66.000,62455,A7_EALI6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61934,A7D_TERM_K8A66.000,62455,A7_EALI6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61935,A7E_TERM_K8A66.000,62455,A7_EALI6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61936,A7_TERM_K8B 66.000,62455,A7_EALI6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61937,A7B_TERM_K8B66.000,62455,A7_EALI6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61938,A7C_TERM_K8B66.000,62455,A7_EALI6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61939,A7D_TERM_K8B66.000,62455,A7_EALI6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61940,A7E_TERM_K8B66.000,62455,A7_EALI6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61941,A7F_TERM_K8B66.000,62399,A7_BOSM62   66.000,K8,,0.003484,0.010045,0.01918,77,77,77,1,0.01394,0.012055,0,43.56,0.152,0.438,,0.607,0.525,
61941,A7F_TERM_K8B66.000,62455,A7_EALI6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
61968,A7_CSE_SJOW 400.00,61980,A7C_KENG_CSE400.00,A6,,0.0001,0.000562,0.51913,1770,1770,1770,4.76,0.000186,0.000163,0.519127,1600,0.160,0.899,,0.298,0.261,
61968,A7_CSE_SJOW 400.00,76071,A7_SJOW4_M1 400.00,A6,,0.0001,0.0001,0,1770,1770,1770,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61969,A7B_CSE_SJOW400.00,61981,A7D_KENG_CSE400.00,A6,,0.0001,0.000564,0.52055,1327,1327,1327,4.77,0.000186,0.000164,0.520546,1600,0.160,0.902,,0.298,0.262,
61969,A7B_CSE_SJOW400.00,76071,A7_SJOW4_M1 400.00,A6,,0.0001,0.0001,0,1327,1327,1327,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61970,A7_KENG4_M1 400.00,61972,A7_KENG_CSE 400.00,A6,,0.0001,0.0001,0,1770,1770,1770,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61970,A7_KENG4_M1 400.00,61973,A7B_KENG_CSE400.00,A6,,0.0001,0.0001,0,1770,1770,1770,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61970,A7_KENG4_M1 400.00,61980,A7C_KENG_CSE400.00,A6,,0.0001,0.0001,0,1770,1770,1770,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61970,A7_KENG4_M1 400.00,61981,A7D_KENG_CSE400.00,A6,,0.0001,0.0001,0,1327,1327,1327,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61970,A7_KENG4_M1 400.00,61982,A7E_KENG_CSE400.00,A6,,0.0001,0.0001,0,1770,1770,1770,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61970,A7_KENG4_M1 400.00,61983,A7F_KENG_CSE400.00,A6,,0.0001,0.0001,0,1770,1770,1770,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
61972,A7_KENG_CSE 400.00,76067,A7_SGT6_HV  400.00,A6,,0.0001,0.000353,0.32626,1770,1770,1770,2.99,0.000117,0.000103,0.326255,1600,0.160,0.565,,0.187,0.165,
61973,A7B_KENG_CSE400.00,76065,A7_SGT_5_HV 400.00,A6,,0.0001,0.000347,0.3208,1770,1770,1770,2.94,0.000115,0.000101,0.320798,1600,0.160,0.555,,0.184,0.162,
61988,A3_BORW1A   132.00,62010,A3_SMIM1A   132.00,C6,,0.003817,0.008465,0.00193,109,109,109,1,0.007671,0.022145,0.0011,174.24,0.665,1.475,,1.337,3.859,
61990,A3_BRIM2A   275.00,62023,A3_WALX2_M2 275.00,B6,,0.000268,0.002482,0.01591,1093,1093,1093,5.86,0.00111,0.006485,0.009981,756.25,0.203,1.877,,0.839,4.904,
61990,A3_BRIM2A   275.00,62031,A3_ZBD020   275.00,B6,,0.0001,0.0001,0.00036,1085,1085,1085,0.13,0.0001,0.000146,0.000225,756.25,0.076,0.076,,0.076,0.110,
61991,A3_BRIM2C   275.00,62022,A3_WALX2_M1 275.00,B6,,0.000273,0.002528,0.01621,1093,1093,1093,5.97,0.001129,0.006672,0.010258,756.25,0.206,1.912,,0.854,5.046,
61991,A3_BRIM2C   275.00,76296,A3D_TERM    275.00,0,,0.0001,0.0001,0.01641,4763092,4763092,4763092,0.17,0.0001,0.0001,0.016413,756.25,0.076,0.076,,0.076,0.076,
61992,A3_BRIM2D   275.00,62022,A3_WALX2_M1 275.00,B6,,0.000273,0.002528,0.01621,1093,1093,1093,5.97,0.001129,0.006672,0.010258,756.25,0.206,1.912,,0.854,5.046,
61992,A3_BRIM2D   275.00,76294,A3C_TERM    275.00,0,,0.0001,0.0001,0.01526,4763092,4763092,4763092,0.16,0.0001,0.0001,0.015261,756.25,0.076,0.076,,0.076,0.076,
61998,A3_BUCK11   132.00,76236,A3_XZTERM21 132.00,C6,,0.00225,0.00417,0.15023,130,130,130,1,0.01575,0.0146,0.07512,174.24,0.392,0.727,,2.744,2.544,
61999,A3_BUCK12   132.00,76237,A3B_XZTERM21132.00,C6,,0.00228,0.00423,0.15227,130,130,130,1,0.01596,0.01481,0.07614,174.24,0.397,0.737,,2.781,2.580,
62010,A3_SMIM1A   132.00,62216,A6_BARN12   132.00,C6,,0.002827,0.006281,0.00143,109,109,109,1,0.005682,0.016402,0.00081,174.24,0.493,1.094,,0.990,2.858,
62010,A3_SMIM1A   132.00,76102,A3_TERM205  132.00,C6,,0.01733,0.038407,0.017,109,109,109,1,0.035306,0.100093,0.01325,174.24,3.020,6.692,,6.152,17.440,
62011,A3_SMIM1B   132.00,62127,A6E_TERM_BAY132.00,C6,,0.007157,0.01593,0.00568,109,109,109,1,0.014522,0.041482,0.00404,174.24,1.247,2.776,,2.530,7.228,
62011,A3_SMIM1B   132.00,62215,A6_BARN11   132.00,C6,,0.00289,0.006424,0.00146,109,109,109,1,0.005808,0.016765,0.00083,174.24,0.504,1.119,,1.012,2.921,
62011,A3_SMIM1B   132.00,76107,A3_TERM210  132.00,C6,,0.017321,0.038389,0.0163,109,109,109,1,0.035247,0.100077,0.01255,174.24,3.018,6.689,,6.141,17.437,
62014,A3B_TERM    275.00,62023,A3_WALX2_M2 275.00,0,,0.0001,0.0001,0.03245,4763092,4763092,4763092,0.16,0.0001,0.0001,0.032451,756.25,0.076,0.076,,0.076,0.076,
62015,A3C_TERM    132.00,62411,A3_BRIM1_M1 132.00,0,,0.0001,0.0001,0.00688,2286284,2286284,2286284,0.29,0.0001,0.0001,0.006879,174.24,0.017,0.017,,0.017,0.017,
62017,A3E_TERM    132.00,62026,A3_WATP11   132.00,C6,,0.000723,0.003054,0.03676,194,194,194,1,0.006549,0.001888,0.03676,174.24,0.126,0.532,,1.141,0.329,
62017,A3E_TERM    132.00,62411,A3_BRIM1_M1 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62022,A3_WALX2_M1 275.00,76290,A3_TERM     275.00,0,,0.0001,0.0001,0.02666,4763092,4763092,4763092,0.13,0.0001,0.0001,0.026664,756.25,0.076,0.076,,0.076,0.076,
62023,A3_WALX2_M2 275.00,62030,A3_ZBD019   275.00,B6,,0.000268,0.002482,0.01591,1093,1093,1093,5.86,0.00111,0.006485,0.009981,756.25,0.203,1.877,,0.839,4.904,
62027,A3_WATP12   132.00,76238,A3C_XZTERM21132.00,C6,,0.000715,0.003019,0.03635,194,194,194,1,0.006476,0.001867,0.03635,174.24,0.125,0.526,,1.128,0.325,
62030,A3_ZBD019   275.00,600345,A3_BRIM2B   275.00,B6,,0.0001,0.0001,0.00036,1093,1093,1093,0.13,0.0001,0.000146,0.000225,756.25,0.076,0.076,,0.076,0.110,
62079,A1_BOWN11   132.00,62251,A7_KGYA11   132.00,0,,0.00114,0.00141,0.01818,999,999,999,1,0.00455,0.00176,0.01818,174.24,0.199,0.246,,0.793,0.307,
62079,A1_BOWN11   132.00,62252,A7_KGYA12   132.00,0,,0.00114,0.00141,0.01818,999,999,999,1,0.00455,0.00176,0.01818,174.24,0.199,0.246,,0.793,0.307,
62079,A1_BOWN11   132.00,62400,A1_BOWN14   132.00,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62079,A1_BOWN11   132.00,62401,A1_BOWN15   132.00,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62079,A1_BOWN11   132.00,76284,A1E_TERM    132.00,C6,,0.00153,0.002715,0,999,999,999,1,0.013771,0.002715,0,174.24,0.267,0.473,,2.399,0.473,
62088,A8_LITT1_M3 132.00,62100,A8_TERM-SGT 132.00,0,,0.0001,0.000282,0.00464,251.5,251.5,251.5,0.33,0.0001,0.000282,0.000015,174.24,0.017,0.049,,0.017,0.049,
62088,A8_LITT1_M3 132.00,76003,A8_LITT1A   132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62088,A8_LITT1_M3 132.00,76091,A8_TERM124( 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62088,A8_LITT1_M3 132.00,76092,A8B_TERM124(132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62088,A8_LITT1_M3 132.00,76095,A8_TERM1403 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62088,A8_LITT1_M3 132.00,76383,A8L_TERM    132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62107,A7_TERM405  132.00,62243,A7_AMBX11   132.00,0,,0.000517,0.00165,0.03011,999,999,999,1,0.002066,0.002063,0.03011,174.24,0.090,0.287,,0.360,0.359,
62117,A8_BEDD4A   400.00,62264,A8_BEDD4_CS 400.00,A7,,0.0001,0.0001,0,1309,1309,1309,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
62124,A7_CITR4_MC 400.00,62426,A7_CITR4_M5 400.00,1,,0.0001,0.0001,0.018,1566,1566,1566,0.1,0.0001,0.0001,0.018,1600,0.160,0.160,,0.160,0.160,
62124,A7_CITR4_MC 400.00,62426,A7_CITR4_M5 400.00,A6,,0.0001,0.0001,0.018,1733,1733,1733,0.1,0.0001,0.0001,0.018,1600,0.160,0.160,,0.160,0.160,
62124,A7_CITR4_MC 400.00,76041,A1_PUDM4_MC 400.00,A6,,0.0001,0.000598,1.3122,1282,1282,1282,7.29,0.001021,0.000379,1.3122,1600,0.160,0.957,,1.634,0.606,
62124,A7_CITR4_MC 400.00,76071,A7_SJOW4_M1 400.00,A6,,0.0001,0.000556,1.21968,1282,1282,1282,6.78,0.000949,0.000352,1.21968,1600,0.160,0.890,,1.518,0.563,
62126,A6D_TERM_BAY132.00,62226,A6_HEND11   132.00,0,,0.00081,0.00634,0.1601,999,999,999,1,0.003149,0.003425,0.1601,174.24,0.141,1.105,,0.549,0.597,
62128,A1_HACK4_CS 400.00,62334,A1_CSE_HIBU 400.00,0,,0.0001,0.000827,0.72407,1770,1770,1770,6.86,0.000234,0.000237,0.724072,1600,0.160,1.323,,0.374,0.379,
62128,A1_HACK4_CS 400.00,600337,A1_HACK4_M2 400.00,A6,,0.0001,0.0001,0,1770,1770,1770,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
62129,A1B_HACK4_CS400.00,76257,A1B_CSE_HIBU400.00,0,,0.0001,0.000827,0.72407,1770,1770,1770,6.86,0.000234,0.000237,0.724072,1600,0.160,1.323,,0.374,0.379,
62129,A1B_HACK4_CS400.00,600337,A1_HACK4_M2 400.00,A6,,0.0001,0.0001,0,1770,1770,1770,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
62150,A9C_TERM    132.00,76046,A9_RYEH1C   132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62151,A9D_TERM    132.00,76047,A9_RYEH1D   132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62162,A1_BLACK_3  66.000,76274,A1_TERM     66.000,K6,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
62162,A1_BLACK_3  66.000,76436,A1B_TERM    66.000,K6,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
62163,A1_BOWN12   132.00,62171,A1_BOWZ12   132.00,0,,0.0013,0.006,0.0107,999,999,999,1,0.0032,0.0147,0.0061,174.24,0.227,1.045,,0.558,2.561,
62163,A1_BOWN12   132.00,76247,A1B_XZTERM23132.00,C6,,0.0006,0.00225,0.05571,999,999,999,1,0.00242,0.00281,0.05571,174.24,0.105,0.392,,0.422,0.490,
62164,A1_BOWN13   132.00,76246,A1_XZTERM23 132.00,C6,,0.0006,0.00225,0.05571,999,999,999,1,0.00242,0.00281,0.05571,174.24,0.105,0.392,,0.422,0.490,
62167,A1_BOWY51   11.000,62402,A1_BOWZ5A   11.000,0,,0.062314,0.0001,0.00017,999,999,999,1,0.062314,0.0001,0.00019,1.21,0.075,0.000,,0.075,0.000,
62168,A1_BOWY52   11.000,62403,A1_BOWZ5B   11.000,0,,0.062314,0.0001,0.00017,999,999,999,1,0.062314,0.0001,0.00019,1.21,0.075,0.000,,0.075,0.000,
62169,A1_BOWY53   11.000,62404,A1_BOWZ5C   11.000,0,,0.062314,0.0001,0.00017,999,999,999,1,0.062314,0.0001,0.00019,1.21,0.075,0.000,,0.075,0.000,
62170,A1_BOWY54   11.000,62405,A1_BOWZ5D   11.000,0,,0.062314,0.0001,0.00017,999,999,999,1,0.062314,0.0001,0.00019,1.21,0.075,0.000,,0.075,0.000,
62172,A1_BOWZ51   11.000,62404,A1_BOWZ5C   11.000,C7,,0.036364,0.071901,0.0003,15,15,15,1,0.272727,0.030579,0.0003,1.21,0.044,0.087,,0.330,0.037,
62172,A1_BOWZ51   11.000,62405,A1_BOWZ5D   11.000,C7,,0.036364,0.071901,0.0003,15,15,15,1,0.272727,0.030579,0.0003,1.21,0.044,0.087,,0.330,0.037,
62173,A1_BOWZ52   11.000,62402,A1_BOWZ5A   11.000,C7,,0.036364,0.071901,0.0003,15,15,15,1,0.272727,0.030579,0.0003,1.21,0.044,0.087,,0.330,0.037,
62173,A1_BOWZ52   11.000,62403,A1_BOWZ5B   11.000,C7,,0.036364,0.071901,0.0003,15,15,15,1,0.272727,0.030579,0.0003,1.21,0.044,0.087,,0.330,0.037,
62174,A1_CSE_WHAM 400.00,62177,A1_HACK_CSE 400.00,A6,,0.0001,0.000904,1.01626,1857,1857,1857,6.15,0.000652,0.000271,1.016264,1600,0.160,1.446,,1.043,0.434,
62175,A1B_CSE_WHAM400.00,62178,A1B_HACK_CSE400.00,A6,,0.0001,0.000904,1.01626,1857,1857,1857,6.15,0.000652,0.000271,1.016264,1600,0.160,1.446,,1.043,0.434,
62176,A1B_CSE_ZBG0400.00,62193,A1B_ZBG001_C400.00,A7,,0.0001,0.000208,0.00646,1936,1936,1936,1.08,0.0001,0.000561,0.003999,1600,0.160,0.333,,0.160,0.898,
62177,A1_HACK_CSE 400.00,600337,A1_HACK4_M2 400.00,A6,,0.0001,0.0001,0,1857,1857,1857,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
62178,A1B_HACK_CSE400.00,600337,A1_HACK4_M2 400.00,A6,,0.0001,0.0001,0,1857,1857,1857,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
62193,A1B_ZBG001_C400.00,76276,A1_TERM25(2 400.00,A7,,0.0001,0.0001,0.02794,1936,1936,1936,0.26,0.0001,0.0001,0.027943,1600,0.160,0.160,,0.160,0.160,
62194,A1_ZR015    400.00,62196,A1_ZR063    400.00,A7,,0.000289,0.003158,0.09199,2009,2009,2009,15.87,0.001406,0.008336,0.057453,1600,0.462,5.053,,2.250,13.338,
62195,A1B_ZR015   400.00,62197,A1B_ZR063   400.00,A7,,0.000289,0.003158,0.09199,2009,2009,2009,15.87,0.001406,0.008336,0.057453,1600,0.462,5.053,,2.250,13.338,
62200,A4_NEWX11   132.00,62202,A4_TERM140( 132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62200,A4_NEWX11   132.00,62203,A4_TERM140  132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62200,A4_NEWX11   132.00,76096,A4_TERM200  132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62200,A4_NEWX11   132.00,76099,A4_TERM203  132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62204,A4_WAND62   66.000,62207,A4_WAND6C   66.000,0,,0.00138,0.1728,0,999,999,999,1,3.27259,0.1728,0,43.56,0.060,7.527,,142.554,7.527,
62204,A4_WAND62   66.000,62208,A4_WAND6D   66.000,0,,0.00138,0.1728,0,999,999,999,1,3.27259,0.1728,0,43.56,0.060,7.527,,142.554,7.527,
62211,A4_WIMC31   33.000,76204,A4_WIMC3B   33.000,1,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
62211,A4_WIMC31   33.000,76204,A4_WIMC3B   33.000,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
62211,A4_WIMC31   33.000,76205,A4_WIMC3C   33.000,3,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
62211,A4_WIMC31   33.000,76205,A4_WIMC3C   33.000,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
62212,A4_WIMC32   33.000,76203,A4_WIMC3A   33.000,1,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
62212,A4_WIMC32   33.000,76203,A4_WIMC3A   33.000,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
62212,A4_WIMC32   33.000,76206,A4_WIMC3D   33.000,3,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
62212,A4_WIMC32   33.000,76206,A4_WIMC3D   33.000,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
62213,A4_WIMD31   33.000,76211,A4_WIMD3C   33.000,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
62213,A4_WIMD31   33.000,76212,A4_WIMD3D   33.000,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
62217,A6_BLAF11   132.00,62242,A6_WELW12   132.00,C6,,0.001434,0.002242,0.01794,139,139,139,1,0.001434,0.002242,0.01794,174.24,0.250,0.391,,0.250,0.391,
62218,A6_BLAF12   132.00,62241,A6_WELW11   132.00,C6,,0.001434,0.002242,0.01794,139,139,139,1,0.001434,0.002242,0.01794,174.24,0.250,0.391,,0.250,0.391,
62221,A6_CIPP12   132.00,62231,A6_SLOU1B   132.00,C8,,0.000656,0.00165,0.02844,149,149,149,1,0.003438,0.000737,0,174.24,0.114,0.287,,0.599,0.128,
62226,A6_HEND11   132.00,62408,A6_BRGP1A   132.00,C6,,0.000573,0.001313,0.05106,180,180,180,1,0.003835,0.001055,0.05093,174.24,0.100,0.229,,0.668,0.184,
62226,A6_HEND11   132.00,76446,A6_TERM992  132.00,C6,,0.001634,0.003588,0.14398,180,180,180,1,0.010773,0.00295,0.14385,174.24,0.285,0.625,,1.877,0.514,
62228,A6_MILH1_M1 132.00,62462,A6_FINY1A   132.00,C6,,0.00121,0.002273,0.08344,163,163,163,1,0.007369,0.001943,0.08344,174.24,0.211,0.396,,1.284,0.339,
62228,A6_MILH1_M1 132.00,76128,A6_TERM991  132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62228,A6_MILH1_M1 132.00,76328,A6C_TERM    132.00,0,,0.0001,0.0001,0.00719,2286284,2286284,2286284,0.22,0.0001,0.0001,0.007193,174.24,0.017,0.017,,0.017,0.017,
62249,A7_CITR1_M1 132.00,76354,A7H_TERM    132.00,0,,0.0001,0.0001,0.00245,2286284,2286284,2286284,0.06,0.0001,0.0001,0.00245,174.24,0.017,0.017,,0.017,0.017,
62249,A7_CITR1_M1 132.00,76356,A7J_TERM    132.00,0,,0.0001,0.0001,0.00138,2286284,2286284,2286284,0.04,0.0001,0.0001,0.001383,174.24,0.017,0.017,,0.017,0.017,
62263,A8_BEDD31   33.000,62388,A8_BEDD3A   33.000,C7,,0.000433,0.001258,0.00082,40,40,40,1,0.005338,0.000538,0.00082,10.89,0.005,0.014,,0.058,0.006,
62264,A8_BEDD4_CS 400.00,62274,A8_CSE_ROWD 400.00,A7,,0.0001,0.001292,1.21843,1309,1309,1309,10.1,0.000434,0.000401,1.218435,1600,0.160,2.067,,0.694,0.642,
62265,A8B_BEDD4_CS400.00,62275,A8B_CSE_ROWD400.00,A7,,0.0001,0.001275,1.24382,1417,1417,1417,10.1,0.000331,0.000401,1.243819,1600,0.160,2.040,,0.530,0.642,
62267,A8_BEDL1A   132.00,76138,A8_TERM_BED 132.00,C7,,0.0001,0.000259,0.00379,212,212,212,1,0.000533,0.000151,0.00379,174.24,0.017,0.045,,0.093,0.026,
62268,A8_BEDL1B   132.00,76146,A8_TERM_COR 132.00,C7,,0.000121,0.000583,0.00852,212,212,212,1,0.001199,0.00034,0.00852,174.24,0.021,0.102,,0.209,0.059,
62271,A8_BYFL31   33.000,62272,A8_BYFL33   33.000,1,,0.0749,0.002,0,999,999,999,1,0.0749,0.002,0,10.89,0.816,0.022,,0.816,0.022,
62271,A8_BYFL31   33.000,62272,A8_BYFL33   33.000,R7,,0.0749,0.002,0,999,999,999,1,0.0749,0.002,0,10.89,0.816,0.022,,0.816,0.022,
62271,A8_BYFL31   33.000,62421,A8_BYFL3A   33.000,C7,,0.0001,0.000111,0.00001,110,110,110,1,0.00058,0.0001,0.00001,10.89,0.001,0.001,,0.006,0.001,
62271,A8_BYFL31   33.000,62422,A8_BYFL3B   33.000,C7,,0.0001,0.000111,0.00001,110,110,110,1,0.00058,0.0001,0.00001,10.89,0.001,0.001,,0.006,0.001,
62272,A8_BYFL33   33.000,62291,A8_WWEY33   33.000,1,,0.018168,0.021803,0.00332,30,30,30,1,0.0001,0.0001,0.00332,10.89,0.198,0.237,,0.001,0.001,
62272,A8_BYFL33   33.000,62291,A8_WWEY33   33.000,J7,,0.018099,0.021695,0.00329,30,30,30,1,0.0001,0.0001,0.00329,10.89,0.197,0.236,,0.001,0.001,
62274,A8_CSE_ROWD 400.00,76367,A8_TERM     400.00,A7,,0.0001,0.0001,0,1309,1309,1309,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
62277,A8_HEAP11   132.00,76151,A8_TERM_PRO 132.00,C7,,0.001185,0.001157,0.01244,123,123,123,1,0.00224,0.000848,0.01244,174.24,0.206,0.202,,0.390,0.148,
62278,A8_HEAP12   132.00,76148,A8_TERM_HEA 132.00,C7,,0.001233,0.001204,0.01294,123,123,123,1,0.002331,0.000882,0.01294,174.24,0.215,0.210,,0.406,0.154,
62279,A8_HEAP51   11.000,62485,A8_HEAP5A   11.000,C7,,0.002962,0.002407,0,8,8,8,1,0.008585,0.001134,0,1.21,0.004,0.003,,0.010,0.001,
62280,A8_HEAP52   11.000,62486,A8_HEAP5B   11.000,C7,,0.002962,0.002407,0,8,8,8,1,0.008585,0.001134,0,1.21,0.004,0.003,,0.010,0.001,
62281,A8_SUTT1A   132.00,76152,A8_TERM_SUT 132.00,C7,,0.0025,0.003479,0.11756,145,145,145,1,0.013174,0.003476,0.11756,174.24,0.436,0.606,,2.295,0.606,
62282,A8_SUTT1B   132.00,76153,A8B_TERM_SUT132.00,C7,,0.0025,0.003479,0.11756,145,145,145,1,0.013174,0.003476,0.11756,174.24,0.436,0.606,,2.295,0.606,
62290,A8_WWEY31   33.000,76230,A8_WWEY3A   33.000,C7,,0.0001,0.0001,0.00047,52,52,52,1,0.000545,0.0001,0.00047,10.89,0.001,0.001,,0.006,0.001,
62290,A8_WWEY31   33.000,76231,A8_WWEY3B   33.000,C7,,0.0001,0.0001,0.00039,52,52,52,1,0.000461,0.0001,0.00039,10.89,0.001,0.001,,0.005,0.001,
62290,A8_WWEY31   33.000,600533,A8_WWEY3D   33.000,J7,,0.000874,0.00072,0.00006,39,39,39,1,0.003953,0.00036,0.00006,10.89,0.010,0.008,,0.043,0.004,
62290,A8_WWEY31   33.000,600620,A8_WWEY3C   33.000,J7,,0.001124,0.000926,0.00008,39,39,39,1,0.005083,0.000463,0.00008,10.89,0.012,0.010,,0.055,0.005,
