From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
62291,A8_WWEY33   33.000,600533,A8_WWEY3D   33.000,R7,,0.0749,0.002,0,999,999,999,1,0.0749,0.002,0,10.89,0.816,0.022,,0.816,0.022,
62291,A8_WWEY33   33.000,600620,A8_WWEY3C   33.000,R7,,0.0749,0.002,0,999,999,999,1,0.0749,0.002,0,10.89,0.816,0.022,,0.816,0.022,
62292,A8_WWEY51   11.000,62293,A8_WWEY52   11.000,C7,,0.000365,0.000637,0.00002,14,14,14,1,0.002436,0.000215,0.00002,1.21,0.000,0.001,,0.003,0.000,
62292,A8_WWEY51   11.000,76232,A8_WWEY5A   11.000,C7,,0.004331,0.005875,0.00002,15,15,15,1,0.004331,0.005875,0.00002,1.21,0.005,0.007,,0.005,0.007,
62292,A8_WWEY51   11.000,76234,A8_WWEY5C   11.000,C7,,0.000172,0.000502,0,31,31,31,1,0.000517,0.001507,0,1.21,0.000,0.001,,0.001,0.002,
62297,A9_HARL11   132.00,601347,A9_HARL1A   132.00,C6,,0.0001,0.0001,0.0011,154,154,154,1,0.000196,0.0001,0.0011,174.24,0.017,0.017,,0.034,0.017,
62313,A6_IVER6_M1 66.000,76126,A6_TERM990( 66.000,K6,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
62313,A6_IVER6_M1 66.000,76445,A6_TERM990  66.000,K6,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
62313,A6_IVER6_M1 66.000,600657,A6C_TERM_K6066.000,K6,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
62313,A6_IVER6_M1 66.000,600667,A6D_TERM_K6066.000,K6,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
62313,A6_IVER6_M1 66.000,600688,A6E_TERM_K6066.000,K6,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
62322,A8_BYFL1A   132.00,76227,A8_WWEY1N   132.00,C7,,0.0001,0.0001,0,228.6,228.6,228.6,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62328,A9_4ZM017   400.00,64602,D5_4ZM078   400.00,A6,,0.000243,0.003897,0.14768,2779,2779,2779,22.4,0.001441,0.011038,0.088891,1600,0.389,6.235,,2.306,17.661,
62328,A9_4ZM017   400.00,600314,A9_TERM418  400.00,A6,,0.0001,0.0001,0.00129,2779,2779,2779,0.22,0.0001,0.000112,0.000729,1600,0.160,0.160,,0.160,0.179,
62329,A9B_4ZM017  400.00,64603,D5B_4ZM078  400.00,A6,,0.000243,0.003897,0.14768,2779,2779,2779,22.4,0.001441,0.011038,0.088891,1600,0.389,6.235,,2.306,17.661,
62332,A7C_CSE_SJOW400.00,62489,A1_HIBU4_CS 400.00,0,,0.0001,0.000701,0.61385,1770,1770,1770,5.81,0.000199,0.000201,0.613846,1600,0.160,1.122,,0.318,0.322,
62332,A7C_CSE_SJOW400.00,76071,A7_SJOW4_M1 400.00,A6,,0.0001,0.0001,0,1770,1770,1770,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
62333,A8_BYFL1B   132.00,76226,A8_WWEY1M   132.00,C7,,0.000871,0.003823,0.00087,228.6,228.6,228.6,1,0.002885,0.010479,0.00047,174.24,0.152,0.666,,0.503,1.826,
62334,A1_CSE_HIBU 400.00,62488,A1_HIBU4_M1 400.00,A6,,0.0001,0.0001,0,1770,1770,1770,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
62340,A7D_CSE_SJOW400.00,62490,A1B_HIBU4_CS400.00,A6,,0.0001,0.000701,0.61385,1770,1770,1770,5.81,0.000199,0.000201,0.613846,1600,0.160,1.122,,0.318,0.322,
62340,A7D_CSE_SJOW400.00,76071,A7_SJOW4_M1 400.00,A6,,0.0001,0.0001,0,1770,1770,1770,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
62356,A6_A805DD   132.00,76072,A6_SLOU14   132.00,C8,,0.0033,0.00741,0.25328,149,149,149,1,0.009548,0.00746,0,174.24,0.575,1.291,,1.664,1.300,
62357,A8_ADDI11   132.00,62361,A8_ADDI1B   132.00,C7,,0.0001,0.0001,0.00178,124,124,124,1,0.000235,0.0001,0.00178,174.24,0.017,0.017,,0.041,0.017,
62358,A8_ADDI12   132.00,62362,A8_ADDI1C   132.00,C7,,0.00219,0.00554,0.0012,228.6,228.6,228.6,1,0.00417,0.01489,0.00072,174.24,0.382,0.965,,0.727,2.594,
62360,A8_ADDI1A   132.00,62361,A8_ADDI1B   132.00,C7,,0.002106,0.005325,0.00115,228.6,228.6,228.6,1,0.004009,0.014315,0.00069,174.24,0.367,0.928,,0.699,2.494,
62360,A8_ADDI1A   132.00,76134,A8_TERM_ADD 132.00,C7,,0.005952,0.004028,0.10377,92,92,92,1,0.018036,0.004028,0.10377,174.24,1.037,0.702,,3.143,0.702,
62362,A8_ADDI1C   132.00,76135,A8B_TERM_ADD132.00,C7,,0.006432,0.004353,0.11214,92,92,92,1,0.019491,0.004353,0.11214,174.24,1.121,0.758,,3.396,0.758,
62367,A6_AMEM1_M1 132.00,76330,A6L_TERM    132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62367,A6_AMEM1_M1 132.00,76434,A6M_TERM    132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62367,A6_AMEM1_M1 132.00,600570,A6_TERM_C6G 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62367,A6_AMEM1_M1 132.00,600632,A6_TERM_C6O 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62367,A6_AMEM1_M1 132.00,601280,A6_CAMC1_M1 132.00,1,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0.1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62367,A6_AMEM1_M1 132.00,601280,A6_CAMC1_M1 132.00,3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0.1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62368,A8_ASHB1A   132.00,76136,A8_TERM_ASH 132.00,C7,,0.003039,0.003732,0.10807,129,129,129,1,0.013715,0.003389,0.10807,174.24,0.530,0.650,,2.390,0.590,
62369,A8_ASHB1B   132.00,76137,A8B_TERM_ASH132.00,C7,,0.003038,0.003728,0.10815,129,129,129,1,0.013729,0.003385,0.10815,174.24,0.529,0.650,,2.392,0.590,
62372,A1_BAIG1B   132.00,76438,A1G_TERM    132.00,C7,,0.0001,0.0001,0,165,165,165,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62375,A1_BAIG1E   132.00,76437,A1F_TERM    132.00,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62376,A1_BAIG6A   66.000,62380,A1_BAIG6F   66.000,C7,,0.0001,0.001,0,999,999,999,1,4.374082,0.0103,0,43.56,0.004,0.044,,190.535,0.449,
62376,A1_BAIG6A   66.000,62457,A1_EHAM6B   66.000,C7,,0.0033,0.0072,0.0016,999,999,999,1,0.0033,0.0094,0.0005,43.56,0.144,0.314,,0.144,0.409,
62377,A1_BAIG6C   66.000,62379,A1_BAIG6E   66.000,C7,,0.0001,0.001,0,999,999,999,1,4.37578,0.0358,0,43.56,0.004,0.044,,190.609,1.559,
62377,A1_BAIG6C   66.000,62456,A1_EHAM6A   66.000,C7,,0.0033,0.0072,0.0016,999,999,999,1,0.0033,0.0094,0.0005,43.56,0.144,0.314,,0.144,0.409,
62378,A1_BAIG6D   66.000,62381,A1_BAIG6G   66.000,C7,,0.0001,0.001,0,999,999,999,1,4.37399,0.0088,0,43.56,0.004,0.044,,190.531,0.383,
62378,A1_BAIG6D   66.000,62458,A1_EHAM6C   66.000,C7,,0.0033,0.0072,0.0016,999,999,999,1,0.0033,0.0094,0.0005,43.56,0.144,0.314,,0.144,0.409,
62382,A1_BAIG71   25.000,62383,A1_BAIG7A   25.000,C7,,0.049749,0.064381,0.00244,38,38,38,1,0.222406,0.596986,0.00244,6.25,0.311,0.402,,1.390,3.731,
62382,A1_BAIG71   25.000,62384,A1_BAIG7B   25.000,C7,,0.040296,0.0584,0.00265,38,38,38,1,0.21024,0.59568,0.00265,6.25,0.252,0.365,,1.314,3.723,
62386,A8_BEDD1A   132.00,76142,A8B_TERM_BED132.00,C7,,0.0001,0.000122,0.00179,209,209,209,1,0.000252,0.0001,0.00179,174.24,0.017,0.021,,0.044,0.017,
62387,A8_BEDD1B   132.00,76143,A8C_TERM_BED132.00,C7,,0.0001,0.000122,0.00179,209,209,209,1,0.000252,0.0001,0.00179,174.24,0.017,0.021,,0.044,0.017,
62389,A8_BEGI1_M1 132.00,76130,A8_TERM991( 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62389,A8_BEGI1_M1 132.00,76132,A8C_TERM991(132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62389,A8_BEGI1_M1 132.00,76134,A8_TERM_ADD 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62389,A8_BEGI1_M1 132.00,76135,A8B_TERM_ADD132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62389,A8_BEGI1_M1 132.00,76136,A8_TERM_ASH 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62389,A8_BEGI1_M1 132.00,76138,A8_TERM_BED 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62389,A8_BEGI1_M1 132.00,76142,A8B_TERM_BED132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62389,A8_BEGI1_M1 132.00,76143,A8C_TERM_BED132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62389,A8_BEGI1_M1 132.00,76146,A8_TERM_COR 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62389,A8_BEGI1_M1 132.00,76147,A8_TERM_CRO 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62389,A8_BEGI1_M1 132.00,76148,A8_TERM_HEA 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62389,A8_BEGI1_M1 132.00,76149,A8_TERM_PUR 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62389,A8_BEGI1_M1 132.00,76151,A8_TERM_PRO 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62389,A8_BEGI1_M1 132.00,76152,A8_TERM_SUT 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62389,A8_BEGI1_M1 132.00,76153,A8B_TERM_SUT132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62390,A8_BEGI1_R1 132.00,76131,A8B_TERM991(132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62390,A8_BEGI1_R1 132.00,76137,A8B_TERM_ASH132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62390,A8_BEGI1_R1 132.00,76150,A8B_TERM_PUR132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62390,A8_BEGI1_R1 132.00,76381,A8H_TERM    132.00,0,,0.0001,0.0001,0.00743,2286284,2286284,2286284,0.19,0.0001,0.0001,0.007429,174.24,0.017,0.017,,0.017,0.017,
62395,A6_BIHO31   33.000,62428,A6_COLF32   33.000,C7,,0.04371,0.035996,0.00314,25,25,25,1,0.197658,0.017998,0.00314,10.89,0.476,0.392,,2.152,0.196,
62395,A6_BIHO31   33.000,76194,A6_WEND3C   33.000,C7,,0.009188,0.021278,0.00015,29,29,29,1,0.022828,0.096388,0.00013,10.89,0.100,0.232,,0.249,1.050,
62396,A6_BIHO32   33.000,62427,A6_COLF31   33.000,C7,,0.04371,0.035996,0.00314,25,25,25,1,0.197658,0.017998,0.00314,10.89,0.476,0.392,,2.152,0.196,
62396,A6_BIHO32   33.000,76195,A6_WEND3D   33.000,C7,,0.005225,0.011846,0.00013,29,29,29,1,0.014584,0.051929,0.00013,10.89,0.057,0.129,,0.159,0.566,
62397,A6_BIHO33   33.000,64818,D4_NDRI3B   33.000,C7,,0.033463,0.079641,0.00011,29,29,29,1,0.069612,0.375432,0.00005,10.89,0.364,0.867,,0.758,4.088,
62398,A6_BIHO34   33.000,64817,D4_NDRI3A   33.000,C7,,0.02516,0.05988,0.00008,29,29,29,1,0.05234,0.282279,0.00004,10.89,0.274,0.652,,0.570,3.074,
62408,A6_BRGP1A   132.00,76128,A6_TERM991  132.00,C6,,0.001061,0.002274,0.09289,180,180,180,1,0.006936,0.001895,0.09289,174.24,0.185,0.396,,1.209,0.330,
62411,A3_BRIM1_M1 132.00,76102,A3_TERM205  132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62411,A3_BRIM1_M1 132.00,76107,A3_TERM210  132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62411,A3_BRIM1_M1 132.00,76236,A3_XZTERM21 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62411,A3_BRIM1_M1 132.00,76237,A3B_XZTERM21132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62411,A3_BRIM1_M1 132.00,76238,A3C_XZTERM21132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62411,A3_BRIM1_M1 132.00,76289,A3_TERM     132.00,0,,0.0001,0.0001,0.00543,2286284,2286284,2286284,0.24,0.0001,0.0001,0.005429,174.24,0.017,0.017,,0.017,0.017,
62411,A3_BRIM1_M1 132.00,76293,A3B_TERM    132.00,0,,0.0001,0.0001,0.00261,2286284,2286284,2286284,0.11,0.0001,0.0001,0.002612,174.24,0.017,0.017,,0.017,0.017,
62411,A3_BRIM1_M1 132.00,76295,A3D_TERM    132.00,0,,0.0001,0.0001,0.00272,2286284,2286284,2286284,0.11,0.0001,0.0001,0.002722,174.24,0.017,0.017,,0.017,0.017,
62411,A3_BRIM1_M1 132.00,76441,A3F_TERM    132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62411,A3_BRIM1_M1 132.00,76442,A3G_TERM    132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62412,A3_BRSO1A   132.00,76442,A3G_TERM    132.00,C6,,0.00063,0.00051,0.0126,99,99,99,1,0.00216,0.000495,0.0126,174.24,0.110,0.089,,0.376,0.086,
62413,A3_BRSO1B   132.00,76441,A3F_TERM    132.00,C6,,0.00063,0.00051,0.0126,99,99,99,1,0.00216,0.000495,0.0126,174.24,0.110,0.089,,0.376,0.086,
62416,A7_BULS61   66.000,76214,A7_WISD6_M1 66.000,C7,,0.0097,0.0173,0.0213,19,19,19,1,0.0291,0.0216,0.0213,43.56,0.423,0.754,,1.268,0.941,
62417,A7_BULS62   66.000,76214,A7_WISD6_M1 66.000,C7,,0.0114,0.018,0.0206,19,19,19,1,0.0342,0.0225,0.0206,43.56,0.497,0.784,,1.490,0.980,
62418,A7_BULS63   66.000,76453,A7G_TERM    66.000,C7,,0.0114,0.0165,0.0281,19,19,19,1,0.0342,0.0206,0.0281,43.56,0.497,0.719,,1.490,0.897,
62419,A7_BULS64   66.000,76452,A7F_TERM    66.000,C7,,0.0114,0.0165,0.0282,19,19,19,1,0.0342,0.0206,0.0282,43.56,0.497,0.719,,1.490,0.897,
62425,A8_CHSI1_M1 132.00,76379,A8E_TERM    132.00,0,,0.0001,0.0001,0.00442,2286284,2286284,2286284,0.15,0.0001,0.0001,0.004417,174.24,0.017,0.017,,0.017,0.017,
62425,A8_CHSI1_M1 132.00,76458,A8T_TERM    132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62426,A7_CITR4_M5 400.00,601501,A1_TERM492  400.00,A6,,0.0001,0.00077,1.6902,1282,1282,1282,9.39,0.001315,0.000488,1.6902,1600,0.160,1.232,,2.104,0.781,
62429,A6_COLF51   11.000,62430,A6_COLF5A   11.000,C7,,0.001207,0.001603,0,33,33,33,1,0.006116,0.000678,0,1.21,0.001,0.002,,0.007,0.001,
62429,A6_COLF51   11.000,62431,A6_COLF5B   11.000,C7,,0.001207,0.001603,0,33,33,33,1,0.006116,0.000678,0,1.21,0.001,0.002,,0.007,0.001,
62432,A8_CROB1A   132.00,76130,A8_TERM991( 132.00,C7,,0.000676,0.001519,0.00114,130,130,130,1,0.001553,0.003919,0.001,174.24,0.118,0.265,,0.271,0.683,
62433,A8_CROB1B   132.00,76147,A8_TERM_CRO 132.00,C7,,0.000614,0.001374,0.00279,130,130,130,1,0.001636,0.003224,0.00263,174.24,0.107,0.239,,0.285,0.562,
62434,A8_CROB31   33.000,62436,A8_CROB3A   33.000,1,,0.0001,0.0001,0.00001,60,60,60,1,0.000503,0.0001,0.00001,10.89,0.001,0.001,,0.005,0.001,
62434,A8_CROB31   33.000,62436,A8_CROB3A   33.000,C7,,0.0001,0.0001,0.00001,60,60,60,1,0.000503,0.0001,0.00001,10.89,0.001,0.001,,0.005,0.001,
62434,A8_CROB31   33.000,62445,A8_CROY32   33.000,J7,,0.00571,0.005392,0.00012,24,24,24,1,0.0001,0.0001,0.00012,10.89,0.062,0.059,,0.001,0.001,
62436,A8_CROB3A   33.000,62438,A8_CROB3C   33.000,J7,,0.000177,0.000257,0.00003,60,60,60,1,0.001409,0.000116,0.00003,10.89,0.002,0.003,,0.015,0.001,
62439,A1_CROW11   132.00,76144,A1_TERM_C62 132.00,C6,,0.004,0.007455,0.13965,109,109,109,1,0.018736,0.010721,0.13941,174.24,0.697,1.299,,3.265,1.868,
62440,A1_CROW12   132.00,76145,A1B_TERM_C62132.00,C6,,0.004008,0.007489,0.14081,109,109,109,1,0.018814,0.010742,0.14057,174.24,0.698,1.305,,3.278,1.872,
62456,A1_EHAM6A   66.000,76036,A1_NEST6A   66.000,C7,,0.0058,0.0053,0.0038,110,110,110,1,0.0174,0.0066,0.0038,43.56,0.253,0.231,,0.758,0.287,
62457,A1_EHAM6B   66.000,76037,A1_NEST6B   66.000,C7,,0.0093,0.0039,0.0051,110,110,110,1,0.0279,0.0049,0.0051,43.56,0.405,0.170,,1.215,0.213,
62458,A1_EHAM6C   66.000,76038,A1_NEST6C   66.000,C7,,0.0052,0.0042,0.0099,110,110,110,1,0.0156,0.0053,0.0099,43.56,0.227,0.183,,0.680,0.231,
62461,A8_ELTH1A   132.00,62492,A8_HURS1E   132.00,1,,0.00338,0.0075,0.00684,274,274,274,1,0.01017,0.0225,0.00342,174.24,0.589,1.307,,1.772,3.920,
62461,A8_ELTH1A   132.00,62492,A8_HURS1E   132.00,C7,,0.00338,0.0075,0.00684,274,274,274,1,0.01017,0.0225,0.00342,174.24,0.589,1.307,,1.772,3.920,
62470,A8_GUIL11   132.00,62474,A8_GUIL1C   132.00,C7,,0.000196,0.000314,0.01216,160,160,160,1,0.001132,0.000304,0.01216,174.24,0.034,0.055,,0.197,0.053,
62471,A8_GUIL12   132.00,62472,A8_GUIL1A   132.00,C7,,0.0001,0.0001,0,182,182,182,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62471,A8_GUIL12   132.00,62473,A8_GUIL1B   132.00,C7,,0.000214,0.000727,0.01067,157,157,157,1,0.00056,0.000487,0.01067,174.24,0.037,0.127,,0.098,0.085,
62472,A8_GUIL1A   132.00,62473,A8_GUIL1B   132.00,C7,,0.000173,0.000604,0.00022,228.6,228.6,228.6,1,0.000389,0.001685,0.00016,174.24,0.030,0.105,,0.068,0.294,
62473,A8_GUIL1B   132.00,76222,A8_WWEY1H   132.00,C7,,0.011249,0.028617,0.00613,228.6,228.6,228.6,1,0.021168,0.077928,0.00367,174.24,1.960,4.986,,3.688,13.578,
62474,A8_GUIL1C   132.00,62475,A8_GUIL1D   132.00,C7,,0.000174,0.000608,0.00022,228.6,228.6,228.6,1,0.000398,0.001701,0.00025,174.24,0.030,0.106,,0.069,0.296,
62475,A8_GUIL1D   132.00,76219,A8_WWEY1E   132.00,C7,,0.011249,0.028617,0.00613,228.6,228.6,228.6,1,0.021168,0.077928,0.00367,174.24,1.960,4.986,,3.688,13.578,
62476,A1_HACK1_M1 132.00,62477,A1_HACK1C   132.00,C6,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62476,A1_HACK1_M1 132.00,62478,A1_HACK1D   132.00,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62476,A1_HACK1_M1 132.00,76269,A1_HACK1B   132.00,C6,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62476,A1_HACK1_M1 132.00,76284,A1E_TERM    132.00,0,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62488,A1_HIBU4_M1 400.00,62489,A1_HIBU4_CS 400.00,A6,,0.0001,0.0001,0,1770,1770,1770,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
62488,A1_HIBU4_M1 400.00,62490,A1B_HIBU4_CS400.00,A6,,0.0001,0.0001,0,1770,1770,1770,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
62488,A1_HIBU4_M1 400.00,76257,A1B_CSE_HIBU400.00,A6,,0.0001,0.0001,0,1770,1770,1770,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
62492,A8_HURS1E   132.00,76127,A8B_TERM990(132.00,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62496,A6_LALE1_M1 132.00,76248,A6_XZTERM23 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62496,A6_LALE1_M1 132.00,76249,A6B_XZTERM23132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62496,A6_LALE1_M1 132.00,76250,A6C_XZTERM23132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62496,A6_LALE1_M1 132.00,76251,A6D_XZTERM23132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62496,A6_LALE1_M1 132.00,76252,A6E_XZTERM23132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62496,A6_LALE1_M1 132.00,76253,A6F_XZTERM23132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62496,A6_LALE1_M1 132.00,76254,A6G_XZTERM23132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62496,A6_LALE1_M1 132.00,76255,A6H_XZTERM23132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62497,A8_LEAT1A   132.00,76218,A8_WWEY1D   132.00,C7,,0.011243,0.028603,0.00613,228.6,228.6,228.6,1,0.021158,0.07789,0.00367,174.24,1.959,4.984,,3.687,13.572,
62498,A8_LEAT1B   132.00,62499,A8_LEAT1C   132.00,C7,,0.011243,0.028603,0.00613,228.6,228.6,228.6,1,0.021158,0.07789,0.00367,174.24,1.959,4.984,,3.687,13.572,
62499,A8_LEAT1C   132.00,76224,A8_WWEY1K   132.00,C7,,0.000557,0.001417,0.0003,228.6,228.6,228.6,1,0.001048,0.00386,0.00018,174.24,0.097,0.247,,0.183,0.673,
62500,B1_BEED1A   132.00,62540,B1_SERX11   132.00,C7,,0.007181,0.018611,0.00383,228.6,228.6,228.6,1,0.017543,0.049586,0.0024,174.24,1.251,3.243,,3.057,8.640,
62500,B1_BEED1A   132.00,62544,B1_STEY1B   132.00,C7,,0.00081,0.00271,0.0289,176,176,176,1,0.00719,0.002805,0.0289,174.24,0.141,0.472,,1.253,0.489,
62500,B1_BEED1A   132.00,62557,B1_WORT1A   132.00,C7,,0.00727,0.018842,0.00388,228.6,228.6,228.6,1,0.017761,0.050201,0.00243,174.24,1.267,3.283,,3.095,8.747,
62501,B1_BEED1B   132.00,62540,B1_SERX11   132.00,C7,,0.007181,0.018611,0.00383,228.6,228.6,228.6,1,0.017543,0.049586,0.0024,174.24,1.251,3.243,,3.057,8.640,
62501,B1_BEED1B   132.00,62543,B1_STEY1A   132.00,C7,,0.000818,0.003452,0.04833,199,199,199,1,0.003701,0.002201,0.04833,174.24,0.143,0.601,,0.645,0.384,
62501,B1_BEED1B   132.00,62558,B1_WORT1B   132.00,C7,,0.00727,0.018842,0.00388,228.6,228.6,228.6,1,0.017761,0.050201,0.00243,174.24,1.267,3.283,,3.095,8.747,
62505,B1_DORM11   132.00,62873,B1_DORM1A   132.00,C7,,0.005788,0.014638,0.00317,228.6,228.6,228.6,1,0.014154,0.040816,0.00191,174.24,1.009,2.551,,2.466,7.112,
62507,B1_EBOU1A   132.00,62899,B1_POLE1C   132.00,C7,,0.006656,0.015566,0.00377,228.6,228.6,228.6,1,0.024011,0.069316,0.03498,174.24,1.160,2.712,,4.184,12.078,
62508,B1_EBOU1B   132.00,62556,B1_WILD1A   132.00,C7,,0.00348,0.00771,0.0016,228.6,228.6,228.6,1,0.00698,0.02015,0.01017,174.24,0.606,1.343,,1.216,3.511,
62511,B1_HAST11   132.00,62939,B1L_TERM    132.00,C7,,0.00672,0.02346,0.00844,228.6,228.6,228.6,1,0.01536,0.06559,0.0095,174.24,1.171,4.088,,2.676,11.428,
62511,B1_HAST11   132.00,62997,B1H_TERM    132.00,C7,,0.00672,0.02346,0.00844,228.6,228.6,228.6,1,0.01512,0.0655,0.00636,174.24,1.171,4.088,,2.635,11.413,
62511,B1_HAST11   132.00,63758,C4_RYEG11   132.00,C7,,0.006923,0.030398,0.00695,183,183,183,1,0.02294,0.083319,0.00372,174.24,1.206,5.297,,3.997,14.518,
62511,B1_HAST11   132.00,600555,B1_HART11   132.00,C7,,0.023871,0.052936,0.01205,228.6,228.6,228.6,1,0.049628,0.143266,0.00899,174.24,4.159,9.224,,8.647,24.963,
62511,B1_HAST11   132.00,600565,B1_HART12   132.00,C7,,0.02533,0.05617,0.01279,228.6,228.6,228.6,1,0.0529,0.15271,0.00958,174.24,4.413,9.787,,9.217,26.608,
62512,B1_HORS1A   132.00,62877,B1_HORS11   132.00,C7,,0.000642,0.000896,0.03026,145,145,145,1,0.003385,0.000892,0.03026,174.24,0.112,0.156,,0.590,0.155,
62512,B1_HORS1A   132.00,62881,B1_KENS1D   132.00,C7,,0.006638,0.016881,0.00362,228.6,228.6,228.6,1,0.012082,0.043773,0.00216,174.24,1.157,2.941,,2.105,7.627,
62513,B1_HORS1B   132.00,62878,B1_HORS12   132.00,C7,,0.000642,0.000896,0.03026,145,145,145,1,0.003385,0.000892,0.03026,174.24,0.112,0.156,,0.590,0.155,
62513,B1_HORS1B   132.00,62880,B1_KENS1C   132.00,C7,,0.006652,0.016916,0.00363,228.6,228.6,228.6,1,0.012107,0.043863,0.00217,174.24,1.159,2.947,,2.110,7.643,
62516,B1_KENS1A   132.00,62555,B1_THRB11   132.00,C7,,0.01325,0.04232,0.00899,228.6,228.6,228.6,1,0.02592,0.10966,0.00582,174.24,2.309,7.374,,4.516,19.107,
62516,B1_KENS1A   132.00,62941,B1N_TERM    132.00,C7,,0.000163,0.000944,0.02125,240,240,240,1,0.000862,0.000934,0.02125,174.24,0.028,0.164,,0.150,0.163,
62517,B1_KENS1B   132.00,62555,B1_THRB11   132.00,C7,,0.013249,0.042317,0.00899,228.6,228.6,228.6,1,0.02592,0.109664,0.00582,174.24,2.309,7.373,,4.516,19.108,
62517,B1_KENS1B   132.00,62942,B1O_TERM    132.00,C7,,0.000168,0.000969,0.02182,240,240,240,1,0.000886,0.000959,0.02182,174.24,0.029,0.169,,0.154,0.167,
62518,B1_LEWE11   132.00,62521,B1_NEWH1A   132.00,C7,,0.0113,0.022,0.00425,228.6,228.6,228.6,1,0.03358,0.05777,0.07445,174.24,1.969,3.833,,5.851,10.066,
62518,B1_LEWE11   132.00,62556,B1_WILD1A   132.00,C7,,0.01919,0.04347,0.00941,130,130,130,1,0.03952,0.10989,0.00565,174.24,3.344,7.574,,6.886,19.147,
62518,B1_LEWE11   132.00,600706,B1_LHOR1_M2 132.00,CX,,0.0001,0.0001,0.00082,155.4,155.4,155.4,1,0.000147,0.0001,0.00082,174.24,0.017,0.017,,0.026,0.017,
62519,B1_LEWE12   132.00,62522,B1_NEWH1B   132.00,C7,,0.0113,0.022,0.00425,228.6,228.6,228.6,1,0.01753,0.05045,0.00317,174.24,1.969,3.833,,3.054,8.790,
62519,B1_LEWE12   132.00,62540,B1_SERX11   132.00,C7,,0.001469,0.002582,0.01437,110,110,110,1,0.002517,0.006264,0.01159,174.24,0.256,0.450,,0.439,1.091,
62519,B1_LEWE12   132.00,600706,B1_LHOR1_M2 132.00,CY,,0.0001,0.0001,0.00082,155.4,155.4,155.4,1,0.000147,0.0001,0.00082,174.24,0.017,0.017,,0.026,0.017,
62520,B1_LEWE31   33.000,600618,B1_LEWE3A   33.000,J7,,0.0001,0.000216,0.00025,126,126,126,1,0.001127,0.0001,0.00025,10.89,0.001,0.002,,0.012,0.001,
62520,B1_LEWE31   33.000,600619,B1_LEWE3B   33.000,J7,,0.000155,0.00034,0.00039,126,126,126,1,0.001771,0.000152,0.00039,10.89,0.002,0.004,,0.019,0.002,
62524,B1_NINF1_MB 132.00,62939,B1L_TERM    132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62524,B1_NINF1_MB 132.00,62997,B1H_TERM    132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62526,B1_NINF4_M1 400.00,64134,C4_4ZJ006   400.00,A7,,0.000387,0.007507,0.29376,3066,3066,3066,43.71,0.003375,0.021578,0.17335,1600,0.619,12.011,,5.400,34.525,
62526,B1_NINF4_M1 400.00,64135,C4B_4ZJ006  400.00,A7,,0.000387,0.007507,0.29376,3065,3065,3065,43.71,0.003375,0.021578,0.17335,1600,0.619,12.011,,5.400,34.525,
62526,B1_NINF4_M1 400.00,600123,B1_LHOR4A   400.00,0,,0.000252,0.004035,0.15294,3102,3102,3102,23.2,0.001492,0.011431,0.092053,1600,0.403,6.456,,2.387,18.290,
62526,B1_NINF4_M1 400.00,600699,B1_4VM069B  400.00,A7,,0.000252,0.004035,0.15294,3102,3102,3102,23.2,0.001492,0.011431,0.092053,1600,0.403,6.456,,2.387,18.290,
62528,B1_PEUR11   132.00,62873,B1_DORM1A   132.00,C7,,0.018793,0.048901,0.00999,134,134,134,1,0.048136,0.124723,0.00635,174.24,3.274,8.521,,8.387,21.732,
62528,B1_PEUR11   132.00,64358,C2B_XZTERM21132.00,C7,,0.036411,0.094366,0.01941,228.6,228.6,228.6,1,0.088953,0.251422,0.01219,174.24,6.344,16.442,,15.499,43.808,
62529,B1_PEUR12   132.00,63832,B1_TUNW12   132.00,C7,,0.005129,0.012972,0.00281,228.6,228.6,228.6,1,0.012543,0.036171,0.00169,174.24,0.894,2.260,,2.185,6.302,
62529,B1_PEUR12   132.00,64036,B1_STAQ11   132.00,C7,,0.012607,0.032804,0.0067,134,134,134,1,0.03229,0.083667,0.00426,174.24,2.197,5.716,,5.626,14.578,
62531,B1_POLE1A   132.00,62846,B1E_TERM    132.00,C7,,0.00744,0.0254,0.0095,228.6,228.6,228.6,1,0.01664,0.0721,0.007,174.24,1.296,4.426,,2.899,12.563,
62531,B1_POLE1A   132.00,62899,B1_POLE1C   132.00,C7,,0.001478,0.003457,0.00084,228.6,228.6,228.6,1,0.006647,0.00288,0.00028,174.24,0.258,0.602,,1.158,0.502,
62532,B1_POLE1B   132.00,62556,B1_WILD1A   132.00,C7,,0.000399,0.001393,0.0005,228.6,228.6,228.6,1,0.000891,0.003861,0.00037,174.24,0.070,0.243,,0.155,0.673,
62532,B1_POLE1B   132.00,62969,B1B_TERM    132.00,C7,,0.00744,0.02598,0.00934,228.6,228.6,228.6,1,0.01664,0.0721,0.007,174.24,1.296,4.527,,2.899,12.563,
62540,B1_SERX11   132.00,62552,B1C_TERM    132.00,C7,,0.00797,0.0282,0.01015,228.6,228.6,228.6,1,0.01974,0.077379,0.02728,174.24,1.389,4.914,,3.439,13.483,
62540,B1_SERX11   132.00,62998,B1I_TERM    132.00,C7,,0.007592,0.026531,0.03218,228.6,228.6,228.6,1,0.017611,0.073359,0.03083,174.24,1.323,4.623,,3.069,12.782,
62542,B1_SMAL11   132.00,62858,B1_BOLN1A   132.00,C7,,0.013712,0.049793,0.02078,228.6,228.6,228.6,1,0.03824,0.163002,0.01224,174.24,2.389,8.676,,6.663,28.401,
62542,B1_SMAL11   132.00,62859,B1_BOLN1B   132.00,C7,,0.013712,0.049793,0.02078,228.6,228.6,228.6,1,0.03824,0.163002,0.01224,174.24,2.389,8.676,,6.663,28.401,
62542,B1_SMAL11   132.00,600661,B1_THRB1G   132.00,C7,,0.004084,0.009061,0.00204,228.6,228.6,228.6,1,0.008242,0.0232,0.00166,174.24,0.712,1.579,,1.436,4.042,
62542,B1_SMAL11   132.00,600687,B1_THRB1I   132.00,C7,,0.004088,0.009071,0.00204,228.6,228.6,228.6,1,0.00825,0.023224,0.00167,174.24,0.712,1.581,,1.437,4.047,
62543,B1_STEY1A   132.00,62560,B1_WORT1D   132.00,C7,,0.003308,0.005273,0.20199,157,157,157,1,0.019048,0.005117,0.201989,174.24,0.576,0.919,,3.319,0.892,
62543,B1_STEY1A   132.00,62986,B1D_TERM    132.00,C7,,0.00612,0.02104,0.02203,228.6,228.6,228.6,1,0.01401,0.05866,0.02229,174.24,1.066,3.666,,2.441,10.221,
62544,B1_STEY1B   132.00,62559,B1_WORT1C   132.00,C7,,0.004488,0.006061,0.1883,134,134,134,1,0.02103,0.00539,0.188299,174.24,0.782,1.056,,3.664,0.939,
62544,B1_STEY1B   132.00,63000,B1K_TERM    132.00,C7,,0.00614,0.02114,0.02536,228.6,228.6,228.6,1,0.01401,0.05866,0.02229,174.24,1.070,3.683,,2.441,10.221,
62550,B1_TERM     132.00,62857,B1_BOLN1_M2 132.00,0,,0.0001,0.0001,0.01051,2286284,2286284,2286284,0.32,0.0001,0.0001,0.01051,174.24,0.017,0.017,,0.017,0.017,
62552,B1C_TERM    132.00,62857,B1_BOLN1_M2 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62555,B1_THRB11   132.00,62871,B1_CRAD11   132.00,C7,,0.0001,0.0001,0,123,123,123,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62555,B1_THRB11   132.00,62872,B1_CRAD12   132.00,C7,,0.0001,0.0001,0,123,123,123,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62555,B1_THRB11   132.00,62904,B1_THRB1A   132.00,C7,,0.0001,0.000255,0.00306,139,139,139,1,0.000546,0.000154,0.00306,174.24,0.017,0.044,,0.095,0.027,
62555,B1_THRB11   132.00,62905,B1_THRB1C   132.00,C7,,0.000102,0.000287,0.00345,139,139,139,1,0.000615,0.000173,0.00345,174.24,0.018,0.050,,0.107,0.030,
62555,B1_THRB11   132.00,62906,B1_THRB1D   132.00,C7,,0.0001,0.0001,0.00086,228.6,228.6,228.6,1,0.000212,0.0001,0.00086,174.24,0.017,0.017,,0.037,0.017,
62555,B1_THRB11   132.00,62907,B1_THRB1E   132.00,C7,,0.018538,0.048238,0.00986,134,134,134,1,0.047483,0.123031,0.00626,174.24,3.230,8.405,,8.273,21.437,
62555,B1_THRB11   132.00,600685,B1_THRB1F   132.00,C7,,0.002184,0.004847,0.00109,228.6,228.6,228.6,1,0.004408,0.01241,0.00089,174.24,0.381,0.845,,0.768,2.162,
62555,B1_THRB11   132.00,600686,B1_THRB1H   132.00,C7,,0.002187,0.004852,0.00109,228.6,228.6,228.6,1,0.004413,0.012423,0.00089,174.24,0.381,0.845,,0.769,2.165,
62561,B1_WORT31   33.000,62950,B1_WORT33   33.000,C7,,0.000173,0.000432,0,75,75,75,1,0.000518,0.001296,0,10.89,0.002,0.005,,0.006,0.014,
62562,B1_WORT32   33.000,62950,B1_WORT33   33.000,C7,,0.000178,0.000445,0,75,75,75,1,0.000535,0.001336,0,10.89,0.002,0.005,,0.006,0.015,
62563,B2_4YB115   400.00,62568,B2_4YD062   400.00,A8,,0.0001,0.0001,0.00174,2779,2779,2779,0.24,0.0001,0.000125,0.000928,1600,0.160,0.160,,0.160,0.200,
62563,B2_4YB115   400.00,600250,E1_4YB068   400.00,A8,,0.000175,0.002696,0.11212,2779,2779,2779,16.19,0.001037,0.008548,0.066265,1600,0.280,4.314,,1.659,13.677,
62564,B2_4YD047   400.00,62567,B2_4YD061   400.00,A8,,0.0001,0.000777,0.03544,2423,2423,2423,4.89,0.000313,0.002542,0.020609,1600,0.160,1.243,,0.501,4.067,
62564,B2_4YD047   400.00,62825,B2_YD0008   400.00,A8,,0.0001,0.000505,0.01497,2423,2423,2423,2.56,0.000213,0.001347,0.009408,1600,0.160,0.808,,0.341,2.155,
62565,B2B_4YD047  400.00,62817,B2_4YD001   400.00,A8,,0.000174,0.002557,0.11669,2423,2423,2423,16.08,0.00103,0.008369,0.06785,1600,0.278,4.091,,1.648,13.390,
62565,B2B_4YD047  400.00,62826,B2_YD008    400.00,A8,,0.0001,0.000505,0.01497,2423,2423,2423,2.56,0.000213,0.001347,0.009408,1600,0.160,0.808,,0.341,2.155,
62566,B2C_4YD047  400.00,62818,B2B_4YD061  400.00,A8,,0.0001,0.000777,0.03544,2779,2779,2779,4.89,0.000313,0.002542,0.020609,1600,0.160,1.243,,0.501,4.067,
62566,B2C_4YD047  400.00,62819,B2_FAWL4_M1 400.00,A8,,0.000174,0.002557,0.11669,2779,2779,2779,16.08,0.00103,0.008369,0.06785,1600,0.278,4.091,,1.648,13.390,
62567,B2_4YD061   400.00,62643,B2_NURS4_MC 400.00,A8,,0.0001,0.0001,0,2423,2423,2423,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
62568,B2_4YD062   400.00,62818,B2B_4YD061  400.00,A8,,0.0001,0.0001,0.00171,2779,2779,2779,0.24,0.0001,0.000123,0.000909,1600,0.160,0.160,,0.160,0.197,
62570,B2_4YE022   400.00,62571,B2_4YE023   400.00,A8,,0.0001,0.0001,0.00153,1109,1109,1109,0.23,0.0001,0.000113,0.000826,1600,0.160,0.160,,0.160,0.181,
62570,B2_4YE022   400.00,601047,B2_CHIL4_RB 400.00,A8,,0.0001,0.001285,0.05027,1109,1109,1109,7.48,0.000578,0.003693,0.029664,1600,0.160,2.056,,0.925,5.909,
62571,B2_4YE023   400.00,62572,B2_4YE065_C 400.00,A8,,0.00013,0.00252,0.09862,1109,1109,1109,14.67,0.001133,0.007244,0.058194,1600,0.208,4.032,,1.813,11.590,
62572,B2_4YE065_C 400.00,62884,B2_LOVE4_M1 400.00,A8,,0.0001,0.0001,0.05207,1109,1109,1109,0.31,0.0001,0.0001,0.05207,1600,0.160,0.160,,0.160,0.160,
62574,B2_BOTW1_M1 132.00,62687,B2_TERM_C87 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62574,B2_BOTW1_M1 132.00,62689,B2B_TERM_C88132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62576,B2_BOTW4_MC 400.00,62884,B2_LOVE4_M1 400.00,A8,,0.00013,0.00252,0.09862,3341,3341,3341,14.67,0.001133,0.007244,0.058194,1600,0.208,4.032,,1.813,11.590,
62576,B2_BOTW4_MC 400.00,601047,B2_CHIL4_RB 400.00,A8,,0.0001,0.001285,0.05027,3341,3341,3341,7.48,0.000578,0.003693,0.029664,1600,0.160,2.056,,0.925,5.909,
62577,B2_CHHE11   132.00,62686,B2_TERM_C84 132.00,C8,,0.02131,0.067553,0.03776,141,141,141,1,0.061504,0.18748,0,174.24,3.713,11.770,,10.716,32.667,
62578,B2_CHHE12   132.00,62934,B2E_TERM_C8A132.00,C8,,0.02131,0.067553,0.03776,141,141,141,1,0.061504,0.18748,0,174.24,3.713,11.770,,10.716,32.667,
62580,B2_COWE11   132.00,62705,B2_WOOC11   132.00,1,,0.002612,0.007765,0.01836,145,145,145,1,0.027999,0.035483,0,174.24,0.455,1.353,,4.879,6.183,
62580,B2_COWE11   132.00,62705,B2_WOOC11   132.00,C8,,0.002612,0.007765,0.01836,9998.7,9998.7,9998.7,1,0.007968,0.024282,0,174.24,0.455,1.353,,1.388,4.231,
62580,B2_COWE11   132.00,62924,B2_TERM990  132.00,C8,,0.007734,0.017768,0.20409,138,138,138,1,0.037192,0.032675,0,174.24,1.348,3.096,,6.480,5.693,
62585,B2_ENIC11   132.00,62630,B2_LYNC11   132.00,C8,,0.0001,0.0001,0,124,124,124,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62586,B2_ENIC12   132.00,62630,B2_LYNC11   132.00,C8,,0.0001,0.0001,0,124,124,124,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62591,B2_FARE11   132.00,62593,B2_FARE1A   132.00,C8,,0.002687,0.009358,0.00337,247,247,247,1,0.005977,0.025781,0,174.24,0.468,1.631,,1.041,4.492,
62592,B2_FARE12   132.00,62594,B2_FARE1B   132.00,C8,,0.002687,0.009358,0.00337,247,247,247,1,0.005977,0.025781,0,174.24,0.468,1.631,,1.041,4.492,
62593,B2_FARE1A   132.00,62595,B2_FARE1C   132.00,C8,,0.00017,0.000364,0.00552,126,126,126,1,0.001488,0.000104,0,174.24,0.030,0.063,,0.259,0.018,
62593,B2_FARE1A   132.00,62615,B2_FWID11   132.00,C8,,0.00251,0.009784,0.06622,247,247,247,1,0.011233,0.021871,0,174.24,0.437,1.705,,1.957,3.811,
62594,B2_FARE1B   132.00,62615,B2_FWID11   132.00,C8,,0.00251,0.009784,0.06622,247,247,247,1,0.011233,0.021871,0,174.24,0.437,1.705,,1.957,3.811,
62595,B2_FARE1C   132.00,62640,B2_NETC1B   132.00,1,,0.008132,0.018365,0.004,124,124,124,1,0.01672,0.046506,0,174.24,1.417,3.200,,2.913,8.103,
62595,B2_FARE1C   132.00,62640,B2_NETC1B   132.00,C8,,0.008132,0.018365,0.004,124,124,124,1,0.01672,0.046506,0,174.24,1.417,3.200,,2.913,8.103,
62598,B2_FAWC51   11.000,62599,B2_FAWC52   11.000,R8,,0.0001,0.3,0,15,15,15,1,0.0001,0.3,0,1.21,0.000,0.363,,0.000,0.363,
62604,B2_FAWN11   132.00,62611,B2_FAWS11   132.00,C8,,0.001435,0.005311,0.00247,183,183,183,1,0.004603,0.014815,0,174.24,0.250,0.925,,0.802,2.581,
62604,B2_FAWN11   132.00,62612,B2_FAWS12   132.00,C8,,0.001339,0.000937,0.01866,189,189,189,1,0.007082,0.001122,0,174.24,0.233,0.163,,1.234,0.195,
62604,B2_FAWN11   132.00,62630,B2_LYNC11   132.00,C8,,0.000493,0.00238,0.00062,183,183,183,1,0.001239,0.006245,0,174.24,0.086,0.415,,0.216,1.088,
62604,B2_FAWN11   132.00,62926,B2_TERM991( 132.00,C8,,0.00146,0.002428,0.08435,138,138,138,1,0.016523,0.002913,0,174.24,0.254,0.423,,2.879,0.508,
62604,B2_FAWN11   132.00,62928,B2C_TERM991(132.00,C8,,0.001484,0.002467,0.08573,138,138,138,1,0.016793,0.00296,0,174.24,0.259,0.430,,2.926,0.516,
62607,B2_FAWN53   11.000,62608,B2_FAWN54   11.000,R8,,0.0001,3,0,52,52,52,1,0.0001,3,0,1.21,0.000,3.630,,0.000,3.630,
62609,B2_FAWN55   11.000,62610,B2_FAWN56   11.000,R8,,0.0001,0.3,0,52,52,52,1,0.0001,0.3,0,1.21,0.000,0.363,,0.000,0.363,
62611,B2_FAWS11   132.00,62633,B2_MAWO12   132.00,C8,,0.004086,0.017568,0.1086,183,183,183,1,0.015097,0.038146,0,174.24,0.712,3.061,,2.631,6.647,
62611,B2_FAWS11   132.00,62927,B2B_TERM991(132.00,C8,,0.001154,0.001918,0.06665,138,138,138,1,0.013057,0.002302,0,174.24,0.201,0.334,,2.275,0.401,
62611,B2_FAWS11   132.00,62929,B2D_TERM991(132.00,C8,,0.001154,0.001918,0.06665,138,138,138,1,0.013057,0.002302,0,174.24,0.201,0.334,,2.275,0.401,
62615,B2_FWID11   132.00,62645,B2_PORP11   132.00,C8,,0.003361,0.007591,0.00165,124,124,124,1,0.006911,0.019222,0,174.24,0.586,1.323,,1.204,3.349,
62615,B2_FWID11   132.00,62685,B2_TERM_C80 132.00,C8,,0.002477,0.01194,0.02377,208,208,208,1,0.008606,0.029597,0,174.24,0.432,2.080,,1.500,5.157,
62615,B2_FWID11   132.00,62690,B2_TERM_C89 132.00,C8,,0.002426,0.011701,0.01699,208,208,208,1,0.007705,0.029534,0,174.24,0.423,2.039,,1.343,5.146,
62615,B2_FWID11   132.00,62691,B2_TERM_C8A 132.00,C8,,0.002519,0.012137,0.03054,208,208,208,1,0.009486,0.02955,0,174.24,0.439,2.115,,1.653,5.149,
62615,B2_FWID11   132.00,62693,B2C_TERM_C8A132.00,C8,,0.002515,0.012118,0.03001,208,208,208,1,0.009417,0.029545,0,174.24,0.438,2.111,,1.641,5.148,
62615,B2_FWID11   132.00,62707,B2_WYME11   132.00,C8,,0.003034,0.006852,0.00149,124,124,124,1,0.006239,0.017352,0,174.24,0.529,1.194,,1.087,3.023,
62615,B2_FWID11   132.00,62708,B2_WYME12   132.00,C8,,0.001938,0.006197,0.0014,157,157,157,1,0.005284,0.017293,0,174.24,0.338,1.080,,0.921,3.013,
62615,B2_FWID11   132.00,62709,B2_WYME13   132.00,C8,,0.001938,0.006197,0.0014,157,157,157,1,0.005284,0.017293,0,174.24,0.338,1.080,,0.921,3.013,
62617,B2_HAVA11   132.00,62694,B2D_TERM_C8A132.00,C8,,0.005777,0.01642,0.07249,153,153,153,1,0.026805,0.049042,0,174.24,1.007,2.861,,4.671,8.545,
62618,B2_HAVA12   132.00,62688,B2_TERM_C88 132.00,C8,,0.005777,0.01642,0.07249,141,141,141,1,0.026805,0.049042,0,174.24,1.007,2.861,,4.671,8.545,
62620,B2_HUNS11   132.00,62933,B2_TERM_C86 132.00,C8,,0.009925,0.026132,0.43617,141,141,141,1,0.029083,0.056319,0,174.24,1.729,4.553,,5.067,9.813,
62621,B2_HUNS12   132.00,62692,B2B_TERM_C8A132.00,C8,,0.009925,0.026132,0.43617,141,141,141,1,0.029083,0.056319,0,174.24,1.729,4.553,,5.067,9.813,
62623,B2_LANG1A   132.00,62705,B2_WOOC11   132.00,C8,,0.014507,0.030275,0.08079,124,124,124,1,0.041008,0.072076,0,174.24,2.528,5.275,,7.145,12.559,
62623,B2_LANG1A   132.00,62925,B2_TERM991  132.00,C8,,0.000743,0.001234,0.03908,138,138,138,1,0.008324,0.001472,0,174.24,0.129,0.215,,1.450,0.256,
62624,B2_LANG1B   132.00,62705,B2_WOOC11   132.00,C8,,0.01456,0.030344,0.08305,9998.7,9998.7,9998.7,1,0.041417,0.072148,0,174.24,2.537,5.287,,7.216,12.571,
62624,B2_LANG1B   132.00,62930,B2E_TERM991(132.00,C8,,0.000778,0.001291,0.04089,138,138,138,1,0.00871,0.00154,0,174.24,0.136,0.225,,1.518,0.268,
62630,B2_LYNC11   132.00,62633,B2_MAWO12   132.00,C8,,0.004606,0.020227,0.11742,183,183,183,1,0.016619,0.044302,0,174.24,0.803,3.524,,2.896,7.719,
62632,B2_MAWO11   132.00,62633,B2_MAWO12   132.00,R8,,0.001,0.2,0,90,90,90,1,0.00101,0.2,0,174.24,0.174,34.848,,0.176,34.848,
62632,B2_MAWO11   132.00,62636,B2_MILL11   132.00,C8,,0.000435,0.002589,0.07748,274,274,274,1,0.002647,0.004158,0,174.24,0.076,0.451,,0.461,0.724,
62632,B2_MAWO11   132.00,62916,B2_TERM205  132.00,C8,,0.001016,0.007461,0.09452,274,274,274,1,0.005108,0.020115,0,174.24,0.177,1.300,,0.890,3.505,
62632,B2_MAWO11   132.00,66615,G6_ANDO14   132.00,C8,,0.022475,0.050758,0.01107,9998.7,9998.7,9998.7,1,0.046212,0.128535,0,174.24,3.916,8.844,,8.052,22.396,
62634,B2_MAWO4_M  400.00,62825,B2_YD0008   400.00,A8,,0.0001,0.0001,0,2423,2423,2423,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
62634,B2_MAWO4_M  400.00,62826,B2_YD008    400.00,A8,,0.0001,0.0001,0,2423,2423,2423,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
62636,B2_MILL11   132.00,62656,B2_SAMP11   132.00,C8,,0.00158,0.012009,0.02376,223,223,223,1,0.006839,0.031322,0,174.24,0.275,2.092,,1.192,5.458,
62636,B2_MILL11   132.00,62657,B2_SAMP12   132.00,C8,,0.001574,0.01194,0.02162,223,223,223,1,0.006689,0.031309,0,174.24,0.274,2.080,,1.165,5.455,
62636,B2_MILL11   132.00,62919,B2_TERM210  132.00,C8,,0.000863,0.007132,0.01708,274,274,274,1,0.00354,0.022021,0,174.24,0.150,1.243,,0.617,3.837,
62637,B2_NETC11   132.00,62687,B2_TERM_C87 132.00,C8,,0.007858,0.026577,0.00606,178,178,178,1,0.021668,0.073918,0,174.24,1.369,4.631,,3.775,12.879,
62638,B2_NETC12   132.00,62639,B2_NETC1A   132.00,C8,,0.007312,0.023388,0.0053,178,178,178,1,0.019943,0.065269,0,174.24,1.274,4.075,,3.475,11.372,
62639,B2_NETC1A   132.00,62689,B2B_TERM_C88132.00,C8,,0.000546,0.003189,0.00076,297,297,297,1,0.001725,0.008649,0,174.24,0.095,0.556,,0.301,1.507,
62643,B2_NURS4_MC 400.00,62884,B2_LOVE4_M1 400.00,A8,,0.000396,0.006344,0.24046,2771,2771,2771,36.48,0.002347,0.017973,0.144733,1600,0.634,10.150,,3.755,28.757,
62644,B2_NURS4A   400.00,62884,B2_LOVE4_M1 400.00,A8,,0.000396,0.006344,0.24046,2779,2779,2779,36.48,0.002347,0.017973,0.144733,1600,0.634,10.150,,3.755,28.757,
62644,B2_NURS4A   400.00,65563,E1_4YB115   400.00,A8,,0.0001,0.0001,0.00101,2779,2779,2779,0.15,0.0001,0.0001,0.000559,1600,0.160,0.160,,0.160,0.160,
62647,B2_ROWN11   132.00,62667,B2_TERM705  132.00,C8,,0.000397,0.003369,0.01493,365,365,365,1,0.001726,0.011569,0,174.24,0.069,0.587,,0.301,2.016,
62647,B2_ROWN11   132.00,62699,B2_VELM11   132.00,C8,,0.003464,0.010799,0.00899,160,160,160,1,0.010903,0.034531,0,174.24,0.604,1.882,,1.900,6.017,
62648,B2_ROWN12   132.00,62665,B2_TERM505  132.00,C8,,0.000398,0.003392,0.01572,365,365,365,1,0.001743,0.011765,0,174.24,0.069,0.591,,0.304,2.050,
62648,B2_ROWN12   132.00,62700,B2_VELM12   132.00,C8,,0.003474,0.010813,0.00907,142,142,142,1,0.010983,0.03453,0,174.24,0.605,1.884,,1.914,6.017,
62660,B2_TERM205( 132.00,62702,B2_WINC11   132.00,C8,,0.015155,0.034212,0.00881,124,124,124,1,0.031398,0.086579,0,174.24,2.641,5.961,,5.471,15.086,
62660,B2_TERM205( 132.00,62896,B2_NURS1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62665,B2_TERM505  132.00,62896,B2_NURS1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62666,B2_TERM605  132.00,62703,B2_WINC12   132.00,C8,,0.017489,0.039499,0.00861,124,124,124,1,0.035961,0.100024,0,174.24,3.047,6.882,,6.266,17.428,
62666,B2_TERM605  132.00,62896,B2_NURS1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62667,B2_TERM705  132.00,62896,B2_NURS1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62671,B2_TERM     132.00,62896,B2_NURS1_M1 132.00,0,,0.0001,0.0001,0.00226,2286284,2286284,2286284,0.08,0.0001,0.0001,0.002263,174.24,0.017,0.017,,0.017,0.017,
62672,B2B_TERM    132.00,62896,B2_NURS1_M1 132.00,0,,0.0001,0.0001,0.00617,2286284,2286284,2286284,0.19,0.0001,0.0001,0.006175,174.24,0.017,0.017,,0.017,0.017,
62673,B2C_TERM    132.00,62896,B2_NURS1_M1 132.00,0,,0.0001,0.0001,0.0065,2286284,2286284,2286284,0.2,0.0001,0.0001,0.006503,174.24,0.017,0.017,,0.017,0.017,
62674,B2D_TERM    132.00,62882,B2_LOVE1_M1 132.00,0,,0.0001,0.0001,0,274,274,274,0.19,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62675,B2E_TERM    132.00,62883,B2_LOVE1_M2 132.00,0,,0.0001,0.0001,0.01041,2286284,2286284,2286284,0.32,0.0001,0.0001,0.010411,174.24,0.017,0.017,,0.017,0.017,
62677,B2G_TERM    132.00,62874,B2_FAWL1_M1 132.00,0,,0.0001,0.0001,0.00378,2286284,2286284,2286284,0.12,0.0001,0.0001,0.003777,174.24,0.017,0.017,,0.017,0.017,
62685,B2_TERM_C80 132.00,62882,B2_LOVE1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62686,B2_TERM_C84 132.00,62883,B2_LOVE1_M2 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62688,B2_TERM_C88 132.00,62883,B2_LOVE1_M2 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62690,B2_TERM_C89 132.00,62882,B2_LOVE1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62691,B2_TERM_C8A 132.00,62882,B2_LOVE1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62692,B2B_TERM_C8A132.00,62883,B2_LOVE1_M2 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62693,B2C_TERM_C8A132.00,62882,B2_LOVE1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62694,B2D_TERM_C8A132.00,62883,B2_LOVE1_M2 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62709,B2_WYME13   132.00,62900,B2_PORP12   132.00,C8,,0.003575,0.004923,0.13704,126,126,126,1,0.004798,0.015699,0,174.24,0.623,0.858,,0.836,2.735,
62712,B3_ALSH11   132.00,62956,B3F_XZTERM22132.00,C8,,0.004669,0.014635,0.00648,9998.7,9998.7,9998.7,1,0.013901,0.047158,0,174.24,0.814,2.550,,2.422,8.217,
62713,B3_ALSH12   132.00,62955,B3E_XZTERM22132.00,C8,,0.004669,0.014635,0.00648,9998.7,9998.7,9998.7,1,0.013901,0.047158,0,174.24,0.814,2.550,,2.422,8.217,
62715,B3_ALTO11   132.00,62718,B3_ALTO1B   132.00,C8,,0.001635,0.003691,0.0008,9998.7,9998.7,9998.7,1,0.003361,0.009348,0,174.24,0.285,0.643,,0.586,1.629,
62716,B3_ALTO12   132.00,62717,B3_ALTO1A   132.00,C8,,0.001678,0.003834,0.00241,9998.7,9998.7,9998.7,1,0.003426,0.009384,0,174.24,0.292,0.668,,0.597,1.635,
62717,B3_ALTO1A   132.00,62737,B3_FERN12   132.00,C8,,0.012063,0.042531,0.03846,9998.7,9998.7,9998.7,1,0.040406,0.117486,0,174.24,2.102,7.411,,7.040,20.471,
62717,B3_ALTO1A   132.00,62951,B3_XZTERM21 132.00,C8,,0.008443,0.026628,0.01762,9998.7,9998.7,9998.7,1,0.025083,0.085077,0,174.24,1.471,4.640,,4.370,14.824,
62718,B3_ALTO1B   132.00,62736,B3_FERN11   132.00,C8,,0.011143,0.040454,0.038,9998.7,9998.7,9998.7,1,0.038515,0.112227,0,174.24,1.942,7.049,,6.711,19.554,
62718,B3_ALTO1B   132.00,62952,B3B_XZTERM21132.00,C8,,0.008443,0.026628,0.01762,9998.7,9998.7,9998.7,1,0.025083,0.085077,0,174.24,1.471,4.640,,4.370,14.824,
62720,B3_BASI11   132.00,62721,B3_BASI1A   132.00,C8,,0.004623,0.014491,0.00641,9998.7,9998.7,9998.7,1,0.013764,0.046694,0,174.24,0.806,2.525,,2.398,8.136,
62720,B3_BASI11   132.00,62722,B3_BASI1B   132.00,C8,,0.004623,0.014491,0.00641,9998.7,9998.7,9998.7,1,0.013764,0.046694,0,174.24,0.806,2.525,,2.398,8.136,
62720,B3_BASI11   132.00,62783,B4_C8DGDD_N 132.00,C8,,0.000993,0.009119,0.14857,287,287,287,1,0.016775,0.009319,0,174.24,0.173,1.589,,2.923,1.624,
62720,B3_BASI11   132.00,62784,B4_C8DHDD_N 132.00,C8,,0.001007,0.009272,0.15129,287,287,287,1,0.017032,0.009488,0,174.24,0.175,1.616,,2.968,1.653,
62721,B3_BASI1A   132.00,62785,B4_READ11   132.00,C8,,0.016666,0.050858,0.01689,9998.7,9998.7,9998.7,1,0.045483,0.140355,0,174.24,2.904,8.861,,7.925,24.455,
62721,B3_BASI1A   132.00,62808,B3_XZTERM22 132.00,C8,,0.001471,0.007174,0.15747,9998.7,9998.7,9998.7,1,0.016518,0.009172,0,174.24,0.256,1.250,,2.878,1.598,
62722,B3_BASI1B   132.00,62786,B4_READ12   132.00,C8,,0.016812,0.051232,0.0171,9998.7,9998.7,9998.7,1,0.045849,0.141361,0,174.24,2.929,8.927,,7.989,24.631,
62722,B3_BASI1B   132.00,62917,B3_TERM205  132.00,C8,,0.001471,0.007174,0.15747,9998.7,9998.7,9998.7,1,0.016518,0.009172,0,174.24,0.256,1.250,,2.878,1.598,
62726,B3_BRKN11   132.00,62730,B3_CAMB12   132.00,C8,,0.002381,0.008651,0.17167,195,195,195,1,0.021145,0.004186,0,174.24,0.415,1.507,,3.684,0.729,
62726,B3_BRKN11   132.00,62775,B3_WOKI11   132.00,C8,,0.002623,0.012631,0.03134,9998.7,9998.7,9998.7,1,0.008151,0.032625,0,174.24,0.457,2.201,,1.420,5.685,
62727,B3_BRKN12   132.00,62729,B3_CAMB11   132.00,C8,,0.002381,0.008651,0.17167,195,195,195,1,0.021145,0.004186,0,174.24,0.415,1.507,,3.684,0.729,
62727,B3_BRKN12   132.00,62776,B3_WOKI12   132.00,C8,,0.002623,0.012631,0.03134,9998.7,9998.7,9998.7,1,0.008151,0.032625,0,174.24,0.457,2.201,,1.420,5.685,
62729,B3_CAMB11   132.00,62914,B3_TERM200  132.00,C8,,0.005511,0.021515,0.14034,9998.7,9998.7,9998.7,1,0.018188,0.047178,0,174.24,0.960,3.749,,3.169,8.220,
62730,B3_CAMB12   132.00,62773,B3F_TERM    132.00,C8,,0.005505,0.018565,0.18505,9998.7,9998.7,9998.7,1,0.022878,0.048683,0,174.24,0.959,3.235,,3.986,8.483,
62733,B3_COXW11   132.00,62954,B3D_XZTERM22132.00,C8,,0.000171,0.000154,0.00297,9998.7,9998.7,9998.7,1,0.000171,0.0001,0,174.24,0.030,0.027,,0.030,0.017,
62734,B3_COXW12   132.00,62956,B3F_XZTERM22132.00,C8,,0.000106,0.000136,0.00282,9998.7,9998.7,9998.7,1,0.000163,0.0001,0,174.24,0.018,0.024,,0.028,0.017,
