From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
62741,B3_FLEE4_MC 400.00,62769,B3B_TERM    400.00,0,,0.0001,0.0001,0.03257,6928135,6928135,6928135,0.11,0.0001,0.0001,0.032572,1600,0.160,0.160,,0.160,0.160,
62741,B3_FLEE4_MC 400.00,62862,B4_BRLE4_M1 400.00,1,,0.00019,0.003053,0.11572,3180,3180,3180,17.56,0.001129,0.00865,0.069655,1600,0.304,4.885,,1.806,13.840,
62741,B3_FLEE4_MC 400.00,62862,B4_BRLE4_M1 400.00,A8,,0.00019,0.003053,0.11572,3180,3180,3180,17.56,0.001129,0.00865,0.069655,1600,0.304,4.885,,1.806,13.840,
62741,B3_FLEE4_MC 400.00,62884,B2_LOVE4_M1 400.00,A8,,0.00064,0.007885,0.24661,3140,3140,3140,41.1,0.003527,0.021534,0.152097,1600,1.024,12.616,,5.643,34.454,
62741,B3_FLEE4_MC 400.00,62976,B3_TERM     400.00,0,,0.0001,0.0001,0.02748,6928135,6928135,6928135,0.09,0.0001,0.0001,0.027475,1600,0.160,0.160,,0.160,0.160,
62742,B3_MAID11   132.00,62744,B3_MAID1A   132.00,C8,,0.012008,0.034145,0.05638,9998.7,9998.7,9998.7,1,0.035863,0.090669,0,174.24,2.092,5.949,,6.249,15.798,
62743,B3_MAID12   132.00,62745,B3_MAID1B   132.00,C8,,0.012008,0.034145,0.05638,9998.7,9998.7,9998.7,1,0.035863,0.090669,0,174.24,2.092,5.949,,6.249,15.798,
62744,B3_MAID1A   132.00,62775,B3_WOKI11   132.00,C8,,0.004878,0.010784,0.01136,9998.7,9998.7,9998.7,1,0.009802,0.027832,0,174.24,0.850,1.879,,1.708,4.849,
62744,B3_MAID1A   132.00,62786,B4_READ12   132.00,C8,,0.001733,0.003637,0.0647,9998.7,9998.7,9998.7,1,0.015163,0.00762,0,174.24,0.302,0.634,,2.642,1.328,
62745,B3_MAID1B   132.00,62776,B3_WOKI12   132.00,C8,,0.004878,0.010784,0.01136,9998.7,9998.7,9998.7,1,0.009802,0.027832,0,174.24,0.850,1.879,,1.708,4.849,
62745,B3_MAID1B   132.00,62785,B4_READ11   132.00,C8,,0.001733,0.003637,0.0647,9998.7,9998.7,9998.7,1,0.015163,0.00762,0,174.24,0.302,0.634,,2.642,1.328,
62747,B3_PYES11   132.00,62809,B3B_XZTERM22132.00,C8,,0.003107,0.007914,0.07766,9998.7,9998.7,9998.7,1,0.023093,0.017514,0,174.24,0.541,1.379,,4.024,3.052,
62750,B3_RAEF11   132.00,62869,B3_CODP11   132.00,C8,,0.000491,0.001024,0.01569,133,133,133,1,0.002094,0.000451,0,174.24,0.086,0.178,,0.365,0.079,
62750,B3_RAEF11   132.00,62953,B3C_XZTERM22132.00,C8,,0.003129,0.007971,0.18652,9998.7,9998.7,9998.7,1,0.023184,0.017544,0,174.24,0.545,1.389,,4.040,3.057,
62768,B3_TERM     132.00,62875,B3_FLEE1_M1 132.00,0,,0.0001,0.0001,0.00665,2286284,2286284,2286284,0.2,0.0001,0.0001,0.006645,174.24,0.017,0.017,,0.017,0.017,
62770,B3C_TERM    132.00,62876,B3_FLEE1_R1 132.00,0,,0.0001,0.0001,0.01569,2286284,2286284,2286284,0.48,0.0001,0.0001,0.015692,174.24,0.017,0.017,,0.017,0.017,
62772,B3E_TERM    132.00,62876,B3_FLEE1_R1 132.00,0,,0.0001,0.0001,0.01263,2286284,2286284,2286284,0.38,0.0001,0.0001,0.012633,174.24,0.017,0.017,,0.017,0.017,
62773,B3F_TERM    132.00,62875,B3_FLEE1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62775,B3_WOKI11   132.00,62920,B3_TERM210  132.00,C8,,0.006242,0.036989,0.01142,9998.7,9998.7,9998.7,1,0.018565,0.099074,0,174.24,1.088,6.445,,3.235,17.263,
62776,B3_WOKI12   132.00,62922,B3_TERM215  132.00,C8,,0.006242,0.036989,0.01142,9998.7,9998.7,9998.7,1,0.018565,0.099074,0,174.24,1.088,6.445,,3.235,17.263,
62779,B4_BURG11   132.00,62785,B4_READ11   132.00,C8,,0.001471,0.008846,0.14573,9998.7,9998.7,9998.7,1,0.019459,0.013917,0,174.24,0.256,1.541,,3.391,2.425,
62779,B4_BURG11   132.00,62915,B4_TERM200  132.00,C8,,0.005838,0.019372,0.05044,9998.7,9998.7,9998.7,1,0.017188,0.057286,0,174.24,1.017,3.375,,2.995,9.982,
62780,B4_BURG12   132.00,62786,B4_READ12   132.00,C8,,0.001519,0.008923,0.14959,9998.7,9998.7,9998.7,1,0.019994,0.014012,0,174.24,0.265,1.555,,3.484,2.441,
62780,B4_BURG12   132.00,62918,B4_TERM205  132.00,C8,,0.005838,0.019372,0.05044,9998.7,9998.7,9998.7,1,0.017188,0.057286,0,174.24,1.017,3.375,,2.995,9.982,
62783,B4_C8DGDD_N 132.00,62800,B4D_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62784,B4_C8DHDD_N 132.00,62799,B4C_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62785,B4_READ11   132.00,62788,B4_REAT11   132.00,C8,,0.001103,0.001826,0.06363,9998.7,9998.7,9998.7,1,0.012566,0.002217,0,174.24,0.192,0.318,,2.189,0.386,
62786,B4_READ12   132.00,62789,B4_REAT12   132.00,C8,,0.001103,0.001826,0.06363,9998.7,9998.7,9998.7,1,0.012566,0.002217,0,174.24,0.192,0.318,,2.189,0.386,
62793,B4_TERM110  132.00,62797,B4_TERM     132.00,0,,0.0001,0.0001,0.00659,2286284,2286284,2286284,0.24,0.0001,0.0001,0.006595,174.24,0.017,0.017,,0.017,0.017,
62793,B4_TERM110  132.00,62915,B4_TERM200  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62794,B4_TERM120  132.00,62918,B4_TERM205  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62795,B4_TERM130  132.00,62921,B4_TERM210  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62798,B4B_TERM    132.00,62832,B4_TERM140  132.00,0,,0.0001,0.0001,0.00864,2286284,2286284,2286284,0.29,0.0001,0.0001,0.008636,174.24,0.017,0.017,,0.017,0.017,
62808,B3_XZTERM22 132.00,62876,B3_FLEE1_R1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62809,B3B_XZTERM22132.00,62876,B3_FLEE1_R1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62811,B1_DORM12   132.00,62907,B1_THRB1E   132.00,C7,,0.005788,0.014638,0.00317,228.6,228.6,228.6,1,0.014154,0.040816,0.00191,174.24,1.009,2.551,,2.466,7.112,
62817,B2_4YD001   400.00,62819,B2_FAWL4_M1 400.00,A8,,0.0001,0.0001,0,2423,2423,2423,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
62819,B2_FAWL4_M1 400.00,601047,B2_CHIL4_RB 400.00,1,,0.0001,0.000235,0.56994,970,970,970,3.73,0.000418,0.000186,0.569944,1600,0.160,0.376,,0.669,0.298,
62819,B2_FAWL4_M1 400.00,601047,B2_CHIL4_RB 400.00,A8,,0.0001,0.000232,0.56383,970,970,970,3.69,0.000413,0.000184,0.563832,1600,0.160,0.371,,0.661,0.294,
62832,B4_TERM140  132.00,62923,B4_TERM215  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62846,B1E_TERM    132.00,62893,B1B_NINF1_MB132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62847,B1F_TERM    132.00,62856,B1_BOLN1_M1 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62847,B1F_TERM    132.00,62858,B1_BOLN1A   132.00,C7,,0.00021,0.001217,0.02741,240,240,240,1,0.001112,0.001205,0.02741,174.24,0.037,0.212,,0.194,0.210,
62848,B1G_TERM    132.00,62857,B1_BOLN1_M2 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62848,B1G_TERM    132.00,62881,B1_KENS1D   132.00,C7,,0.001832,0.003434,0.12502,141,141,141,1,0.011114,0.002932,0.12502,174.24,0.319,0.598,,1.937,0.511,
62856,B1_BOLN1_M1 132.00,62942,B1O_TERM    132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62856,B1_BOLN1_M1 132.00,62998,B1I_TERM    132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62856,B1_BOLN1_M1 132.00,62999,B1J_TERM    132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62856,B1_BOLN1_M1 132.00,63000,B1K_TERM    132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62857,B1_BOLN1_M2 132.00,62941,B1N_TERM    132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62857,B1_BOLN1_M2 132.00,62986,B1D_TERM    132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62857,B1_BOLN1_M2 132.00,63001,B1M_TERM    132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62859,B1_BOLN1B   132.00,62999,B1J_TERM    132.00,C7,,0.000207,0.0012,0.02701,240,240,240,1,0.001096,0.001188,0.02701,174.24,0.036,0.209,,0.191,0.207,
62860,B1_BOLN4_M1 400.00,62884,B2_LOVE4_M1 400.00,1,,0.000703,0.011266,0.427,2771,2771,2771,64.77,0.004167,0.031915,0.25701,1600,1.125,18.026,,6.667,51.064,
62860,B1_BOLN4_M1 400.00,62884,B2_LOVE4_M1 400.00,A7,,0.000703,0.011266,0.427,3102,3102,3102,64.77,0.004167,0.031915,0.25701,1600,1.125,18.026,,6.667,51.064,
62860,B1_BOLN4_M1 400.00,600123,B1_LHOR4A   400.00,0,,0.000305,0.004887,0.18524,3102,3102,3102,28.1,0.001808,0.013845,0.111495,1600,0.488,7.819,,2.893,22.152,
62860,B1_BOLN4_M1 400.00,600698,B1_4VM069A  400.00,A7,,0.000305,0.004887,0.18524,3102,3102,3102,28.1,0.001808,0.013845,0.111495,1600,0.488,7.819,,2.893,22.152,
62862,B4_BRLE4_M1 400.00,64655,D6_4YG040_C 400.00,A8,,0.000263,0.004212,0.15964,2277,2277,2277,24.22,0.001558,0.011932,0.096088,1600,0.421,6.739,,2.493,19.091,
62862,B4_BRLE4_M1 400.00,64656,D6B_4YG040_C400.00,A8,,0.000263,0.004212,0.15964,2779,2779,2779,24.22,0.001558,0.011932,0.096088,1600,0.421,6.739,,2.493,19.091,
62862,B4_BRLE4_M1 400.00,600814,G6_YYM002   400.00,A8,,0.001756,0.01629,0.4676,1389,1389,1389,81.39,0.007341,0.042966,0.295919,1600,2.810,26.064,,11.746,68.746,
62862,B4_BRLE4_M1 400.00,600815,G6B_YYM002  400.00,A8,,0.001756,0.01629,0.4676,1389,1389,1389,81.39,0.007341,0.042966,0.295919,1600,2.810,26.064,,11.746,68.746,
62874,B2_FAWL1_M1 132.00,62924,B2_TERM990  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62874,B2_FAWL1_M1 132.00,62925,B2_TERM991  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62874,B2_FAWL1_M1 132.00,62926,B2_TERM991( 132.00,C8,,0.0001,0.0001,0,126,126,126,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62874,B2_FAWL1_M1 132.00,62927,B2B_TERM991(132.00,C8,,0.0001,0.0001,0,126,126,126,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62874,B2_FAWL1_M1 132.00,62928,B2C_TERM991(132.00,C8,,0.0001,0.0001,0,126,126,126,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62874,B2_FAWL1_M1 132.00,62929,B2D_TERM991(132.00,C8,,0.0001,0.0001,0,126,126,126,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62874,B2_FAWL1_M1 132.00,62930,B2E_TERM991(132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62874,B2_FAWL1_M1 132.00,62975,B2F_TERM    132.00,0,,0.0001,0.0001,0.0044,2286284,2286284,2286284,0.13,0.0001,0.0001,0.004401,174.24,0.017,0.017,,0.017,0.017,
62875,B3_FLEE1_M1 132.00,62917,B3_TERM205  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62875,B3_FLEE1_M1 132.00,62920,B3_TERM210  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62875,B3_FLEE1_M1 132.00,62952,B3B_XZTERM21132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62875,B3_FLEE1_M1 132.00,62953,B3C_XZTERM22132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62875,B3_FLEE1_M1 132.00,62956,B3F_XZTERM22132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62875,B3_FLEE1_M1 132.00,62978,B3B_TERM    132.00,0,,0.0001,0.0001,0.0022,2286284,2286284,2286284,0.07,0.0001,0.0001,0.002204,174.24,0.017,0.017,,0.017,0.017,
62875,B3_FLEE1_M1 132.00,62979,B3D_TERM    132.00,0,,0.0001,0.0001,0.0103,2286284,2286284,2286284,0.31,0.0001,0.0001,0.010297,174.24,0.017,0.017,,0.017,0.017,
62876,B3_FLEE1_R1 132.00,62914,B3_TERM200  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62876,B3_FLEE1_R1 132.00,62922,B3_TERM215  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62876,B3_FLEE1_R1 132.00,62951,B3_XZTERM21 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62876,B3_FLEE1_R1 132.00,62954,B3D_XZTERM22132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62876,B3_FLEE1_R1 132.00,62955,B3E_XZTERM22132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62880,B1_KENS1C   132.00,63001,B1M_TERM    132.00,C7,,0.001803,0.003377,0.12293,141,141,141,1,0.010931,0.002884,0.12293,174.24,0.314,0.588,,1.905,0.503,
62883,B2_LOVE1_M2 132.00,62933,B2_TERM_C86 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62883,B2_LOVE1_M2 132.00,62934,B2E_TERM_C8A132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62884,B2_LOVE4_M1 400.00,601542,B2_TERM     400.00,0,,0.0001,0.0001,0.02183,1385.6,1385.6,1385.6,0.2,0.0001,0.0001,0.02183,1600,0.160,0.160,,0.160,0.160,
62893,B1B_NINF1_MB132.00,62969,B1B_TERM    132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62896,B2_NURS1_M1 132.00,62916,B2_TERM205  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62896,B2_NURS1_M1 132.00,62919,B2_TERM210  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
62903,B1_STAQ1A   132.00,64036,B1_STAQ11   132.00,C7,,0.015218,0.039597,0.00809,134,134,134,1,0.038978,0.100994,0.00514,174.24,2.652,6.899,,6.792,17.597,
62903,B1_STAQ1A   132.00,64357,C2_XZTERM21 132.00,C7,,0.000176,0.000742,0.00893,194,194,194,1,0.001591,0.000459,0.00893,174.24,0.031,0.129,,0.277,0.080,
62910,B1_TUNW1A   132.00,63831,B1_TUNW11   132.00,C7,,0.02292,0.05114,0.02805,228.6,228.6,228.6,1,0.01086,0.0311,0.00194,174.24,3.994,8.911,,1.892,5.419,
62910,B1_TUNW1A   132.00,64359,C2C_XZTERM21132.00,C7,,0.036411,0.094366,0.01941,228.6,228.6,228.6,1,0.088953,0.251422,0.01219,174.24,6.344,16.442,,15.499,43.808,
62921,B4_TERM210  132.00,66674,G6_THAT1A   132.00,C8,,0.001736,0.00988,0.37098,274,274,274,1,0.028673,0.009151,0,174.24,0.302,1.721,,4.996,1.594,
62923,B4_TERM215  132.00,66675,G6_THAT1B   132.00,C8,,0.001736,0.00988,0.37098,274,274,274,1,0.028673,0.009151,0,174.24,0.302,1.721,,4.996,1.594,
63018,A7_PERI6C   66.000,76348,A7B_TERM    66.000,K8,,0.007693,0.010208,0.04341,65,65,65,1,0.030777,0.03419,0,43.56,0.335,0.445,,1.341,1.489,
63500,C7_CANT1_M  132.00,64173,C7_CANT13   132.00,C7,,0.0001,0.000588,0.00963,185,185,185,1,0.000662,0.001569,0.00172,174.24,0.017,0.102,,0.115,0.273,
63500,C7_CANT1_M  132.00,601250,C7C_XZTERM24132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63501,C7_CANT1_R  132.00,64173,C7_CANT13   132.00,1,,0.0001,0.000681,0.01279,240,240,240,1,0.000728,0.001859,0.00373,174.24,0.017,0.119,,0.127,0.324,
63501,C7_CANT1_R  132.00,64173,C7_CANT13   132.00,C7,,0.0001,0.000626,0.01187,240,240,240,1,0.000664,0.001654,0.00396,174.24,0.017,0.109,,0.116,0.288,
63501,C7_CANT1_R  132.00,601251,C7D_XZTERM24132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63502,C7_CANT31   33.000,64177,C7_CANT3B   33.000,R7,,0.0002,0.3335,0,999,999,999,1,0.0002,0.3335,0,10.89,0.002,3.632,,0.002,3.632,
63503,C7_CANT4_MC 400.00,63553,C7B_ZY001   400.00,A7,,0.0001,0.0001,0.00107,3102,3102,3102,0.18,0.0001,0.0001,0.000663,1600,0.160,0.160,,0.160,0.160,
63503,C7_CANT4_MC 400.00,63723,C3_T1_11526 400.00,A7,,0.000229,0.00282,0.08821,3102,3102,3102,14.7,0.001262,0.007703,0.054406,1600,0.366,4.512,,2.019,12.325,
63503,C7_CANT4_MC 400.00,600383,C7_CANT4_M5 400.00,0,,0.0001,0.0001,0.01092,3102,3102,3102,0.1,0.0001,0.0001,0.010915,1600,0.160,0.160,,0.160,0.160,
63516,C7_MAST11   132.00,63720,C3_SITT1A   132.00,C7,,0.01237,0.02679,0.00538,158,158,158,1,0.023558,0.066814,0.00426,174.24,2.155,4.668,,4.105,11.642,
63517,C7_MAST12   132.00,63721,C3_SITT1B   132.00,C7,,0.012343,0.026732,0.00537,158,158,158,1,0.023507,0.066671,0.00425,174.24,2.151,4.658,,4.096,11.617,
63518,C7_RICH11_- 132.00,63530,C7B_TERM    132.00,0,,0.0001,0.0001,0,22863.1,22863.1,22863.1,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63518,C7_RICH11_- 132.00,63551,C7_THOW11   132.00,C7,,0.0001,0.0001,0.00002,272,272,272,1,0.0001,0.000185,0.00001,174.24,0.017,0.017,,0.017,0.032,
63518,C7_RICH11_- 132.00,63957,C7C_TERM    132.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63518,C7_RICH11_- 132.00,64086,C7_MONK11   132.00,C7,,0.00911,0.023176,0.00497,228.6,228.6,228.6,1,0.017144,0.063112,0.00297,174.24,1.587,4.038,,2.987,10.997,
63518,C7_RICH11_- 132.00,64087,C7_MONK12   132.00,C7,,0.00911,0.02318,0.00497,228.6,228.6,228.6,1,0.01714,0.06311,0.00297,174.24,1.587,4.039,,2.986,10.996,
63518,C7_RICH11_- 132.00,64092,C7_THOW12   132.00,C7,,0.0001,0.0001,0.00002,272,272,272,1,0.0001,0.000185,0.00001,174.24,0.017,0.017,,0.017,0.032,
63518,C7_RICH11_- 132.00,64164,C4_BETT1A   132.00,C7,,0.002524,0.013806,0.00334,228.6,228.6,228.6,1,0.007318,0.03854,0.00195,174.24,0.440,2.406,,1.275,6.715,
63518,C7_RICH11_- 132.00,64192,C4_ETCH1D   132.00,C7,,0.002522,0.013795,0.00334,228.6,228.6,228.6,1,0.007312,0.038509,0.00195,174.24,0.439,2.404,,1.274,6.710,
63529,C7_TERM     132.00,63957,C7C_TERM    132.00,0,,0.0001,0.0001,0,22863.1,22863.1,22863.1,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63552,C7_ZY001    400.00,64105,C4_ZY078    400.00,A7,,0.000413,0.00509,0.15922,3103,3103,3103,26.53,0.00223,0.01388,0.098216,1600,0.661,8.144,,3.568,22.208,
63552,C7_ZY001    400.00,600344,C7_TERM436  400.00,A7,,0.0001,0.0001,0.00107,3103,3103,3103,0.18,0.0001,0.0001,0.000663,1600,0.160,0.160,,0.160,0.160,
63553,C7B_ZY001   400.00,64106,C4B_ZY078   400.00,A7,,0.000413,0.00509,0.15922,3102,3102,3102,26.53,0.00223,0.01388,0.098216,1600,0.661,8.144,,3.568,22.208,
63586,C3_4TK033   400.00,63997,C3_4VG002   400.00,A7,,0.0001,0.0001,0.0011,2003,2003,2003,0.17,0.0001,0.0001,0.000611,1600,0.160,0.160,,0.160,0.160,
63586,C3_4TK033   400.00,601263,C3_4TK007   400.00,A7,,0.000101,0.001617,0.06127,2003,2003,2003,9.29,0.000598,0.004579,0.036877,1600,0.162,2.587,,0.957,7.326,
63587,C3_4TL006_C 400.00,63599,C3_CSE_4TL0 400.00,A7,,0.0001,0.000122,0.2949,2643,2643,2643,1.93,0.000216,0.0001,0.294904,1600,0.160,0.195,,0.346,0.160,
63587,C3_4TL006_C 400.00,64097,C3_GRAI4_M1 400.00,A7,,0.0001,0.000239,0.00908,2643,2643,2643,1.38,0.0001,0.000678,0.005464,1600,0.160,0.382,,0.160,1.085,
63588,C3B_4TL006_C400.00,63600,C3B_CSE_4TL0400.00,A7,,0.0001,0.000122,0.2949,2643,2643,2643,1.93,0.000216,0.0001,0.294904,1600,0.160,0.195,,0.346,0.160,
63588,C3B_4TL006_C400.00,64097,C3_GRAI4_M1 400.00,A7,,0.0001,0.000239,0.00908,2643,2643,2643,1.38,0.0001,0.000678,0.005464,1600,0.160,0.382,,0.160,1.085,
63594,C4_APDR11   132.00,63596,C4_CHEY11   132.00,C7,,0.007658,0.014006,0.09601,96,96,96,1,0.068918,0.014006,0.09601,174.24,1.334,2.440,,12.008,2.440,
63594,C4_APDR11   132.00,63756,C4_RUCK12   132.00,C7,,0.003977,0.017462,0.00399,183,183,183,1,0.013178,0.047864,0.00214,174.24,0.693,3.043,,2.296,8.340,
63594,C4_APDR11   132.00,63758,C4_RYEG11   132.00,C7,,0.004125,0.018112,0.00414,183,183,183,1,0.013668,0.049645,0.00222,174.24,0.719,3.156,,2.382,8.650,
63599,C3_CSE_4TL0 400.00,64214,C3_KEMS4_M1 400.00,A7,,0.0001,0.001151,0.04361,2643,2643,2643,6.61,0.000426,0.003259,0.026247,1600,0.160,1.842,,0.682,5.214,
63600,C3B_CSE_4TL0400.00,64214,C3_KEMS4_M1 400.00,A7,,0.0001,0.001151,0.04361,2643,2643,2643,6.61,0.000426,0.003259,0.026247,1600,0.160,1.842,,0.682,5.214,
63610,C4_SELL1_M1 132.00,63939,C4C_TERM    132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63610,C4_SELL1_M1 132.00,63944,C4D_TERM    132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63610,C4_SELL1_M1 132.00,64323,C4_TERM200  132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63610,C4_SELL1_M1 132.00,64325,C4_TERM205  132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63610,C4_SELL1_M1 132.00,64407,C4_TERM     132.00,0,,0.0001,0.0001,0.00135,2286284,2286284,2286284,0.05,0.0001,0.0001,0.001348,174.24,0.017,0.017,,0.017,0.017,
63610,C4_SELL1_M1 132.00,64410,C4B_TERM    132.00,0,,0.0001,0.0001,0.00171,2286284,2286284,2286284,0.05,0.0001,0.0001,0.001708,174.24,0.017,0.017,,0.017,0.017,
63613,C4_SELL1A   132.00,63755,C4_RUCK11   132.00,C7,,0.009387,0.024426,0.00499,134,134,134,1,0.024044,0.062299,0.00317,174.24,1.636,4.256,,4.189,10.855,
63613,C4_SELL1A   132.00,64195,C4_ETCH1G   132.00,C7,,0.003076,0.017158,0.00398,228.6,228.6,228.6,1,0.008997,0.044658,0.00245,174.24,0.536,2.990,,1.568,7.781,
63613,C4_SELL1A   132.00,601470,C4_SELL1E   132.00,C7,,0.000842,0.004694,0.00109,228.6,228.6,228.6,1,0.002461,0.012218,0.00067,174.24,0.147,0.818,,0.429,2.129,
63617,C3_TERM406  400.00,64097,C3_GRAI4_M1 400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
63619,C3_TERM426  400.00,64097,C3_GRAI4_M1 400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
63636,C4_V0082    400.00,63640,C4_VO82A    400.00,A7,,0.0001,0.0001,0.00134,3066,3066,3066,0.22,0.0001,0.000117,0.000825,1600,0.160,0.160,,0.160,0.187,
63636,C4_V0082    400.00,63764,C4_VO022    400.00,A7,,0.000302,0.003715,0.1162,3066,3066,3066,19.36,0.001628,0.01013,0.071678,1600,0.483,5.944,,2.605,16.208,
63637,C4B_V0082   400.00,63641,C4B_VO82A   400.00,A7,,0.0001,0.0001,0.00134,3066,3066,3066,0.22,0.0001,0.000117,0.000825,1600,0.160,0.160,,0.160,0.187,
63637,C4B_V0082   400.00,63765,C4B_VO022   400.00,A7,,0.000302,0.003715,0.1162,3066,3066,3066,19.36,0.001628,0.01013,0.071678,1600,0.483,5.944,,2.605,16.208,
63638,C4_VO083_CS 400.00,63640,C4_VO82A    400.00,A7,,0.0001,0.0001,0.00131,3066,3066,3066,0.22,0.0001,0.000115,0.000811,1600,0.160,0.160,,0.160,0.184,
63638,C4_VO083_CS 400.00,600272,C4_SELL4F   400.00,A7,,0.0001,0.0001,0,3066,3066,3066,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
63639,C4B_VO083_CS400.00,64365,C4_ZY_CSE   400.00,A7,,0.0001,0.0001,0.00234,3326,3326,3326,0.39,0.0001,0.000204,0.001444,1600,0.160,0.160,,0.160,0.326,
63639,C4B_VO083_CS400.00,600273,C4_SELL4E   400.00,A7,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
63641,C4B_VO82A   400.00,600273,C4_SELL4E   400.00,A7,,0.0001,0.0001,0.00131,3066,3066,3066,0.22,0.0001,0.000115,0.000811,1600,0.160,0.160,,0.160,0.184,
63642,C4_ZY078_CS 400.00,64100,C4B_CSE_SELL400.00,A7,,0.0001,0.0001,0.00154,3326,3326,3326,0.26,0.0001,0.000134,0.000951,1600,0.160,0.160,,0.160,0.214,
63642,C4_ZY078_CS 400.00,600270,C4_SELL4D   400.00,A7,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
63643,C4B_ZY078_CS400.00,64101,C4C_CSE_SELL400.00,A7,,0.0001,0.0001,0.00154,3326,3326,3326,0.26,0.0001,0.000134,0.000951,1600,0.160,0.160,,0.160,0.214,
63643,C4B_ZY078_CS400.00,600271,C4_SELL4C   400.00,A7,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
63645,C1_4VG042_C 400.00,63652,C1_CSE_4VG0 400.00,A7,,0.0001,0.000202,0.367,2003,2003,2003,1.84,0.0001,0.0001,0.367,1600,0.160,0.323,,0.160,0.160,
63645,C1_4VG042_C 400.00,63771,C2_4VG002   400.00,A7,,0.000157,0.00252,0.0955,2003,2003,2003,14.49,0.000932,0.007138,0.057482,1600,0.251,4.032,,1.491,11.421,
63646,C1B_4VG042_C400.00,63653,C1B_CSE_4VG0400.00,A7,,0.0001,0.000199,0.361,2003,2003,2003,1.8,0.0001,0.0001,0.361,1600,0.160,0.318,,0.160,0.160,
63646,C1B_4VG042_C400.00,63997,C3_4VG002   400.00,A7,,0.000157,0.00252,0.0955,2003,2003,2003,14.49,0.000932,0.007138,0.057482,1600,0.251,4.032,,1.491,11.421,
63647,C1_4VG045A  400.00,63652,C1_CSE_4VG0 400.00,A7,,0.0001,0.0001,0.00356,2003,2003,2003,0.54,0.0001,0.000266,0.00214,1600,0.160,0.160,,0.160,0.426,
63647,C1_4VG045A  400.00,63681,C1_TILB4_M2 400.00,A7,,0.0001,0.0001,0.00078,2003,2003,2003,0.12,0.0001,0.0001,0.000425,1600,0.160,0.160,,0.160,0.160,
63648,C1_4VG046   400.00,64025,C1B_ZJ005R  400.00,A7,,0.0001,0.0001,0.00033,3102,3102,3102,0.06,0.0001,0.0001,0.000195,1600,0.160,0.160,,0.160,0.160,
63648,C1_4VG046   400.00,600304,C1_TERM506  400.00,A7,,0.0001,0.0001,0,3102,3102,3102,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
63649,C1_BALD1A   132.00,63674,C1_TILB11   132.00,C6,,0.005514,0.026343,0.00818,177,177,177,1,0.014029,0.068728,0.0052,174.24,0.961,4.590,,2.444,11.975,
63649,C1_BALD1A   132.00,63874,C5_NEVE14   132.00,C6,,0.009186,0.020365,0.00667,109,109,109,1,0.018585,0.053175,0.00468,174.24,1.601,3.548,,3.238,9.265,
63649,C1_BALD1A   132.00,64144,C1_BALD11   132.00,C6,,0.000229,0.001097,0.00028,187,187,187,1,0.000572,0.002876,0.00016,174.24,0.040,0.191,,0.100,0.501,
63650,C1_BALD1B   132.00,63677,C1_TILB14   132.00,C6,,0.005526,0.026502,0.00678,187,187,187,1,0.013816,0.069457,0.00377,174.24,0.963,4.618,,2.407,12.102,
63650,C1_BALD1B   132.00,63873,C5_NEVE13   132.00,C6,,0.009206,0.020418,0.00465,109,109,109,1,0.018503,0.053414,0.00264,174.24,1.604,3.558,,3.224,9.307,
63650,C1_BALD1B   132.00,64145,C1_BALD12   132.00,C6,,0.000229,0.001097,0.00028,187,187,187,1,0.000572,0.002876,0.00016,174.24,0.040,0.191,,0.100,0.501,
63653,C1B_CSE_4VG0400.00,64011,C1B_4VG046  400.00,A7,,0.0001,0.0001,0.00356,2003,2003,2003,0.54,0.0001,0.000266,0.00214,1600,0.160,0.160,,0.160,0.426,
63656,C1_FOBB1A   132.00,63675,C1_TILB12   132.00,C6,,0.006879,0.028368,0.01294,155,155,155,1,0.017275,0.075479,0.01005,174.24,1.199,4.943,,3.010,13.151,
63656,C1_FOBB1A   132.00,64015,C1_SBEN11   132.00,0,,0.002831,0.011574,0.02068,124,124,124,1,0.008068,0.029242,0.01944,174.24,0.493,2.017,,1.406,5.095,
63656,C1_FOBB1A   132.00,64187,C5_CORY1A   132.00,C6,,0.002121,0.004851,0.00105,109,109,109,1,0.004263,0.012306,0.00061,174.24,0.370,0.845,,0.743,2.144,
63660,C1_SBEN31   33.000,64274,C1_SBEN3C   33.000,C7,,0.01867,0.020726,0.00405,27,27,27,1,0.185199,0.015632,0.00405,10.89,0.203,0.226,,2.017,0.170,
63660,C1_SBEN31   33.000,64301,C1_THND3C   33.000,C7,,0.018516,0.02061,0.00398,27,27,27,1,0.183724,0.015539,0.00398,10.89,0.202,0.224,,2.001,0.169,
63661,C1_SHLL1A   132.00,63676,C1_TILB13   132.00,C6,,0.004744,0.018053,0.00913,155,155,155,1,0.011551,0.048614,0.0074,174.24,0.827,3.146,,2.013,8.471,
63661,C1_SHLL1A   132.00,64016,C1_SBEN12   132.00,0,,0.004994,0.021916,0.02332,124,124,124,1,0.013471,0.05636,0.0209,174.24,0.870,3.819,,2.347,9.820,
63662,C1_SHLL31   33.000,64251,C1_RAIL32   33.000,C7,,0.012778,0.028838,0.00039,29,29,29,1,0.039835,0.123306,0.00037,10.89,0.139,0.314,,0.434,1.343,
63674,C1_TILB11   132.00,64304,C1_TILB1B   132.00,C6,,0.000801,0.001815,0.00185,109,109,109,1,0.00188,0.004437,0.00169,174.24,0.140,0.316,,0.328,0.773,
63676,C1_TILB13   132.00,63953,C1_TERM130( 132.00,0,,0.0001,0.000193,0.00322,251.5,251.5,251.5,0.23,0.0001,0.000193,0.00001,174.24,0.017,0.034,,0.017,0.034,
63677,C1_TILB14   132.00,63954,C1_TERM140  132.00,0,,0.0001,0.000286,0.00477,251.5,251.5,251.5,0.34,0.0001,0.000286,0.000015,174.24,0.017,0.050,,0.017,0.050,
63677,C1_TILB14   132.00,64303,C1_TILB1A   132.00,C6,,0.000818,0.001814,0.00041,109,109,109,1,0.001644,0.004747,0.00023,174.24,0.143,0.316,,0.286,0.827,
63680,C1_TILB31   33.000,64307,C1_TILB3A   33.000,C7,,0.055559,0.106506,0.00165,19,19,19,1,0.129644,0.352859,0.00159,10.89,0.605,1.160,,1.412,3.843,
63680,C1_TILB31   33.000,601491,C1_TILB3B   33.000,J7,,0.000475,0.000689,0.00009,44,44,44,1,0.003774,0.00031,0.00009,10.89,0.005,0.008,,0.041,0.003,
63681,C1_TILB4_M2 400.00,64011,C1B_4VG046  400.00,A7,,0.0001,0.0001,0.00078,2003,2003,2003,0.12,0.0001,0.0001,0.000425,1600,0.160,0.160,,0.160,0.160,
63681,C1_TILB4_M2 400.00,64018,C1_YYJ136   400.00,A7,,0.0001,0.0001,0.05239,2924,2924,2924,0.48,0.0001,0.0001,0.052393,1600,0.160,0.160,,0.160,0.160,
63681,C1_TILB4_M2 400.00,64019,C1B_YYJ136  400.00,A7,,0.0001,0.0001,0.05239,2827,2827,2827,0.48,0.0001,0.0001,0.052393,1600,0.160,0.160,,0.160,0.160,
63681,C1_TILB4_M2 400.00,64024,C1_ZJ005R   400.00,A7,,0.0001,0.0001,0,3102,3102,3102,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
63681,C1_TILB4_M2 400.00,64025,C1B_ZJ005R  400.00,A7,,0.0001,0.0001,0,3102,3102,3102,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
63689,C1_ZB002    275.00,63691,C1B_ZB003   275.00,B6,,0.0001,0.000146,0.00094,1175,1175,1175,0.35,0.0001,0.000383,0.000532,756.25,0.076,0.110,,0.076,0.290,
63689,C1_ZB002    275.00,64306,C1_TILB2_M1 275.00,B6,,0.0001,0.0001,0.00009,1175,1175,1175,0.03,0.0001,0.0001,0.000049,756.25,0.076,0.076,,0.076,0.076,
63690,C1_ZB003    275.00,63927,C6_WARL2_MC 275.00,B6,,0.00058,0.00537,0.03442,1175,1175,1175,12.69,0.002401,0.014029,0.02159,756.25,0.439,4.061,,1.816,10.609,
63690,C1_ZB003    275.00,64306,C1_TILB2_M1 275.00,B6,,0.0001,0.0001,0.00057,1175,1175,1175,0.21,0.0001,0.000232,0.000323,756.25,0.076,0.076,,0.076,0.175,
63691,C1B_ZB003   275.00,63927,C6_WARL2_MC 275.00,B6,,0.00058,0.00537,0.03442,1175,1175,1175,12.69,0.002401,0.014029,0.02159,756.25,0.439,4.061,,1.816,10.609,
63692,C1_ZJ006    400.00,63694,C1_ZJ034    400.00,A6,,0.000148,0.00182,0.05693,3102,3102,3102,9.49,0.000814,0.004971,0.035112,1600,0.237,2.912,,1.302,7.954,
63692,C1_ZJ006    400.00,600304,C1_TERM506  400.00,A6,,0.0001,0.0001,0.00103,3102,3102,3102,0.17,0.0001,0.0001,0.000633,1600,0.160,0.160,,0.160,0.160,
63693,C1B_ZJ006   400.00,63903,C5_ZJ034    400.00,A6,,0.000148,0.00182,0.05693,3075,3075,3075,9.49,0.000814,0.004971,0.035112,1600,0.237,2.912,,1.302,7.954,
63693,C1B_ZJ006   400.00,600303,C1_TERM405  400.00,A6,,0.0001,0.0001,0.00103,3075,3075,3075,0.17,0.0001,0.0001,0.000633,1600,0.160,0.160,,0.160,0.160,
63694,C1_ZJ034    400.00,64258,C5_RAYL4_M1 400.00,A6,,0.000169,0.00208,0.06506,3102,3102,3102,10.84,0.000931,0.005681,0.040124,1600,0.270,3.328,,1.490,9.090,
63697,C1_TERM131  132.00,63953,C1_TERM130( 132.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63701,C3_GROV1A   132.00,600604,C3_GROV11   132.00,C7,,0.000188,0.000791,0.00018,228.6,228.6,228.6,1,0.000616,0.002171,0.00011,174.24,0.033,0.138,,0.107,0.378,
63701,C3_GROV1A   132.00,601367,C3_KEMS1B   132.00,C7,,0.0001,0.000291,0.00273,177,177,177,1,0.000699,0.000186,0.00273,174.24,0.017,0.051,,0.122,0.032,
63702,C3_GROV1B   132.00,600605,C3_GROV12   132.00,C7,,0.000188,0.000791,0.00018,228.6,228.6,228.6,1,0.000616,0.002171,0.00011,174.24,0.033,0.138,,0.107,0.378,
63702,C3_GROV1B   132.00,601368,C3_KEMS1C   132.00,C7,,0.0001,0.000286,0.00268,177,177,177,1,0.000685,0.000182,0.00268,174.24,0.017,0.050,,0.119,0.032,
63703,C3_GROV31   33.000,601337,C3_GROL31   33.000,J7,,0.000234,0.000907,0,55,55,55,1,0.000703,0.002732,0,10.89,0.003,0.010,,0.008,0.030,
63703,C3_GROV31   33.000,601340,C3_GRVE31   33.000,J7,,0.00011,0.000425,0,55,55,55,1,0.0001,0.0001,0,10.89,0.001,0.005,,0.001,0.001,
63707,C3_MEDW11   132.00,63812,C2_STRO1A   132.00,C7,,0.00238,0.00435,0.1413,130,130,130,1,0.02376,0.010113,0.1413,174.24,0.415,0.758,,4.140,1.762,
63707,C3_MEDW11   132.00,63814,C2_STRO1C   132.00,C7,,0.002371,0.004334,0.14078,130,130,130,1,0.023673,0.010076,0.14078,174.24,0.413,0.755,,4.125,1.756,
63708,C3_MEDW12   132.00,64242,C3_MEDW1A   132.00,C7,,0.0001,0.0001,0.00001,158,158,158,1,0.0001,0.000152,0.00001,174.24,0.017,0.017,,0.017,0.026,
63712,C3_MEDW4_TE 400.00,63727,C3_TERM501  400.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
63712,C3_MEDW4_TE 400.00,63728,C3_TERM502  400.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
63712,C3_MEDW4_TE 400.00,64097,C3_GRAI4_M1 400.00,A7,,0.0001,0.000513,0.01394,1390,1390,1390,2.5,0.000221,0.001329,0.008197,1600,0.160,0.821,,0.354,2.126,
63717,C3_SHEE11   132.00,64263,C3_RIDD11   132.00,C7,,0.000789,0.001749,0.0004,158,158,158,1,0.0001,0.0001,0.00023,174.24,0.137,0.305,,0.017,0.017,
63717,C3_SHEE11   132.00,64289,C3_SHEE1A   132.00,C7,,0.001834,0.00353,0.0063,158,158,158,1,0.003334,0.008855,0.00598,174.24,0.320,0.615,,0.581,1.543,
63720,C3_SITT1A   132.00,63960,C7E_TERM    132.00,C7,,0.033099,0.084202,0.01805,228.6,228.6,228.6,1,0.062285,0.229296,0.01079,174.24,5.767,14.671,,10.853,39.953,
63720,C3_SITT1A   132.00,600382,C3_SITT11   132.00,C7,,0.007005,0.017821,0.00382,228.6,228.6,228.6,1,0.013182,0.048528,0.00228,174.24,1.221,3.105,,2.297,8.456,
63721,C3_SITT1B   132.00,63958,C7D_TERM    132.00,C7,,0.033138,0.084301,0.01807,228.6,228.6,228.6,1,0.062359,0.229567,0.01081,174.24,5.774,14.689,,10.865,40.000,
63721,C3_SITT1B   132.00,600382,C3_SITT11   132.00,C7,,0.007005,0.017821,0.00382,228.6,228.6,228.6,1,0.013182,0.048528,0.00228,174.24,1.221,3.105,,2.297,8.456,
63723,C3_T1_11526 400.00,63725,C3B_T2_11526400.00,A7,,0.000191,0.00235,0.07351,3102,3102,3102,12.25,0.001051,0.006419,0.045339,1600,0.306,3.760,,1.682,10.270,
63724,C3_T2_11526 400.00,64056,C3_ZV122    400.00,A7,,0.0001,0.00024,0.0075,3102,3102,3102,1.25,0.000107,0.000655,0.004626,1600,0.160,0.384,,0.171,1.048,
63724,C3_T2_11526 400.00,600562,C8_T1_11526 400.00,A7,,0.000191,0.00235,0.07351,3102,3102,3102,12.25,0.001051,0.006419,0.045339,1600,0.306,3.760,,1.682,10.270,
63725,C3B_T2_11526400.00,63951,C3_TERM02   400.00,A7,,0.0001,0.00024,0.0075,3102,3102,3102,1.25,0.000107,0.000655,0.004626,1600,0.160,0.384,,0.171,1.048,
63726,C3_TERM23   400.00,64056,C3_ZV122    400.00,A7,,0.0001,0.0001,0,3102,3102,3102,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
63729,C3_TERM     132.00,64225,C3_MAIN_1   132.00,0,,0.0001,0.0001,0.00407,2286284,2286284,2286284,0.12,0.0001,0.0001,0.004073,174.24,0.017,0.017,,0.017,0.017,
63731,C3_CSE_4TK0 400.00,64097,C3_GRAI4_M1 400.00,A7,,0.0001,0.0001,0.07568,2003,2003,2003,0.24,0.0001,0.0001,0.075681,1600,0.160,0.160,,0.160,0.160,
63731,C3_CSE_4TK0 400.00,601262,C3_4TK006   400.00,A7,,0.0001,0.000292,0.01107,2003,2003,2003,1.68,0.000108,0.000828,0.006666,1600,0.160,0.467,,0.173,1.325,
63732,C4_ASHF1A   132.00,64140,C4_ASHF1C   132.00,C7,,0.0001,0.0001,0,177,177,177,1,0.0001,0.000169,0,174.24,0.017,0.017,,0.017,0.029,
63733,C4_ASHF1B   132.00,64139,C4_ASHF12   132.00,C7,,0.000484,0.000399,0.00889,227,227,227,1,0.002188,0.000199,0.00889,174.24,0.084,0.070,,0.381,0.035,
63734,C4_ASHF31   33.000,64141,C4_ASHF3A   33.000,C7,,0.00022,0.000389,0,61,61,61,1,0.000669,0.001168,0,10.89,0.002,0.004,,0.007,0.013,
63734,C4_ASHF31   33.000,64142,C4_ASHF3B   33.000,1,,0.000158,0.000613,0,55,55,55,1,0.000475,0.001846,0,10.89,0.002,0.007,,0.005,0.020,
63734,C4_ASHF31   33.000,64142,C4_ASHF3B   33.000,C7,,0.000158,0.000613,0,55,55,55,1,0.000475,0.001846,0,10.89,0.002,0.007,,0.005,0.020,
63734,C4_ASHF31   33.000,64143,C4_ASHF3C   33.000,C7,,0.000127,0.000224,0,61,61,61,1,0.000384,0.000672,0,10.89,0.001,0.002,,0.004,0.007,
63739,C4_BETT11   132.00,64165,C4_BETT1B   132.00,C7,,0.00171,0.00935,0.00226,228.6,228.6,228.6,1,0.00495,0.02609,0.00132,174.24,0.298,1.629,,0.862,4.546,
63739,C4_BETT11   132.00,64166,C4_BETT1C   132.00,C7,,0.0001,0.0001,0.00001,224,224,224,1,0.0001,0.000227,0.00001,174.24,0.017,0.017,,0.017,0.040,
63744,C4_DUNG4_M1 400.00,63762,C4_VO002    400.00,A7,,0.0001,0.0001,0.00198,3066,3066,3066,0.33,0.0001,0.000173,0.001104,1600,0.160,0.160,,0.160,0.277,
63744,C4_DUNG4_M1 400.00,63763,C4B_VO002   400.00,A7,,0.0001,0.0001,0.00188,3066,3066,3066,0.31,0.0001,0.000165,0.00105,1600,0.160,0.160,,0.160,0.264,
63744,C4_DUNG4_M1 400.00,64134,C4_4ZJ006   400.00,A7,,0.0001,0.0001,0.00235,3066,3066,3066,0.35,0.0001,0.000173,0.001271,1600,0.160,0.160,,0.160,0.277,
63744,C4_DUNG4_M1 400.00,64135,C4B_4ZJ006  400.00,A7,,0.0001,0.0001,0.00252,3065,3065,3065,0.38,0.0001,0.000186,0.001362,1600,0.160,0.160,,0.160,0.298,
63747,C4_ETCH1A   132.00,64191,C4_ETCH1C   132.00,C7,,0.009666,0.052875,0.01279,228.6,228.6,228.6,1,0.028696,0.147755,0.00747,174.24,1.684,9.213,,5.000,25.745,
63747,C4_ETCH1A   132.00,64193,C4_ETCH1E   132.00,C7,,0.0001,0.0001,0.00002,272,272,272,1,0.0001,0.000209,0.00001,174.24,0.017,0.017,,0.017,0.036,
63747,C4_ETCH1A   132.00,601316,C1_FOLK1C   132.00,C7,,0.001825,0.004614,0.001,228.6,228.6,228.6,1,0.004462,0.012866,0.0006,174.24,0.318,0.804,,0.777,2.242,
63749,C4_ETCH1B   132.00,64195,C4_ETCH1G   132.00,C7,,0.0001,0.0001,0.00002,272,272,272,1,0.0001,0.000216,0.00001,174.24,0.017,0.017,,0.017,0.038,
63749,C4_ETCH1B   132.00,64196,C4_ETCH1H   132.00,C7,,0.009747,0.05332,0.0129,228.6,228.6,228.6,1,0.028938,0.148999,0.00754,174.24,1.698,9.290,,5.042,25.962,
63749,C4_ETCH1B   132.00,601314,C1_FOLK1A   132.00,C7,,0.001825,0.004614,0.001,228.6,228.6,228.6,1,0.004462,0.012866,0.0006,174.24,0.318,0.804,,0.777,2.242,
63755,C4_RUCK11   132.00,64139,C4_ASHF12   132.00,C7,,0.01153,0.02541,0.00592,130,130,130,1,0.02264,0.06536,0.00235,174.24,2.009,4.427,,3.945,11.388,
63756,C4_RUCK12   132.00,64138,C4_ASHF11   132.00,C7,,0.01153,0.02541,0.00592,130,130,130,1,0.02264,0.06536,0.00235,174.24,2.009,4.427,,3.945,11.388,
63760,C4_V0021    400.00,63762,C4_VO002    400.00,A7,,0.0001,0.000944,0.02951,3066,3066,3066,4.92,0.000413,0.002573,0.018205,1600,0.160,1.510,,0.661,4.117,
63760,C4_V0021    400.00,63764,C4_VO022    400.00,A7,,0.0001,0.0001,0.00209,3066,3066,3066,0.35,0.0001,0.000183,0.001292,1600,0.160,0.160,,0.160,0.293,
63761,C4B_V0021   400.00,63763,C4B_VO002   400.00,A7,,0.0001,0.000944,0.02951,3066,3066,3066,4.92,0.000413,0.002573,0.018205,1600,0.160,1.510,,0.661,4.117,
63761,C4B_V0021   400.00,63765,C4B_VO022   400.00,A7,,0.0001,0.0001,0.00209,3066,3066,3066,0.35,0.0001,0.000183,0.001292,1600,0.160,0.160,,0.160,0.293,
63769,C2_4TK033   400.00,63770,C2_4VG001_C 400.00,A7,,0.0001,0.0001,0.00114,3326,3326,3326,0.17,0.0001,0.0001,0.000632,1600,0.160,0.160,,0.160,0.160,
63769,C2_4TK033   400.00,600086,C3_GRAW4_M1 400.00,A7,,0.000101,0.001617,0.06127,3326,3326,3326,9.29,0.000598,0.004579,0.036877,1600,0.162,2.587,,0.957,7.326,
63770,C2_4VG001_C 400.00,63788,C2_KINO4_M1 400.00,1,,0.0001,0.0001,0.04366,3326,3326,3326,0.4,0.0001,0.0001,0.043661,1600,0.160,0.160,,0.160,0.160,
63770,C2_4VG001_C 400.00,63788,C2_KINO4_M1 400.00,A7,,0.0001,0.0001,0.06612,3326,3326,3326,0.4,0.0001,0.0001,0.06612,1600,0.160,0.160,,0.160,0.160,
63771,C2_4VG002   400.00,63788,C2_KINO4_M1 400.00,A7,,0.0001,0.0001,0.00221,2003,2003,2003,0.34,0.0001,0.000166,0.001232,1600,0.160,0.160,,0.160,0.266,
63772,C2_4YN050   400.00,63774,C2B_4YN054  400.00,A7,,0.0001,0.00025,0.00783,3102,3102,3102,1.3,0.000112,0.000684,0.00483,1600,0.160,0.400,,0.179,1.094,
63772,C2_4YN050   400.00,63788,C2_KINO4_M1 400.00,A7,,0.000192,0.003076,0.11658,3102,3102,3102,17.68,0.001138,0.008714,0.070171,1600,0.307,4.922,,1.821,13.942,
63773,C2_4YN054   400.00,63807,C2_SING4_MC 400.00,A7,,0.0001,0.00025,0.00783,2889,2889,2889,1.3,0.000112,0.000684,0.00483,1600,0.160,0.400,,0.179,1.094,
63773,C2_4YN054   400.00,63833,C2_YN055    400.00,A7,,0.0001,0.0001,0.00149,2889,2889,2889,0.25,0.0001,0.00013,0.000922,1600,0.160,0.160,,0.160,0.208,
63774,C2B_4YN054  400.00,63834,C2B_YN055   400.00,A7,,0.0001,0.0001,0.00149,3102,3102,3102,0.25,0.0001,0.00013,0.000922,1600,0.160,0.160,,0.160,0.208,
63775,C2_BURH1A   132.00,64169,C2_BURH1D   132.00,C7,,0.016828,0.042811,0.00918,228.6,228.6,228.6,1,0.031668,0.116581,0.00549,174.24,2.932,7.459,,5.518,20.313,
63775,C2_BURH1A   132.00,64230,C7_MAST1B   132.00,C7,,0.008499,0.02162,0.00463,130,130,130,1,0.015993,0.058875,0.00277,174.24,1.481,3.767,,2.787,10.258,
63776,C2_BURH1B   132.00,63777,C2_BURH1C   132.00,C7,,0.0001,0.000116,0.00003,130,130,130,1,0.000101,0.000293,0.00001,174.24,0.017,0.020,,0.018,0.051,
63776,C2_BURH1B   132.00,64170,C2_BURH1E   132.00,C7,,0.01683,0.04281,0.00918,228.6,228.6,228.6,1,0.03167,0.11658,0.00549,174.24,2.932,7.459,,5.518,20.313,
63777,C2_BURH1C   132.00,64242,C3_MEDW1A   132.00,C7,,0.004007,0.010208,0.00219,158,158,158,1,0.007623,0.026898,0.00142,174.24,0.698,1.779,,1.328,4.687,
63778,C2_BURH31   33.000,64171,C2_BURH3A   33.000,C7,,0.000131,0.000507,0,55,55,55,1,0.000393,0.001526,0,10.89,0.001,0.006,,0.004,0.017,
63778,C2_BURH31   33.000,64172,C2_BURH3B   33.000,C7,,0.000118,0.000458,0,55,55,55,1,0.000355,0.001378,0,10.89,0.001,0.005,,0.004,0.015,
63780,C2_CHSF1A   132.00,63801,C2_NFLW1A   132.00,C7,,0.01699,0.03859,0.02364,228.6,228.6,228.6,1,0.03485,0.09761,0.02131,174.24,2.960,6.724,,6.072,17.008,
63780,C2_CHSF1A   132.00,63802,C2_NFLW1B   132.00,C7,,0.0169,0.03746,0.01998,228.6,228.6,228.6,1,0.03371,0.097288,0.01766,174.24,2.945,6.527,,5.874,16.951,
63788,C2_KINO4_M1 400.00,63807,C2_SING4_MC 400.00,A7,,0.000192,0.003076,0.11658,2889,2889,2889,17.68,0.001138,0.008714,0.070171,1600,0.307,4.922,,1.821,13.942,
63788,C2_KINO4_M1 400.00,64039,C2_TERM500  400.00,0,,0.0001,0.0001,0.02647,1528,1528,1528,0.92,0.0001,0.0001,0.026467,1600,0.160,0.160,,0.160,0.160,
63790,C2_KINO51   11.000,64221,C2_KINO5A   11.000,C7,,0.002107,0.003636,0.00001,14,14,14,1,0.01405,0.00124,0.00001,1.21,0.003,0.004,,0.017,0.002,
63801,C2_NFLW1A   132.00,64324,C2_TERM205  132.00,C7,,0.000338,0.001132,0.01207,176,176,176,1,0.003003,0.001171,0.01207,174.24,0.059,0.197,,0.523,0.204,
63802,C2_NFLW1B   132.00,64360,C2D_XZTERM21132.00,C7,,0.000338,0.001132,0.01207,176,176,176,1,0.003003,0.001171,0.01207,174.24,0.059,0.197,,0.523,0.204,
63808,C2_STRD1A   132.00,63812,C2_STRO1A   132.00,C7,,0.0001,0.13725,0.0015,117,117,117,1,0.0038,0.11355,0,174.24,0.017,23.914,,0.662,19.785,
63809,C2_STRD1B   132.00,63813,C2_STRO1B   132.00,C7,,0.0001,0.12688,0.0013,117,117,117,1,0.0041,0.1234,0,174.24,0.017,22.108,,0.714,21.501,
63812,C2_STRO1A   132.00,63827,C2D_TERM    132.00,C7,,0.0021,0.00633,0.1716,132,132,132,1,0.02459,0.01101,0.1716,174.24,0.366,1.103,,4.285,1.918,
63813,C2_STRO1B   132.00,63934,C2C_TERM    132.00,C7,,0.002099,0.006328,0.17156,168,168,168,1,0.024584,0.011007,0.17156,174.24,0.366,1.103,,4.284,1.918,
63813,C2_STRO1B   132.00,64027,C2_CHAT1A   132.00,C7,,0.001362,0.003515,0.05814,163,163,163,1,0.008243,0.002288,0.05814,174.24,0.237,0.612,,1.436,0.399,
63814,C2_STRO1C   132.00,63935,C2E_TERM    132.00,C7,,0.00228,0.00702,0.2491,188,188,188,1,0.02714,0.01221,0.2491,174.24,0.397,1.223,,4.729,2.127,
63814,C2_STRO1C   132.00,64028,C2_CHAT1B   132.00,C7,,0.001344,0.003477,0.05695,163,163,163,1,0.008129,0.002257,0.05695,174.24,0.234,0.606,,1.416,0.393,
63824,C2_TERM     132.00,64218,C2_KINO1_M1 132.00,0,,0.0001,0.0001,0.00715,2286284,2286284,2286284,0.16,0.0001,0.0001,0.007146,174.24,0.017,0.017,,0.017,0.017,
63827,C2D_TERM    132.00,64218,C2_KINO1_M1 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63833,C2_YN055    400.00,64035,C2_NFLE4_M1 400.00,A7,,0.0001,0.000842,0.02633,2889,2889,2889,4.39,0.000377,0.002299,0.016237,1600,0.160,1.347,,0.603,3.678,
63834,C2B_YN055   400.00,64035,C2_NFLE4_M1 400.00,A7,,0.0001,0.000842,0.02633,3102,3102,3102,4.39,0.000377,0.002299,0.016237,1600,0.160,1.347,,0.603,3.678,
63835,C2_YN075    400.00,63837,C2_ZR001    400.00,A7,,0.0001,0.0001,0.00123,2004,2004,2004,0.21,0.0001,0.000111,0.000767,1600,0.160,0.160,,0.160,0.178,
63835,C2_YN075    400.00,64043,C2_YN070    400.00,A7,,0.0001,0.000275,0.008,2004,2004,2004,1.38,0.000122,0.000725,0.004995,1600,0.160,0.440,,0.195,1.160,
63836,C2B_YN075   400.00,63838,C2B_ZR001   400.00,A7,,0.0001,0.0001,0.00123,2004,2004,2004,0.21,0.0001,0.000111,0.000767,1600,0.160,0.160,,0.160,0.178,
63836,C2B_YN075   400.00,64044,C2B_YN070   400.00,A7,,0.0001,0.000275,0.008,2004,2004,2004,1.38,0.000122,0.000725,0.004995,1600,0.160,0.440,,0.195,1.160,
63837,C2_ZR001    400.00,63839,C2_ZR011    400.00,A7,,0.0001,0.000702,0.02044,2004,2004,2004,3.53,0.000312,0.001852,0.012767,1600,0.160,1.123,,0.499,2.963,
63838,C2B_ZR001   400.00,63840,C2B_ZR011   400.00,A7,,0.0001,0.000702,0.02044,2004,2004,2004,3.53,0.000312,0.001852,0.012767,1600,0.160,1.123,,0.499,2.963,
63839,C2_ZR011    400.00,63841,C2_ZR012    400.00,A7,,0.0001,0.000267,0.00778,2004,2004,2004,1.34,0.000119,0.000705,0.004858,1600,0.160,0.427,,0.190,1.128,
63840,C2B_ZR011   400.00,63842,C2B_ZR012   400.00,A7,,0.0001,0.000267,0.00778,2004,2004,2004,1.34,0.000119,0.000705,0.004858,1600,0.160,0.427,,0.190,1.128,
63849,C5_ABBE1A   132.00,63868,C5_MALD1A   132.00,C6,,0.013702,0.052484,0.01184,164,164,164,1,0.032744,0.143286,0.00673,174.24,2.387,9.145,,5.705,24.966,
63849,C5_ABBE1A   132.00,64137,C5_ABBE1D   132.00,C6,,0.000207,0.000791,0.00018,155,155,155,1,0.000493,0.002159,0.0001,174.24,0.036,0.138,,0.086,0.376,
63849,C5_ABBE1A   132.00,68317,J5_COLC13   132.00,C6,,0.003096,0.011956,0.00953,164,164,164,1,0.00814,0.031621,0.00842,174.24,0.539,2.083,,1.418,5.510,
63850,C5_ABBE1B   132.00,63869,C5_MALD1B   132.00,C6,,0.013702,0.052484,0.01184,164,164,164,1,0.032744,0.143286,0.00673,174.24,2.387,9.145,,5.705,24.966,
63850,C5_ABBE1B   132.00,64136,C5_ABBE1C   132.00,C6,,0.000207,0.000791,0.00018,155,155,155,1,0.000493,0.002159,0.0001,174.24,0.036,0.138,,0.086,0.376,
63850,C5_ABBE1B   132.00,68318,J5_COLC14   132.00,C6,,0.003096,0.011956,0.00953,164,164,164,1,0.00814,0.031621,0.00842,174.24,0.539,2.083,,1.418,5.510,
63853,C5_BORH1A   132.00,63859,C5_CHMN1B   132.00,C6,,0.002701,0.006921,0.0748,99,99,99,1,0.011718,0.010295,0.0745,174.24,0.471,1.206,,2.042,1.794,
63853,C5_BORH1A   132.00,63889,C5_SPRF1B   132.00,0,,0.000803,0.001836,0.0004,109,109,109,1,0.001614,0.004659,0.00023,174.24,0.140,0.320,,0.281,0.812,
63853,C5_BORH1A   132.00,68861,J8_TERM205  132.00,0,,0.013019,0.029776,0.00645,109,109,109,1,0.026167,0.075535,0.00374,174.24,2.268,5.188,,4.559,13.161,
63854,C5_BORH1B   132.00,63858,C5_CHMN1A   132.00,0,,0.002398,0.006953,0.06639,109,109,109,1,0.009639,0.010151,0.06611,174.24,0.418,1.211,,1.679,1.769,
63854,C5_BORH1B   132.00,63888,C5_SPRF1A   132.00,0,,0.000803,0.001836,0.0004,109,109,109,1,0.001614,0.004659,0.00023,174.24,0.140,0.320,,0.281,0.812,
63854,C5_BORH1B   132.00,68860,J8_TERM200  132.00,0,,0.013019,0.029776,0.00645,109,109,109,1,0.026167,0.075535,0.00374,174.24,2.268,5.188,,4.559,13.161,
63855,C5_CHLM1A   132.00,63902,C5_WOMO1A   132.00,C6,,0.003241,0.015444,0.00621,163,163,163,1,0.00822,0.040367,0.00446,174.24,0.565,2.691,,1.432,7.034,
63856,C5_CHLM1B   132.00,63888,C5_SPRF1A   132.00,C6,,0.005496,0.01257,0.00272,109,109,109,1,0.011047,0.031889,0.00158,174.24,0.958,2.190,,1.925,5.556,
63856,C5_CHLM1B   132.00,64330,C5D_TERM_C65132.00,0,,0.012682,0.029115,0.01038,121,121,121,1,0.025761,0.073492,0.00759,174.24,2.210,5.073,,4.489,12.805,
63862,C5_CORY31   33.000,64331,C1_TERM_C7G 33.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
63863,C5_COSO4_M  400.00,63908,C5_ZJA008   400.00,A6,,0.0001,0.0005,0.01401,3075,3075,3075,2.47,0.000207,0.001291,0.008763,1600,0.160,0.800,,0.331,2.066,
63863,C5_COSO4_M  400.00,63909,C5B_ZJA008  400.00,A6,,0.0001,0.0005,0.01401,2886,2886,2886,2.47,0.000207,0.001291,0.008763,1600,0.160,0.800,,0.331,2.066,
63863,C5_COSO4_M  400.00,64127,C5_COR2_M1  400.00,0,,0.0001,0.000264,0.48,1500,1500,1500,2.4,0.0001,0.0001,0.48,1600,0.160,0.422,,0.160,0.160,
63868,C5_MALD1A   132.00,63902,C5_WOMO1A   132.00,C6,,0.001133,0.005433,0.00139,192,192,192,1,0.002833,0.01424,0.00077,174.24,0.197,0.947,,0.494,2.481,
63868,C5_MALD1A   132.00,64226,C5_MALD11   132.00,C6,,0.000687,0.003294,0.00084,187,187,187,1,0.001717,0.008632,0.00047,174.24,0.120,0.574,,0.299,1.504,
63869,C5_MALD1B   132.00,64227,C5_MALD12   132.00,C6,,0.000687,0.003294,0.00084,187,187,187,1,0.001717,0.008632,0.00047,174.24,0.120,0.574,,0.299,1.504,
63869,C5_MALD1B   132.00,64353,C5_WOMO1B   132.00,C6,,0.001133,0.005433,0.00139,192,192,192,1,0.002833,0.01424,0.00077,174.24,0.197,0.947,,0.494,2.481,
63871,C5_NEVE11   132.00,64245,C5_NEVE1A   132.00,C6,,0.0001,0.000162,0.00004,109,109,109,1,0.000142,0.00041,0.00002,174.24,0.017,0.028,,0.025,0.071,
63871,C5_NEVE11   132.00,64318,C5B_TERM_NEV132.00,C6,,0.005645,0.011977,0.06274,120,120,120,1,0.015301,0.028397,0.06173,174.24,0.984,2.087,,2.666,4.948,
63872,C5_NEVE12   132.00,64246,C5_NEVE1B   132.00,C6,,0.0001,0.0001,0.001,141,141,141,1,0.000121,0.0001,0.001,174.24,0.017,0.017,,0.021,0.017,
63872,C5_NEVE12   132.00,64317,C5_TERM_NEV 132.00,C6,,0.005645,0.011977,0.06274,120,120,120,1,0.015301,0.028397,0.06173,174.24,0.984,2.087,,2.666,4.948,
