From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
63875,C5_NEVE31   33.000,64183,C5_CHLV3A   33.000,C7,,0.015223,0.019008,0.00646,36,36,36,1,0.23683,0.021628,0.00646,10.89,0.166,0.207,,2.579,0.236,
63875,C5_NEVE31   33.000,64184,C5_CHLV3B   33.000,C7,,0.015067,0.018917,0.00645,34,34,34,1,0.237645,0.022107,0.00645,10.89,0.164,0.206,,2.588,0.241,
63875,C5_NEVE31   33.000,601418,C5_NEVE3A   33.000,J6,,0.000169,0.000371,0.00019,146,146,146,1,0.001932,0.000165,0.00019,10.89,0.002,0.004,,0.021,0.002,
63875,C5_NEVE31   33.000,601419,C5_NEVE3B   33.000,J6,,0.0001,0.000185,0.0001,146,146,146,1,0.000966,0.0001,0.0001,10.89,0.001,0.002,,0.011,0.001,
63876,C5_RAYL31   33.000,64161,C5_BEHL3A   33.000,C7,,0.011685,0.015624,0.00559,36,36,36,1,0.189227,0.018094,0.00559,10.89,0.127,0.170,,2.061,0.197,
63876,C5_RAYL31   33.000,64162,C5_BEHL3B   33.000,C7,,0.01157,0.015492,0.00553,36,36,36,1,0.187139,0.017948,0.00553,10.89,0.126,0.169,,2.038,0.195,
63878,C5_RAYM1_M1 132.00,63890,C5_TERM_SGT 132.00,0,,0.0001,0.0001,0,22863.1,22863.1,22863.1,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63878,C5_RAYM1_M1 132.00,63899,C5_TERM_C65 132.00,C6,,0.0001,0.0001,0,196,196,196,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63878,C5_RAYM1_M1 132.00,63900,C5_TERM_T65 132.00,T6,,0.0001,0.0001,0,100,100,100,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63878,C5_RAYM1_M1 132.00,63901,C5B_TERM_T65132.00,T6,,0.0001,0.0001,0,196,196,196,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63878,C5_RAYM1_M1 132.00,63910,C5_TERM__RA 132.00,C6,,0.0001,0.0001,0,176,176,176,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63878,C5_RAYM1_M1 132.00,64315,C5B_TERM_C65132.00,C6,,0.0001,0.0001,0,196,196,196,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63878,C5_RAYM1_M1 132.00,64316,C5_TERM_C6H 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63878,C5_RAYM1_M1 132.00,64317,C5_TERM_NEV 132.00,C6,,0.0001,0.0001,0,120,120,120,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63878,C5_RAYM1_M1 132.00,64318,C5B_TERM_NEV132.00,C6,,0.0001,0.0001,0,120,120,120,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63878,C5_RAYM1_M1 132.00,64319,C5_TERM_SEN 132.00,C6,,0.0001,0.0001,0,156,156,156,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63878,C5_RAYM1_M1 132.00,64320,C5B_TERM_SEN132.00,C6,,0.0001,0.0001,0,156,156,156,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63878,C5_RAYM1_M1 132.00,64329,C5C_TERM_C65132.00,C6,,0.0001,0.0001,0,121,121,121,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63878,C5_RAYM1_M1 132.00,64330,C5D_TERM_C65132.00,C6,,0.0001,0.0001,0,121,121,121,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63883,C5_SEND11   132.00,64319,C5_TERM_SEN 132.00,0,,0.004372,0.00823,0.28236,157,157,157,1,0.026584,0.007213,0.281209,174.24,0.762,1.434,,4.632,1.257,
63884,C5_SEND12   132.00,64320,C5B_TERM_SEN132.00,0,,0.004601,0.007948,0.29272,156,156,156,1,0.027119,0.007302,0.29197,174.24,0.802,1.385,,4.725,1.272,
63889,C5_SPRF1B   132.00,64179,C5_CHLM1C   132.00,C6,,0.005656,0.012936,0.0028,109,109,109,1,0.011368,0.032816,0.00162,174.24,0.986,2.254,,1.981,5.718,
63899,C5_TERM_C65 132.00,63902,C5_WOMO1A   132.00,0,,0.006461,0.031023,0.01433,196,196,196,1,0.016552,0.080709,0.01057,174.24,1.126,5.405,,2.884,14.063,
63900,C5_TERM_T65 132.00,64062,C5_FLHA11   132.00,C6,,0.017164,0.038305,0.01736,109,109,109,1,0.035073,0.099396,0.01329,174.24,2.991,6.674,,6.111,17.319,
63901,C5B_TERM_T65132.00,64063,C5_FLHA12   132.00,C6,,0.017156,0.038276,0.01698,109,109,109,1,0.035031,0.099357,0.01292,174.24,2.989,6.669,,6.104,17.312,
63903,C5_ZJ034    400.00,63908,C5_ZJA008   400.00,A6,,0.0001,0.0001,0.00134,3075,3075,3075,0.24,0.0001,0.000123,0.000838,1600,0.160,0.160,,0.160,0.197,
63904,C5B_ZJ034   400.00,63905,C5_ZJ066    400.00,A6,,0.000169,0.00208,0.06506,2886,2886,2886,10.84,0.000931,0.005681,0.040124,1600,0.270,3.328,,1.490,9.090,
63904,C5B_ZJ034   400.00,63909,C5B_ZJA008  400.00,A6,,0.0001,0.0001,0.00134,2886,2886,2886,0.24,0.0001,0.000123,0.000838,1600,0.160,0.160,,0.160,0.197,
63905,C5_ZJ066    400.00,63906,C5_ZJ66A    400.00,A6,,0.0001,0.0001,0.00041,2886,2886,2886,0.07,0.0001,0.0001,0.000227,1600,0.160,0.160,,0.160,0.160,
63906,C5_ZJ66A    400.00,63907,C5_ZJ66B    400.00,A6,,0.0001,0.0001,0.00125,2886,2886,2886,0.21,0.0001,0.00011,0.000697,1600,0.160,0.160,,0.160,0.176,
63907,C5_ZJ66B    400.00,64258,C5_RAYL4_M1 400.00,A6,,0.0001,0.0001,0.00054,2886,2886,2886,0.09,0.0001,0.0001,0.0003,1600,0.160,0.160,,0.160,0.160,
63910,C5_TERM__RA 132.00,64257,C5_RAYL1D   132.00,C6,,0.001377,0.005202,0.00664,134,134,134,1,0.003629,0.013738,0.00601,174.24,0.240,0.906,,0.632,2.394,
63925,C6_TERM     132.00,64074,C6_WARL1_M1 132.00,0,,0.0001,0.0001,0.00161,2286284,2286284,2286284,0.05,0.0001,0.0001,0.001609,174.24,0.017,0.017,,0.017,0.017,
63927,C6_WARL2_MC 275.00,63930,C6_ZB42A    275.00,B6,,0.0001,0.0001,0.00037,762,762,762,0.13,0.0001,0.000142,0.000227,756.25,0.076,0.076,,0.076,0.107,
63927,C6_WARL2_MC 275.00,63931,C6B_ZB42A   275.00,B6,,0.0001,0.0001,0.00037,762,762,762,0.13,0.0001,0.000142,0.000227,756.25,0.076,0.076,,0.076,0.107,
63928,C6_ZB043    275.00,63930,C6_ZB42A    275.00,B6,,0.0001,0.0001,0.00043,762,762,762,0.15,0.0001,0.000165,0.000263,756.25,0.076,0.076,,0.076,0.125,
63929,C6B_ZB043   275.00,63931,C6B_ZB42A   275.00,B6,,0.0001,0.0001,0.00043,762,762,762,0.15,0.0001,0.000165,0.000263,756.25,0.076,0.076,,0.076,0.125,
63934,C2C_TERM    132.00,64218,C2_KINO1_M1 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63935,C2E_TERM    132.00,64218,C2_KINO1_M1 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63936,C2F_TERM    132.00,64247,C2_NFLE1_M1 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63936,C2F_TERM    132.00,76008,A8_LITT1F   132.00,C7,,0.0001,0.0001,0.00001,130,130,130,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63938,C3C_TERM    132.00,64225,C3_MAIN_1   132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63938,C3C_TERM    132.00,601481,C3_SITT1C   132.00,C7,,0.001639,0.009143,0.00212,228.6,228.6,228.6,1,0.004794,0.023798,0.00131,174.24,0.286,1.593,,0.835,4.147,
63939,C4C_TERM    132.00,64277,C4_SELL1C   132.00,C7,,0.0001,0.0001,0.00043,92,92,92,1,0.0001,0.0001,0.00043,174.24,0.017,0.017,,0.017,0.017,
63944,C4D_TERM    132.00,64276,C4_SELL1B   132.00,C7,,0.0001,0.0001,0.00037,182,182,182,1,0.0001,0.0001,0.00037,174.24,0.017,0.017,,0.017,0.017,
63958,C7D_TERM    132.00,600646,C7_CANT1G   132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63960,C7E_TERM    132.00,600651,C7_CANT1H   132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63961,C7F_TERM    132.00,64173,C7_CANT13   132.00,0,,0.0001,0.0001,0.00899,2286284,2286284,2286284,0.24,0.0001,0.0001,0.008991,174.24,0.017,0.017,,0.017,0.017,
63962,C7G_TERM    132.00,64174,C7_CANT14   132.00,0,,0.0001,0.0001,0.01078,2286284,2286284,2286284,0.28,0.0001,0.0001,0.010782,174.24,0.017,0.017,,0.017,0.017,
63976,C3B_TERM    132.00,64225,C3_MAIN_1   132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
63976,C3B_TERM    132.00,601482,C3_SITT1D   132.00,C7,,0.001639,0.009143,0.00212,228.6,228.6,228.6,1,0.004794,0.023798,0.00131,174.24,0.286,1.593,,0.835,4.147,
63989,C3_TERM432  400.00,64097,C3_GRAI4_M1 400.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
63989,C3_TERM432  400.00,600615,C3_TERM463  400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
63989,C3_TERM432  400.00,600681,C3_TERM462  400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64012,C1_4VG048   400.00,64024,C1_ZJ005R   400.00,A7,,0.0001,0.0001,0.00035,3102,3102,3102,0.06,0.0001,0.0001,0.000196,1600,0.160,0.160,,0.160,0.160,
64012,C1_4VG048   400.00,600303,C1_TERM405  400.00,A7,,0.0001,0.0001,0,3102,3102,3102,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64018,C1_YYJ136   400.00,64223,C1_LAKE4B_B 400.00,A7,,0.000204,0.002512,0.07795,2924,2924,2924,13.04,0.001122,0.00677,0.048224,1600,0.326,4.019,,1.795,10.832,
64019,C1B_YYJ136  400.00,601372,C1_LAKE4A_B 400.00,A7,,0.000204,0.002512,0.07795,2827,2827,2827,13.04,0.001122,0.00677,0.048224,1600,0.326,4.019,,1.795,10.832,
64020,C1_ZBA008   400.00,64223,C1_LAKE4B_B 400.00,A7,,0.0001,0.0001,0.00213,3102,3102,3102,0.36,0.0001,0.000185,0.001186,1600,0.160,0.160,,0.160,0.296,
64020,C1_ZBA008   400.00,76121,A1_TERM6(2) 400.00,A7,,0.0001,0.00045,0.01262,3102,3102,3102,2.22,0.000186,0.001163,0.007892,1600,0.160,0.720,,0.298,1.861,
64021,C1B_ZBA008  400.00,76276,A1_TERM25(2 400.00,A7,,0.0001,0.00045,0.01262,3102,3102,3102,2.22,0.000186,0.001163,0.007892,1600,0.160,0.720,,0.298,1.861,
64021,C1B_ZBA008  400.00,601372,C1_LAKE4A_B 400.00,A7,,0.0001,0.0001,0.00116,3102,3102,3102,0.2,0.0001,0.000101,0.000648,1600,0.160,0.160,,0.160,0.162,
64022,C1_ZBA009   400.00,64223,C1_LAKE4B_B 400.00,A6,,0.0001,0.0001,0,3102,3102,3102,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64023,C1B_ZBA009  400.00,601372,C1_LAKE4A_B 400.00,A6,,0.0001,0.0001,0,3102,3102,3102,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64026,C2_BURH32   33.000,64171,C2_BURH3A   33.000,C7,,0.0001,0.000223,0,93,93,93,1,0.000169,0.000664,0,10.89,0.001,0.002,,0.002,0.007,
64026,C2_BURH32   33.000,64172,C2_BURH3B   33.000,C7,,0.0001,0.000186,0,93,93,93,1,0.00014,0.000554,0,10.89,0.001,0.002,,0.002,0.006,
64034,C2_NFLE31   33.000,600573,C2_NFLE3A   33.000,J7,,0.000222,0.000321,0.00004,99,99,99,1,0.001761,0.000145,0.00004,10.89,0.002,0.003,,0.019,0.002,
64034,C2_NFLE31   33.000,601477,C2_SHAR3E   33.000,J7,,0.314083,0.499566,0.00563,22,22,22,1,0.689401,1.719835,0.00553,10.89,3.420,5.440,,7.508,18.729,
64034,C2_NFLE31   33.000,601480,C2_SHRN31   33.000,J7,,0.074707,0.058849,0.00567,19,19,19,1,0.261943,0.05217,0.00567,10.89,0.814,0.641,,2.853,0.568,
64035,C2_NFLE4_M1 400.00,64043,C2_YN070    400.00,A7,,0.0001,0.0001,0,2004,2004,2004,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64035,C2_NFLE4_M1 400.00,64044,C2B_YN070   400.00,A7,,0.0001,0.0001,0,2004,2004,2004,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64040,C2_TUNW31   33.000,64310,C2_TUNW3A   33.000,C7,,0.000466,0.001158,0.00017,52,52,52,1,0.006196,0.000513,0.00017,10.89,0.005,0.013,,0.067,0.006,
64040,C2_TUNW31   33.000,64311,C2_TUNW3B   33.000,J7,,0.000114,0.00025,0.00003,56,56,56,1,0.001304,0.000112,0.00003,10.89,0.001,0.003,,0.014,0.001,
64040,C2_TUNW31   33.000,600586,C2_TUNW3D   33.000,J7,,0.000435,0.000955,0.00012,56,56,56,1,0.004975,0.000426,0.00012,10.89,0.005,0.010,,0.054,0.005,
64040,C2_TUNW31   33.000,600658,C2_TUNW3C   33.000,J7,,0.00041,0.0009,0.00012,56,56,56,1,0.004685,0.000401,0.00012,10.89,0.004,0.010,,0.051,0.004,
64041,C2_TUNW51   11.000,64312,C2_TUNW5A   11.000,C7,,0.000816,0.001129,0.00003,33,33,33,1,0.003599,0.001476,0.00003,1.21,0.001,0.001,,0.004,0.002,
64041,C2_TUNW51   11.000,64313,C2_TUNW5B   11.000,C7,,0.000137,0.000207,0,36,36,36,1,0.000411,0.00062,0,1.21,0.000,0.000,,0.000,0.001,
64041,C2_TUNW51   11.000,64314,C2_TUNW5C   11.000,C7,,0.001818,0.003595,0.00002,15,15,15,1,0.013636,0.001529,0.00002,1.21,0.002,0.004,,0.016,0.002,
64069,C6_PURF11   132.00,64074,C6_WARL1_M1 132.00,C6,,0.007337,0.026247,0.03001,124,124,124,1,0.019124,0.070179,0.02754,174.24,1.278,4.573,,3.332,12.228,
64070,C6_PURF12   132.00,64074,C6_WARL1_M1 132.00,C6,,0.007335,0.026245,0.02996,124,124,124,1,0.019116,0.070177,0.02749,174.24,1.278,4.573,,3.331,12.228,
64071,C6_PURF31   33.000,601441,C6_PURF3A   33.000,J6,,0.000211,0.000464,0.00006,56,56,56,1,0.002415,0.000207,0.00006,10.89,0.002,0.005,,0.026,0.002,
64071,C6_PURF31   33.000,601442,C6_PURF3B   33.000,J6,,0.000253,0.000556,0.00007,56,56,56,1,0.002898,0.000248,0.00007,10.89,0.003,0.006,,0.032,0.003,
64074,C6_WARL1_M1 132.00,601220,C6_WARL1A   132.00,C6,,0.00204,0.010525,0.00301,218,218,218,1,0.005195,0.028547,0.00164,174.24,0.355,1.834,,0.905,4.974,
64074,C6_WARL1_M1 132.00,601221,C6_WARL1B   132.00,C6,,0.00204,0.010525,0.00301,218,218,218,1,0.005195,0.028547,0.00164,174.24,0.355,1.834,,0.905,4.974,
64077,C7_FOLK51   11.000,64203,C7_FOLK5A   11.000,C7,,0.001091,0.001424,0.00004,11,11,11,1,0.005606,0.000621,0.00004,1.21,0.001,0.002,,0.007,0.001,
64077,C7_FOLK51   11.000,64205,C7_FOLK5C   11.000,C7,,0.001686,0.002201,0.00006,11,11,11,1,0.008664,0.00096,0.00006,1.21,0.002,0.003,,0.010,0.001,
64078,C7_HEBA1A   132.00,64362,C7_XZTERM24 132.00,C7,,0.00935,0.02344,0,158,158,158,1,0.0001,0.0001,0,174.24,1.629,4.084,,0.017,0.017,
64079,C7_HEBA1B   132.00,64249,C7_OWLH11   132.00,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64079,C7_HEBA1B   132.00,64363,C7B_XZTERM24132.00,C7,,0.00935,0.02344,0,158,158,158,1,0.0001,0.0001,0,174.24,1.629,4.084,,0.017,0.017,
64080,C7_HEBA31   33.000,64208,C7_HEBA3A   33.000,C7,,0.0001,0.000196,0.00019,131,131,131,1,0.0001,0.0001,0.00019,10.89,0.001,0.002,,0.001,0.001,
64080,C7_HEBA31   33.000,64209,C7_HEBA3B   33.000,C7,,0.0001,0.000174,0.00017,131,131,131,1,0.0001,0.0001,0.00017,10.89,0.001,0.002,,0.001,0.001,
64081,C7_HEBA32   33.000,64208,C7_HEBA3A   33.000,C7,,0.0001,0.000151,0.00015,131,131,131,1,0.0001,0.0001,0.00015,10.89,0.001,0.002,,0.001,0.001,
64081,C7_HEBA32   33.000,64209,C7_HEBA3B   33.000,C7,,0.0001,0.000215,0.00021,131,131,131,1,0.0001,0.0001,0.00021,10.89,0.001,0.002,,0.001,0.001,
64082,C7_MAST31   33.000,64232,C7_MAST3A   33.000,C7,,0.000703,0.00085,0.0001,52,52,52,1,0.004626,0.0004,0.0001,10.89,0.008,0.009,,0.050,0.004,
64082,C7_MAST31   33.000,64233,C7_MAST3B   33.000,C7,,0.000695,0.00084,0.00009,52,52,52,1,0.004574,0.000396,0.00009,10.89,0.008,0.009,,0.050,0.004,
64083,C7_MAST51   11.000,64235,C7_MAST5B   11.000,C7,,0.004083,0.006226,0.00002,12,12,12,1,0.024099,0.002678,0.00002,1.21,0.005,0.008,,0.029,0.003,
64083,C7_MAST51   11.000,64237,C7_MAST5D   11.000,C7,,0.004314,0.006543,0.00002,12,12,12,1,0.025884,0.002804,0.00002,1.21,0.005,0.008,,0.031,0.003,
64084,C7_MAST52   11.000,64085,C7_MAST53   11.000,C7,,0.000147,0.000357,0,28,28,28,1,0.000443,0.001072,0,1.21,0.000,0.000,,0.001,0.001,
64084,C7_MAST52   11.000,64234,C7_MAST5A   11.000,C7,,0.007058,0.01076,0.00003,12,12,12,1,0.041653,0.004628,0.00003,1.21,0.009,0.013,,0.050,0.006,
64084,C7_MAST52   11.000,64236,C7_MAST5C   11.000,C7,,0.00605,0.009223,0.00003,12,12,12,1,0.035702,0.003967,0.00003,1.21,0.007,0.011,,0.043,0.005,
64086,C7_MONK11   132.00,64089,C7_THAN1A   132.00,C7,,0.006849,0.017423,0.00374,228.6,228.6,228.6,1,0.012888,0.047447,0.00223,174.24,1.193,3.036,,2.246,8.267,
64087,C7_MONK12   132.00,64090,C7_THAN1B   132.00,C7,,0.006849,0.017423,0.00374,228.6,228.6,228.6,1,0.012888,0.047447,0.00223,174.24,1.193,3.036,,2.246,8.267,
64093,C7_ZV208    400.00,64327,C7_TERM421  400.00,A7,,0.0001,0.0001,0,3102,3102,3102,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64093,C7_ZV208    400.00,600591,C8B_T1_11526400.00,A7,,0.000229,0.00282,0.08821,3102,3102,3102,14.7,0.001262,0.007703,0.054406,1600,0.366,4.512,,2.019,12.325,
64096,C9_TERM421  400.00,64489,C4_XMA_SE14 400.00,0,,0.0001,0.0001,0.00546,1385.6,1385.6,1385.6,0.05,0.0001,0.0001,0.005458,1600,0.160,0.160,,0.160,0.160,
64097,C3_GRAI4_M1 400.00,64354,C3_XGR_MA1G 400.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64097,C3_GRAI4_M1 400.00,600086,C3_GRAW4_M1 400.00,A7,,0.0001,0.000292,0.01107,3326,3326,3326,1.68,0.000108,0.000828,0.006666,1600,0.160,0.467,,0.173,1.325,
64099,C4_CSE_SELL 400.00,64366,C4B_ZY_CSE  400.00,A7,,0.0001,0.0001,0.00234,3326,3326,3326,0.39,0.0001,0.000204,0.001444,1600,0.160,0.160,,0.160,0.326,
64099,C4_CSE_SELL 400.00,600272,C4_SELL4F   400.00,A7,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64100,C4B_CSE_SELL400.00,601055,C4_SELL4B_M 400.00,A7,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64101,C4C_CSE_SELL400.00,601055,C4_SELL4B_M 400.00,A7,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64102,C4D_CSE_SELL400.00,64107,C4C_ZY078_CS400.00,A7,,0.0001,0.0001,0.09972,2369,2369,2369,0.26,0.0001,0.0001,0.099716,1600,0.160,0.160,,0.160,0.160,
64102,C4D_CSE_SELL400.00,601054,C4_SELL4A_M 400.00,A7,,0.0001,0.0001,0,2369,2369,2369,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64103,C4E_CSE_SELL400.00,64108,C4D_ZY078_CS400.00,A7,,0.0001,0.0001,0.09972,2369,2369,2369,0.26,0.0001,0.0001,0.099716,1600,0.160,0.160,,0.160,0.160,
64103,C4E_CSE_SELL400.00,601054,C4_SELL4A_M 400.00,A7,,0.0001,0.0001,0,2369,2369,2369,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64105,C4_ZY078    400.00,600270,C4_SELL4D   400.00,A7,,0.0001,0.0001,0,3103,3103,3103,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64106,C4B_ZY078   400.00,600271,C4_SELL4C   400.00,A7,,0.0001,0.0001,0,3102,3102,3102,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64107,C4C_ZY078_CS400.00,600270,C4_SELL4D   400.00,A7,,0.0001,0.0001,0,2369,2369,2369,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64108,C4D_ZY078_CS400.00,600271,C4_SELL4C   400.00,A7,,0.0001,0.0001,0,2369,2369,2369,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64131,C7_RICH4_M1 400.00,64488,C7_XBE_GB1G 400.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64131,C7_RICH4_M1 400.00,600383,C7_CANT4_M5 400.00,1,,0.000399,0.004808,0.15034,2038,2038,2038,25,0.002113,0.012945,0.092835,1600,0.638,7.693,,3.381,20.712,
64131,C7_RICH4_M1 400.00,600383,C7_CANT4_M5 400.00,A7,,0.000399,0.004808,0.15034,2038,2038,2038,25,0.002113,0.012945,0.092835,1600,0.638,7.693,,3.381,20.712,
64131,C7_RICH4_M1 400.00,601092,C7_TINP_M1  400.00,0,,0.0001,0.00015,0.02723,2771.3,2771.3,2771.3,1,0.0001,0.0001,0.027232,1600,0.160,0.240,,0.160,0.160,
64131,C7_RICH4_M1 400.00,601093,C7_TINP_M2  400.00,0,,0.0001,0.00015,0.02723,2771.3,2771.3,2771.3,1,0.0001,0.0001,0.027232,1600,0.160,0.240,,0.160,0.160,
64138,C4_ASHF11   132.00,64140,C4_ASHF1C   132.00,C7,,0.0001,0.00042,0.00751,228.6,228.6,228.6,1,0.00082,0.00024,0.00751,174.24,0.017,0.073,,0.143,0.042,
64146,C1_BALD3A   33.000,64184,C5_CHLV3B   33.000,C7,,0.006473,0.007859,0.00273,25,25,25,1,0.100623,0.009189,0.00273,10.89,0.070,0.086,,1.096,0.100,
64146,C1_BALD3A   33.000,64215,C5_KIGS31   33.000,C7,,0.013325,0.017675,0.00643,38,38,38,1,0.21875,0.0205,0.00643,10.89,0.145,0.192,,2.382,0.223,
64147,C1_BALD3B   33.000,64183,C5_CHLV3A   33.000,C7,,0.006462,0.007838,0.00272,25,25,25,1,0.10029,0.009165,0.00272,10.89,0.070,0.085,,1.092,0.100,
64147,C1_BALD3B   33.000,64216,C5_KIGS32   33.000,C7,,0.013208,0.01752,0.00637,38,38,38,1,0.216825,0.02032,0.00637,10.89,0.144,0.191,,2.361,0.221,
64148,C1_BALD3C   33.000,64151,C1_BALD3F   33.000,C7,,0.014932,0.011602,0.00122,19,19,19,1,0.04403,0.013011,0.00122,10.89,0.163,0.126,,0.479,0.142,
64149,C1_BALD3D   33.000,64150,C1_BALD3E   33.000,C7,,0.015219,0.011757,0.00121,19,19,19,1,0.044829,0.013176,0.00121,10.89,0.166,0.128,,0.488,0.143,
64150,C1_BALD3E   33.000,64153,C1_BALD3K   33.000,C7,,0.021285,0.039992,0.00005,22,22,22,1,0.037866,0.175774,0.00002,10.89,0.232,0.436,,0.412,1.914,
64150,C1_BALD3E   33.000,64189,C5_CORY3B   33.000,C7,,0.046813,0.086096,0.00046,22,22,22,1,0.08671,0.371275,0.00041,10.89,0.510,0.938,,0.944,4.043,
64151,C1_BALD3F   33.000,64188,C5_CORY3A   33.000,C7,,0.023786,0.02591,0.00367,24,24,24,1,0.089049,0.029012,0.00366,10.89,0.259,0.282,,0.970,0.316,
64151,C1_BALD3F   33.000,64273,C1_SBEN3B   33.000,C7,,0.00046,0.000501,0.00007,24,24,24,1,0.00172,0.000561,0.00007,10.89,0.005,0.005,,0.019,0.006,
64152,C1_BALD3J   33.000,64153,C1_BALD3K   33.000,C7,,0.014112,0.025896,0.00209,39,39,39,1,0.12174,0.028836,0.00209,10.89,0.154,0.282,,1.326,0.314,
64153,C1_BALD3K   33.000,64274,C1_SBEN3C   33.000,C7,,0.032172,0.07187,0.00048,24,24,24,1,0.078836,0.319803,0.00044,10.89,0.350,0.783,,0.859,3.483,
64159,C5_BEHL31   33.000,64161,C5_BEHL3A   33.000,C7,,0.077144,0.107441,0.00334,18,18,18,1,0.236771,0.309975,0.0033,10.89,0.840,1.170,,2.578,3.376,
64160,C5_BEHL32   33.000,64162,C5_BEHL3B   33.000,C7,,0.077283,0.10743,0.00329,18,18,18,1,0.237732,0.309932,0.00325,10.89,0.842,1.170,,2.589,3.375,
64161,C5_BEHL3A   33.000,68779,J5_HADR3B   33.000,C7,,0.009288,0.01934,0.00215,36,36,36,1,0.10274,0.022672,0.00215,10.89,0.101,0.211,,1.119,0.247,
64162,C5_BEHL3B   33.000,68778,J5_HADR3A   33.000,C7,,0.009663,0.020069,0.00226,36,36,36,1,0.107211,0.023521,0.00226,10.89,0.105,0.219,,1.168,0.256,
64164,C4_BETT1A   132.00,64165,C4_BETT1B   132.00,C7,,0.000121,0.000667,0.00016,224,224,224,1,0.000375,0.002664,0.00008,174.24,0.021,0.116,,0.065,0.464,
64166,C4_BETT1C   132.00,64167,C4_BETT1D   132.00,C7,,0.001708,0.009346,0.00226,228.6,228.6,228.6,1,0.004954,0.026089,0.00132,174.24,0.298,1.628,,0.863,4.546,
64167,C4_BETT1D   132.00,64191,C4_ETCH1C   132.00,C7,,0.000122,0.000674,0.00016,224,224,224,1,0.000379,0.00269,0.00008,174.24,0.021,0.117,,0.066,0.469,
64169,C2_BURH1D   132.00,64361,C2E_XZTERM21132.00,C7,,0.000198,0.000671,0.00984,157,157,157,1,0.000516,0.000449,0.00984,174.24,0.034,0.117,,0.090,0.078,
64170,C2_BURH1E   132.00,64326,C2_TERM220  132.00,C7,,0.000198,0.000671,0.00984,157,157,157,1,0.000516,0.000449,0.00984,174.24,0.034,0.117,,0.090,0.078,
64173,C7_CANT13   132.00,64174,C7_CANT14   132.00,C7,,0.0001,0.0001,0.0017,240,240,240,1,0.0001,0.0001,0.0017,174.24,0.017,0.017,,0.017,0.017,
64173,C7_CANT13   132.00,600651,C7_CANT1H   132.00,C7,,0.0001,0.0001,0.00087,151,151,151,1,0.0001,0.0001,0.00087,174.24,0.017,0.017,,0.017,0.017,
64174,C7_CANT14   132.00,600646,C7_CANT1G   132.00,C7,,0.0001,0.000257,0.00291,185,185,185,1,0.000301,0.000157,0.00291,174.24,0.017,0.045,,0.052,0.027,
64175,C7_CANT1B   132.00,64194,C4_ETCH1F   132.00,C7,,0.018685,0.047533,0.01019,130,130,130,1,0.035162,0.129443,0.00609,174.24,3.256,8.282,,6.127,22.554,
64175,C7_CANT1B   132.00,600551,C7_CANT15   132.00,C7,,0.000514,0.000998,0.03645,126,126,126,1,0.003138,0.000854,0.03645,174.24,0.090,0.174,,0.547,0.149,
64176,C7_CANT3A   33.000,64177,C7_CANT3B   33.000,R7,,0.0002,0.3335,0,999,999,999,1,0.0002,0.3335,0,10.89,0.002,3.632,,0.002,3.632,
64179,C5_CHLM1C   132.00,64329,C5C_TERM_C65132.00,0,,0.012672,0.029055,0.00906,109,109,109,1,0.025653,0.07346,0.00632,174.24,2.208,5.063,,4.470,12.800,
64181,C5_CHLV31   33.000,64183,C5_CHLV3A   33.000,C7,,0.015978,0.01231,0.00204,21,21,21,1,0.0431,0.013451,0.00204,10.89,0.174,0.134,,0.469,0.146,
64182,C5_CHLV32   33.000,64184,C5_CHLV3B   33.000,C7,,0.015816,0.012185,0.00202,21,21,21,1,0.042663,0.013315,0.00202,10.89,0.172,0.133,,0.465,0.145,
64185,C5_CHLV51   11.000,601289,C5_CHLV5A   11.000,J7,,0.001321,0.001791,0.00001,15,15,15,1,0.001321,0.001791,0.00001,1.21,0.002,0.002,,0.002,0.002,
64188,C5_CORY3A   33.000,64331,C1_TERM_C7G 33.000,C7,,0.02705,0.046884,0.00321,20,20,20,1,0.088923,0.14142,0.00319,10.89,0.295,0.511,,0.968,1.540,
64192,C4_ETCH1D   132.00,64196,C4_ETCH1H   132.00,C7,,0.00013,0.000713,0.00017,224,224,224,1,0.000401,0.002847,0.00008,174.24,0.023,0.124,,0.070,0.496,
64193,C4_ETCH1E   132.00,64194,C4_ETCH1F   132.00,C7,,0.0001,0.000106,0.00002,272,272,272,1,0.0001,0.000296,0.00001,174.24,0.017,0.018,,0.017,0.052,
64194,C4_ETCH1F   132.00,64278,C4_SELL1D   132.00,C7,,0.003076,0.017158,0.00398,228.6,228.6,228.6,1,0.008997,0.044658,0.00245,174.24,0.536,2.990,,1.568,7.781,
64197,C1_FOLK11   132.00,64200,C1_FOLK14   132.00,C7,,0.000247,0.000167,0.0043,92,92,92,1,0.000747,0.000167,0.0043,174.24,0.043,0.029,,0.130,0.029,
64197,C1_FOLK11   132.00,601315,C1_FOLK1B   132.00,C7,,0.002234,0.005648,0.00122,228.6,228.6,228.6,1,0.005462,0.01575,0.00074,174.24,0.389,0.984,,0.952,2.744,
64198,C1_FOLK12   132.00,64199,C1_FOLK13   132.00,C7,,0.000226,0.000153,0.00394,92,92,92,1,0.000685,0.000153,0.00394,174.24,0.039,0.027,,0.119,0.027,
64198,C1_FOLK12   132.00,601317,C1_FOLK1D   132.00,C7,,0.002234,0.005648,0.00122,228.6,228.6,228.6,1,0.005462,0.01575,0.00074,174.24,0.389,0.984,,0.952,2.744,
64199,C1_FOLK13   132.00,64201,C1_FOLK15   132.00,C7,,0.0001,0.0001,0.00026,182,182,182,1,0.0001,0.0001,0.00026,174.24,0.017,0.017,,0.017,0.017,
64202,C7_FOLK52   11.000,64204,C7_FOLK5B   11.000,C7,,0.001884,0.00246,0.00006,11,11,11,1,0.009683,0.001073,0.00006,1.21,0.002,0.003,,0.012,0.001,
64202,C7_FOLK52   11.000,64206,C7_FOLK5D   11.000,C7,,0.002479,0.003237,0.00008,11,11,11,1,0.012741,0.001412,0.00008,1.21,0.003,0.004,,0.015,0.002,
64208,C7_HEBA3A   33.000,64210,C7_HEBA3C   33.000,C7,,0.0001,0.0001,0.00003,119,119,119,1,0.000117,0.0001,0.00003,10.89,0.001,0.001,,0.001,0.001,
64211,C6_HORN1A   132.00,601221,C6_WARL1B   132.00,C6,,0.000767,0.001225,0.04675,157,157,157,1,0.004418,0.001187,0.04675,174.24,0.134,0.213,,0.770,0.207,
64212,C6_HORN1B   132.00,601220,C6_WARL1A   132.00,C6,,0.000748,0.001195,0.04559,157,157,157,1,0.004309,0.001158,0.04559,174.24,0.130,0.208,,0.751,0.202,
64218,C2_KINO1_M1 132.00,64219,C2_KINO1A   132.00,C7,,0.000234,0.000158,0.00373,79,79,79,1,0.000234,0.000158,0.00373,174.24,0.041,0.028,,0.041,0.028,
64218,C2_KINO1_M1 132.00,64220,C2_KINO1B   132.00,C7,,0.00246,0.005415,0.0012,158,158,158,1,0.005044,0.014257,0.00264,174.24,0.429,0.944,,0.879,2.484,
64218,C2_KINO1_M1 132.00,64381,C2B_TERM    132.00,0,,0.0001,0.0001,0.01412,2286284,2286284,2286284,0.32,0.0001,0.0001,0.014117,174.24,0.017,0.017,,0.017,0.017,
64225,C3_MAIN_1   132.00,601533,C3_TERM_C7Q 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64225,C3_MAIN_1   132.00,601534,C3B_TERM_C7Q132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64228,C7_MAST13   132.00,64231,C7_MAST1C   132.00,C7,,0.00058,0.001634,0.01966,139,139,139,1,0.003504,0.000989,0.01966,174.24,0.101,0.285,,0.611,0.172,
64230,C7_MAST1B   132.00,64231,C7_MAST1C   132.00,C7,,0.0001,0.0001,0.00001,130,130,130,1,0.0001,0.000146,0.00001,174.24,0.017,0.017,,0.017,0.025,
64243,C5_MEFB1A   132.00,70136,L5_FOBR11   132.00,C4,,0.00128,0.00906,0.00195,300,300,300,1,0.00403,0.02249,0,174.24,0.223,1.579,,0.702,3.919,
64243,C5_MEFB1A   132.00,70164,L5_LONG1A   132.00,C4,,0.00408,0.01741,0.00397,218,218,218,1,0.01265,0.0497,0,174.24,0.711,3.034,,2.204,8.660,
64243,C5_MEFB1A   132.00,601403,C5_MEFB1C   132.00,C4,,0.00747,0.05289,0.01137,183,183,183,1,0.02352,0.13126,0,174.24,1.302,9.216,,4.098,22.871,
64244,C5_MEFB1B   132.00,70055,L5_BARL11   132.00,C4,,0.00599,0.0256,0.0076,218,218,218,1,0.01873,0.07281,0,174.24,1.044,4.461,,3.264,12.686,
64244,C5_MEFB1B   132.00,70623,L5F_TERM990(132.00,C4,,0.00372,0.02633,0.00566,274,274,274,1,0.01171,0.06536,0,174.24,0.648,4.588,,2.040,11.388,
64244,C5_MEFB1B   132.00,601405,C5_MEFB1E   132.00,C4,,0.00747,0.05289,0.01137,183,183,183,1,0.02352,0.13126,0,174.24,1.302,9.216,,4.098,22.871,
64247,C2_NFLE1_M1 132.00,64324,C2_TERM205  132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64247,C2_NFLE1_M1 132.00,64326,C2_TERM220  132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64247,C2_NFLE1_M1 132.00,64357,C2_XZTERM21 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64247,C2_NFLE1_M1 132.00,64359,C2C_XZTERM21132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64248,C2_NFLE1_M2 132.00,64358,C2B_XZTERM21132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64248,C2_NFLE1_M2 132.00,64360,C2D_XZTERM21132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64248,C2_NFLE1_M2 132.00,64361,C2E_XZTERM21132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64250,C1_RAIL31   33.000,64290,C1_SHLL32   33.000,C7,,0.012276,0.028465,0.00038,29,29,29,1,0.038968,0.122873,0.00036,10.89,0.134,0.310,,0.424,1.338,
64253,C5_RAYL12   132.00,64257,C5_RAYL1D   132.00,C7,,0.0001,0.000114,0.00222,209,209,209,1,0.000209,0.0001,0.00222,174.24,0.017,0.020,,0.036,0.017,
64254,C5_RAYL13   132.00,64255,C5_RAYL1A   132.00,C7,,0.0001,0.0001,0.00031,123,123,123,1,0.0001,0.0001,0.00031,174.24,0.017,0.017,,0.017,0.017,
64254,C5_RAYL13   132.00,64316,C5_TERM_C6H 132.00,C6,,0.000713,0.002666,0.00656,134,134,134,1,0.002074,0.006764,0.00616,174.24,0.124,0.465,,0.361,1.179,
64258,C5_RAYL4_M1 400.00,68700,J8_4VB061   400.00,A6,,0.000203,0.003568,0.13756,2779,2779,2779,20.65,0.001307,0.01015,0.082485,1600,0.325,5.709,,2.091,16.240,
64258,C5_RAYL4_M1 400.00,600188,C5_BULL4_MC 400.00,A6,,0.000203,0.003568,0.13756,2779,2779,2779,20.65,0.001307,0.01015,0.082485,1600,0.325,5.709,,2.091,16.240,
64263,C3_RIDD11   132.00,64269,C3_RIDS11   132.00,C7,,0.000108,0.000261,0.00219,156,156,156,1,0.000663,0.000171,0.00219,174.24,0.019,0.045,,0.116,0.030,
64266,C3_RIDH11   132.00,64269,C3_RIDS11   132.00,C7,,0.000105,0.000254,0.00214,156,156,156,1,0.000646,0.000167,0.00214,174.24,0.018,0.044,,0.113,0.029,
64270,C1_SBEN32   33.000,68778,J5_HADR3A   33.000,C7,,0.019402,0.02574,0.00937,38,38,38,1,0.318426,0.029871,0.00937,10.89,0.211,0.280,,3.468,0.325,
64271,C1_SBEN33   33.000,68779,J5_HADR3B   33.000,C7,,0.008483,0.01097,0.00401,32,32,32,1,0.134487,0.012692,0.00401,10.89,0.092,0.119,,1.465,0.138,
64272,C1_SBEN3A   33.000,64301,C1_THND3C   33.000,C7,,0.032304,0.072407,0.00046,24,24,24,1,0.07843,0.323266,0.00042,10.89,0.352,0.789,,0.854,3.520,
64274,C1_SBEN3C   33.000,64300,C1_THND3B   33.000,C7,,0.043318,0.057056,0.00009,17,17,17,1,0.067096,0.243514,0.00006,10.89,0.472,0.621,,0.731,2.652,
64278,C4_SELL1D   132.00,601471,C4_SELL1F   132.00,C7,,0.000842,0.004694,0.00109,228.6,228.6,228.6,1,0.002461,0.012218,0.00067,174.24,0.147,0.818,,0.429,2.129,
64290,C1_SHLL32   33.000,64307,C1_TILB3A   33.000,C7,,0.06232,0.112568,0.00115,22,22,22,1,0.160545,0.451861,0.00109,10.89,0.679,1.226,,1.748,4.921,
64297,C1_THND31   33.000,64299,C1_THND3A   33.000,C7,,0.052843,0.073623,0.0013,17,17,17,1,0.091465,0.281691,0.00126,10.89,0.575,0.802,,0.996,3.068,
64298,C1_THND32   33.000,64301,C1_THND3C   33.000,C7,,0.097358,0.141859,0.00159,17,17,17,1,0.163173,0.510393,0.00151,10.89,1.060,1.545,,1.777,5.558,
64299,C1_THND3A   33.000,64300,C1_THND3B   33.000,1,,0.002434,0.001476,0.00014,16,16,16,1,0.006266,0.001631,0.00014,10.89,0.027,0.016,,0.068,0.018,
64299,C1_THND3A   33.000,64300,C1_THND3B   33.000,C7,,0.002434,0.001476,0.00014,16,16,16,1,0.006266,0.001631,0.00014,10.89,0.027,0.016,,0.068,0.018,
64304,C1_TILB1B   132.00,64305,C1_TILB1C   132.00,C7,,0.0001,0.0001,0.00046,185,185,185,1,0.0001,0.0001,0.00046,174.24,0.017,0.017,,0.017,0.017,
64304,C1_TILB1B   132.00,64309,C1_TILG11   132.00,C7,,0.001323,0.003724,0.04481,182,182,182,1,0.007987,0.002254,0.04481,174.24,0.231,0.649,,1.392,0.393,
64306,C1_TILB2_M1 275.00,64370,C1_TERM     275.00,0,,0.0001,0.0001,0.03121,4763092,4763092,4763092,0.15,0.0001,0.0001,0.031211,756.25,0.076,0.076,,0.076,0.076,
64306,C1_TILB2_M1 275.00,601561,C1C_TERM    275.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
64315,C5B_TERM_C65132.00,64353,C5_WOMO1B   132.00,C6,,0.006456,0.030981,0.01592,187,187,187,1,0.016606,0.080532,0.01216,174.24,1.125,5.398,,2.893,14.032,
64323,C4_TERM200  132.00,601471,C4_SELL1F   132.00,C7,,0.0001,0.000135,0.00293,242,242,242,1,0.000148,0.0001,0.00293,174.24,0.017,0.024,,0.026,0.017,
64325,C4_TERM205  132.00,601470,C4_SELL1E   132.00,C7,,0.0001,0.000135,0.00293,242,242,242,1,0.000148,0.0001,0.00293,174.24,0.017,0.024,,0.026,0.017,
64327,C7_TERM421  400.00,600383,C7_CANT4_M5 400.00,0,,0.0001,0.0001,0.01092,3102,3102,3102,0.1,0.0001,0.0001,0.010915,1600,0.160,0.160,,0.160,0.160,
64353,C5_WOMO1B   132.00,601232,C5_WOMO1C   132.00,C6,,0.003208,0.015382,0.00394,187,187,187,1,0.008019,0.040314,0.00219,174.24,0.559,2.680,,1.397,7.024,
64354,C3_XGR_MA1G 400.00,64396,C3_TERM     400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64354,C3_XGR_MA1G 400.00,64486,C3B_TERM    400.00,0,,0.0001,0.0001,0.01092,1385.6,1385.6,1385.6,0.1,0.0001,0.0001,0.010915,1600,0.160,0.160,,0.160,0.160,
64355,C4_XMA_SE12 400.00,64447,C9_TERM461  400.00,0,,0.0001,0.0001,0.01092,1385.6,1385.6,1385.6,0.1,0.0001,0.0001,0.010915,1600,0.160,0.160,,0.160,0.160,
64355,C4_XMA_SE12 400.00,601054,C4_SELL4A_M 400.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64362,C7_XZTERM24 132.00,601281,C7_CANT1I   132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64363,C7B_XZTERM24132.00,601282,C7_CANT1J   132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64365,C4_ZY_CSE   400.00,601055,C4_SELL4B_M 400.00,A7,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64366,C4B_ZY_CSE  400.00,601055,C4_SELL4B_M 400.00,A7,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64408,C4_TERM     400.00,601054,C4_SELL4A_M 400.00,0,,0.0001,0.0001,0.02264,6928135,6928135,6928135,0.1,0.0001,0.0001,0.022642,1600,0.160,0.160,,0.160,0.160,
64409,C4_TERM-HVD 400.00,601055,C4_SELL4B_M 400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64411,C4B_TERM    400.00,601054,C4_SELL4A_M 400.00,0,,0.0001,0.0001,0.02401,6928135,6928135,6928135,0.1,0.0001,0.0001,0.024014,1600,0.160,0.160,,0.160,0.160,
64423,C7_TERM     400.00,64488,C7_XBE_GB1G 400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64480,C3_GRAIN_40 400.00,64486,C3B_TERM    400.00,1,,0.0001,0.0001,0,69282,69282,69282,1,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64480,C3_GRAIN_40 400.00,64486,C3B_TERM    400.00,3,,0.0001,0.0001,0,69282,69282,69282,1,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64480,C3_GRAIN_40 400.00,64490,C3_TERM__RE 400.00,0,,0.0001,0.00125,0,66.7,66.7,66.7,0,0.0001,0.00125,0,1600,0.160,2.000,,0.160,2.000,
64480,C3_GRAIN_40 400.00,64491,C3B_TERM__RE400.00,0,,0.0001,0.00125,0,66.7,66.7,66.7,0,0.0001,0.00125,0,1600,0.160,2.000,,0.160,2.000,
64487,C3C_TERM    400.00,64490,C3_TERM__RE 400.00,0,,0.0001,0.0001,0.06062,2078.5,2078.5,2078.5,1,0.0001,0.0001,0.060621,1600,0.160,0.160,,0.160,0.160,
64489,C4_XMA_SE14 400.00,601054,C4_SELL4A_M 400.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64491,C3B_TERM__RE400.00,600070,C3D_TERM    400.00,0,,0.0001,0.0001,0.05079,2078.5,2078.5,2078.5,1,0.0001,0.0001,0.05079,1600,0.160,0.160,,0.160,0.160,
64492,M6_4ZB167   400.00,71198,M6_4ZB163   400.00,0,,0.0001,0.000174,0.00659,2779,2779,2779,1,0.0001,0.000493,0.003968,1600,0.160,0.278,,0.160,0.789,
64492,M6_4ZB167   400.00,71346,M6_BODE4_M1 400.00,0,,0.0001,0.0001,0.00328,2771,2771,2771,0.5,0.0001,0.000246,0.001828,1600,0.160,0.160,,0.160,0.394,
64492,M6_4ZB167   400.00,71440,M5B_4ZB254  400.00,A2,,0.000328,0.005256,0.19919,2665,2665,2665,30.22,0.001944,0.014888,0.119895,1600,0.525,8.410,,3.110,23.821,
64495,M8_CAER32   33.000,71214,M8_CAER31   33.000,J2,,0.0001,0.000599,0,999,999,999,1,0.0001,0.000599,0,10.89,0.001,0.007,,0.001,0.007,
64495,M8_CAER32   33.000,71571,M8_AMLW31   33.000,J2,,0.269849,0.462633,0,999,999,999,1,0.269849,0.462633,0,10.89,2.939,5.038,,2.939,5.038,
64500,D4_4TA001   400.00,64502,D4B_4TA052  400.00,A6,,0.000192,0.002958,0.123,3180,3180,3180,17.76,0.001138,0.009378,0.072698,1600,0.307,4.733,,1.821,15.005,
64500,D4_4TA001   400.00,64504,D4_4TB074   400.00,A6,,0.0001,0.0001,0.00166,3180,3180,3180,0.25,0.0001,0.000125,0.000925,1600,0.160,0.160,,0.160,0.200,
64501,D4_4TA052   400.00,64503,D4_4TA53A   400.00,A6,,0.0001,0.0001,0.00092,3180,3180,3180,0.13,0.0001,0.0001,0.000489,1600,0.160,0.160,,0.160,0.160,
64501,D4_4TA052   400.00,64597,D5_4TA001   400.00,A6,,0.000192,0.002958,0.123,3180,3180,3180,17.76,0.001138,0.009378,0.072698,1600,0.307,4.733,,1.821,15.005,
64502,D4B_4TA052  400.00,64554,D4_SUND4_M2 400.00,A6,,0.0001,0.0001,0.00145,3180,3180,3180,0.22,0.0001,0.000109,0.000808,1600,0.160,0.160,,0.160,0.174,
64503,D4_4TA53A   400.00,64553,D4_SUND4_M1 400.00,A6,,0.0001,0.0001,0.00106,3180,3180,3180,0.15,0.0001,0.0001,0.000566,1600,0.160,0.160,,0.160,0.160,
64504,D4_4TB074   400.00,64599,D5B_4TB002  400.00,A6,,0.000287,0.004422,0.1839,3180,3180,3180,26.56,0.001701,0.014021,0.108693,1600,0.459,7.075,,2.722,22.434,
64505,D4_4YH001   400.00,64506,D4_4YH01A   400.00,A8,,0.0001,0.0001,0.0004,3326,3326,3326,0.06,0.0001,0.0001,0.000221,1600,0.160,0.160,,0.160,0.160,
64505,D4_4YH001   400.00,64661,D6_COWL4_M1 400.00,A8,,0.000322,0.006236,0.24439,3326,3326,3326,36.3,0.00281,0.01794,0.145847,1600,0.515,9.978,,4.496,28.704,
64506,D4_4YH01A   400.00,64510,D4_4YJ86A   400.00,A8,,0.0001,0.0001,0.00068,3326,3326,3326,0.1,0.0001,0.0001,0.000376,1600,0.160,0.160,,0.160,0.160,
64507,D4_4YJ002   400.00,64553,D4_SUND4_M1 400.00,A6,,0.0001,0.0001,0.00226,2779,2779,2779,0.34,0.0001,0.000167,0.001225,1600,0.160,0.160,,0.160,0.267,
64507,D4_4YJ002   400.00,64794,D4B_4YJ030  400.00,A6,,0.0001,0.001689,0.06609,2779,2779,2779,9.83,0.000744,0.004848,0.039008,1600,0.160,2.702,,1.190,7.757,
64508,D4B_4YJ002  400.00,64554,D4_SUND4_M2 400.00,A6,,0.0001,0.0001,0.00226,2779,2779,2779,0.34,0.0001,0.000167,0.001224,1600,0.160,0.160,,0.160,0.267,
64508,D4B_4YJ002  400.00,64793,D4_4YJ030   400.00,A6,,0.0001,0.001689,0.06609,2779,2779,2779,9.83,0.000744,0.004848,0.039008,1600,0.160,2.702,,1.190,7.757,
64509,D4_4YJ086   400.00,64510,D4_4YJ86A   400.00,A8,,0.0001,0.0001,0.00031,2779,2779,2779,0.05,0.0001,0.0001,0.00017,1600,0.160,0.160,,0.160,0.160,
64509,D4_4YJ086   400.00,64797,D4_4YJ072   400.00,A8,,0.0001,0.000841,0.03299,2779,2779,2779,4.9,0.000305,0.002403,0.019707,1600,0.160,1.346,,0.488,3.845,
64512,D4_AYLE31   33.000,64818,D4_NDRI3B   33.000,C7,,0.054989,0.124729,0.00102,29,29,29,1,0.138324,0.559291,0.00094,10.89,0.599,1.358,,1.506,6.091,
64512,D4_AYLE31   33.000,601506,D4_AYLE3D   33.000,J7,,0.000533,0.000645,0.00029,39,39,39,1,0.003508,0.000304,0.00029,10.89,0.006,0.007,,0.038,0.003,
64513,D4_BANB11   132.00,64532,D4_BRKL11   132.00,C5,,0.00485,0.03239,0.00781,221,221,221,1,0.01567,0.08532,0,174.24,0.845,5.644,,2.730,14.866,
64513,D4_BANB11   132.00,64533,D4_BRKL12   132.00,C5,,0.00483,0.03228,0.00779,221,221,221,1,0.01562,0.08505,0,174.24,0.842,5.624,,2.722,14.819,
64515,D4_BANB51   11.000,64518,D4_BANB5A   11.000,1,,0.0001,0.2747,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.332,,0.000,0.000,
64515,D4_BANB51   11.000,64518,D4_BANB5A   11.000,R5,,0.0001,0.28,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.339,,0.000,0.000,
64516,D4_BANB52   11.000,64519,D4_BANB5C   11.000,R5,,0.0001,0.281,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.340,,0.000,0.000,
64516,D4_BANB52   11.000,64520,D4_BANB5D   11.000,R5,,0.0001,0.277,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.335,,0.000,0.000,
64517,D4_BANB53   11.000,64521,D4_BANB5E   11.000,1,,0.0001,0.26467,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.320,,0.000,0.000,
64517,D4_BANB53   11.000,64521,D4_BANB5E   11.000,R5,,0.0001,0.26533,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.321,,0.000,0.000,
64522,D4_BEDF1A   132.00,64524,D4_BEDG11   132.00,C6,,0.000974,0.003729,0.00084,114,114,114,1,0.002326,0.01018,0.00048,174.24,0.170,0.650,,0.405,1.774,
64522,D4_BEDF1A   132.00,64751,D4_AUSC1B   132.00,C6,,0.001401,0.005367,0.00121,155,155,155,1,0.003349,0.014654,0.00069,174.24,0.244,0.935,,0.584,2.553,
64522,D4_BEDF1A   132.00,64802,D4_BEDF1C   132.00,C6,,0.000948,0.003632,0.00082,155,155,155,1,0.002266,0.009915,0.00047,174.24,0.165,0.633,,0.395,1.728,
64523,D4_BEDF1B   132.00,64525,D4_BEDG12   132.00,C6,,0.000974,0.003729,0.00084,114,114,114,1,0.002326,0.01018,0.00048,174.24,0.170,0.650,,0.405,1.774,
64523,D4_BEDF1B   132.00,64750,D4_AUSC1A   132.00,C6,,0.001401,0.005367,0.00121,155,155,155,1,0.003349,0.014654,0.00069,174.24,0.244,0.935,,0.584,2.553,
64523,D4_BEDF1B   132.00,64803,D4_BEDF1D   132.00,C6,,0.000948,0.003632,0.00082,155,155,155,1,0.002266,0.009915,0.00047,174.24,0.165,0.633,,0.395,1.728,
64524,D4_BEDG11   132.00,68258,J4_EDRO1A   132.00,C6,,0.002675,0.010245,0.00267,155,155,155,1,0.006415,0.02793,0.00168,174.24,0.466,1.785,,1.118,4.867,
64525,D4_BEDG12   132.00,68759,J4_EDRO11   132.00,C6,,0.002737,0.010464,0.00693,155,155,155,1,0.006817,0.028051,0.00594,174.24,0.477,1.823,,1.188,4.888,
64526,D4_BLET11   132.00,64529,D4_BREL11   132.00,C5,,0.001369,0.007063,0.09281,226,226,226,1,0.011359,0.003245,0,174.24,0.239,1.231,,1.979,0.565,
64526,D4_BLET11   132.00,64575,D4I_TERM    132.00,C5,,0.004215,0.027555,0.17591,294,294,294,1,0.013348,0.064936,0,174.24,0.734,4.801,,2.326,11.314,
64526,D4_BLET11   132.00,64576,D4J_TERM    132.00,C5,,0.006093,0.020929,0.18504,237,237,237,1,0.015782,0.056732,0,174.24,1.062,3.647,,2.750,9.885,
64526,D4_BLET11   132.00,601258,D4_BLET1A   132.00,C5,,0.00407,0.026687,0.14656,294,294,294,1,0.012925,0.063969,0,174.24,0.709,4.650,,2.252,11.146,
64526,D4_BLET11   132.00,601259,D4_BLET1B   132.00,C5,,0.000321,0.000572,0.01855,146,146,146,1,0.003494,0.001934,0,174.24,0.056,0.100,,0.609,0.337,
64529,D4_BREL11   132.00,64547,D4_STOS11   132.00,C5,,0.006198,0.013752,0.00312,149,149,149,1,0.012475,0.035877,0,174.24,1.080,2.396,,2.174,6.251,
64529,D4_BREL11   132.00,64548,D4_STOS12   132.00,C5,,0.006198,0.013752,0.00312,149,149,149,1,0.012475,0.035877,0,174.24,1.080,2.396,,2.174,6.251,
64532,D4_BRKL11   132.00,64749,D4K_TERM    132.00,C5,,0.00725,0.04814,0.03657,999,999,999,1,0.02435,0.1404,0,174.24,1.263,8.388,,4.243,24.463,
64533,D4_BRKL12   132.00,64890,D4M_TERM    132.00,C5,,0.00726,0.04825,0.0366,999,999,999,1,0.0244,0.1407,0,174.24,1.265,8.407,,4.251,24.516,
64535,D4_ECLA1_M1 132.00,64573,D4G_TERM    132.00,0,,0.0001,0.0001,0.00723,2286284,2286284,2286284,0.22,0.0001,0.0001,0.007226,174.24,0.017,0.017,,0.017,0.017,
64535,D4_ECLA1_M1 132.00,64576,D4J_TERM    132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64535,D4_ECLA1_M1 132.00,64749,D4K_TERM    132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64535,D4_ECLA1_M1 132.00,64834,D4O_TERM    132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64535,D4_ECLA1_M1 132.00,601245,K5H_XZTERM22132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64537,D4_ECLA4_M1 400.00,64596,D4_ZL342B   400.00,A4,,0.0001,0.0001,0.00096,2009,2009,2009,0.17,0.0001,0.0001,0.000542,1600,0.160,0.160,,0.160,0.160,
64537,D4_ECLA4_M1 400.00,64661,D6_COWL4_M1 400.00,A8,,0.000322,0.006236,0.24439,3326,3326,3326,36.3,0.00281,0.01794,0.145847,1600,0.515,9.978,,4.496,28.704,
64537,D4_ECLA4_M1 400.00,64798,D4B_4YJ072  400.00,A4,,0.0001,0.000841,0.03299,2779,2779,2779,4.9,0.000305,0.002403,0.019707,1600,0.160,1.346,,0.488,3.845,
64537,D4_ECLA4_M1 400.00,600317,L3_PAFB4A   400.00,A4,,0.000814,0.008898,0.25917,2009,2009,2009,44.72,0.00396,0.023486,0.161876,1600,1.302,14.237,,6.336,37.578,
64537,D4_ECLA4_M1 400.00,601575,D4_TERM431( 400.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64544,D4_MAON1A   132.00,64752,D4_MAON11   132.00,C6,,0.000733,0.002063,0.02483,182,182,182,1,0.004425,0.001249,0.02483,174.24,0.128,0.359,,0.771,0.218,
64544,D4_MAON1A   132.00,64802,D4_BEDF1C   132.00,C6,,0.006222,0.022389,0.00587,156,156,156,1,0.015622,0.061023,0.00369,174.24,1.084,3.901,,2.722,10.633,
64544,D4_MAON1A   132.00,64833,D4N_TERM    132.00,C6,,0.010414,0.037595,0.01677,114,114,114,1,0.026919,0.1014,0.01317,174.24,1.815,6.551,,4.690,17.668,
64546,D4_MAON31   33.000,64865,D4_TERM_T62 33.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
64546,D4_MAON31   33.000,64868,D4B_TERM_T6233.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
64547,D4_STOS11   132.00,64834,D4O_TERM    132.00,C5,,0.0034,0.016849,0.03864,294,294,294,1,0.013001,0.058131,0,174.24,0.592,2.936,,2.265,10.129,
64547,D4_STOS11   132.00,601439,D4_PTFM11   132.00,C5,,0.0001,0.0001,0.00115,269,269,269,1,0.000163,0.0001,0,174.24,0.017,0.017,,0.028,0.017,
64548,D4_STOS12   132.00,64748,D4H_TERM    132.00,C5,,0.00338,0.016726,0.03449,299,299,299,1,0.012834,0.057999,0,174.24,0.589,2.914,,2.236,10.106,
64548,D4_STOS12   132.00,601440,D4_PTFM12   132.00,C5,,0.0001,0.0001,0.00115,269,269,269,1,0.000163,0.0001,0,174.24,0.017,0.017,,0.028,0.017,
64553,D4_SUND4_M1 400.00,64591,D4_ZA419A   400.00,A6,,0.0001,0.0001,0.00113,2400,2400,2400,0.19,0.0001,0.0001,0.000638,1600,0.160,0.160,,0.160,0.160,
64553,D4_SUND4_M1 400.00,601253,D4_ZA378_1( 400.00,A4,,0.00025,0.002736,0.07969,2009,2009,2009,13.75,0.001218,0.007221,0.049772,1600,0.400,4.378,,1.949,11.554,
64554,D4_SUND4_M2 400.00,64590,D4_ZA418    400.00,A4,,0.0001,0.0001,0.00118,2009,2009,2009,0.2,0.0001,0.000108,0.000669,1600,0.160,0.160,,0.160,0.173,
64554,D4_SUND4_M2 400.00,64592,D4_ZA419    400.00,A6,,0.0001,0.0001,0.00161,1590,1590,1590,0.27,0.0001,0.00014,0.000912,1600,0.160,0.160,,0.160,0.224,
64567,D4_TERM     132.00,64822,D4_SUND1_M1 132.00,0,,0.0001,0.0001,0.01895,2286284,2286284,2286284,0.58,0.0001,0.0001,0.018951,174.24,0.017,0.017,,0.017,0.017,
64569,D4C_TERM    132.00,64822,D4_SUND1_M1 132.00,0,,0.0001,0.0001,0.01908,2286284,2286284,2286284,0.58,0.0001,0.0001,0.019082,174.24,0.017,0.017,,0.017,0.017,
64570,D4D_TERM    132.00,64822,D4_SUND1_M1 132.00,0,,0.0001,0.0001,0.01619,2286284,2286284,2286284,0.49,0.0001,0.0001,0.016192,174.24,0.017,0.017,,0.017,0.017,
64572,D4F_TERM    132.00,64809,D4_ECLA1_R1 132.00,0,,0.0001,0.0001,0.0053,2286284,2286284,2286284,0.12,0.0001,0.0001,0.005299,174.24,0.017,0.017,,0.017,0.017,
64575,D4I_TERM    132.00,64809,D4_ECLA1_R1 132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64587,D4_TERM_T6E 132.00,64759,D4_WESO11   132.00,C6,,0.002534,0.012206,0.0107,187,187,187,1,0.006882,0.031175,0.00935,174.24,0.442,2.127,,1.199,5.432,
64587,D4_TERM_T6E 132.00,64822,D4_SUND1_M1 132.00,T6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64588,D4B_TERM_T6E132.00,64760,D4_WESO12   132.00,C6,,0.002529,0.01218,0.01019,187,187,187,1,0.006834,0.03116,0.00885,174.24,0.441,2.122,,1.191,5.429,
64588,D4B_TERM_T6E132.00,64822,D4_SUND1_M1 132.00,T6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64590,D4_ZA418    400.00,600447,D4_ZA378B   400.00,A8,,0.00025,0.002736,0.07969,2009,2009,2009,13.75,0.001218,0.007221,0.049772,1600,0.400,4.378,,1.949,11.554,
64591,D4_ZA419A   400.00,64593,D4B_ZA419   400.00,A6,,0.0001,0.0001,0.00125,2400,2400,2400,0.21,0.0001,0.000109,0.000709,1600,0.160,0.160,,0.160,0.174,
64592,D4_ZA419    400.00,600338,A6_TERM411  400.00,A6,,0.00055,0.006622,0.20725,1590,1590,1590,34.44,0.002915,0.017819,0.128657,1600,0.880,10.595,,4.664,28.510,
64596,D4_ZL342B   400.00,600318,L3_PAFB4B   400.00,A4,,0.000814,0.008898,0.25917,2009,2009,2009,44.72,0.00396,0.023486,0.161876,1600,1.302,14.237,,6.336,37.578,
64597,D5_4TA001   400.00,64650,D5_WYMO4_M1 400.00,A6,,0.0001,0.0001,0.00085,3180,3180,3180,0.12,0.0001,0.0001,0.000451,1600,0.160,0.160,,0.160,0.160,
64598,D5_4TB002   400.00,64626,D5_PELH4_M1 400.00,A6,,0.0001,0.0001,0.00213,2771,2771,2771,0.29,0.0001,0.000154,0.001136,1600,0.160,0.160,,0.160,0.246,
64598,D5_4TB002   400.00,64650,D5_WYMO4_M1 400.00,A6,,0.000287,0.004422,0.1839,2771,2771,2771,26.56,0.001701,0.014021,0.108693,1600,0.459,7.075,,2.722,22.434,
64599,D5B_4TB002  400.00,64626,D5_PELH4_M1 400.00,A6,,0.0001,0.0001,0.00217,3180,3180,3180,0.33,0.0001,0.000163,0.001206,1600,0.160,0.160,,0.160,0.261,
64600,D5_4YL191   400.00,64761,D5_4YL192A  400.00,A6,,0.0001,0.0001,0.00153,3102,3102,3102,0.23,0.0001,0.000113,0.000826,1600,0.160,0.160,,0.160,0.181,
64600,D5_4YL191   400.00,68301,J5_4YL073   400.00,A6,,0.000424,0.007473,0.28814,3102,3102,3102,43.24,0.002737,0.021259,0.172769,1600,0.678,11.957,,4.379,34.014,
