From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
64601,D5B_4YL191  400.00,64626,D5_PELH4_M1 400.00,A6,,0.0001,0.0001,0.00111,2779,2779,2779,0.17,0.0001,0.0001,0.000618,1600,0.160,0.160,,0.160,0.160,
64601,D5B_4YL191  400.00,68288,J8B_4YL073  400.00,A6,,0.000424,0.007473,0.28814,2779,2779,2779,43.24,0.002737,0.021259,0.172769,1600,0.678,11.957,,4.379,34.014,
64602,D5_4ZM078   400.00,64608,D5_4ZM79A   400.00,A6,,0.0001,0.0001,0.002,2779,2779,2779,0.3,0.0001,0.00015,0.001111,1600,0.160,0.160,,0.160,0.240,
64603,D5B_4ZM078  400.00,64609,D5_4ZM79B   400.00,A6,,0.0001,0.0001,0.00217,2779,2779,2779,0.33,0.0001,0.000163,0.00121,1600,0.160,0.160,,0.160,0.261,
64604,D5_4ZM081   400.00,64605,D5_4ZM082   400.00,A6,,0.0001,0.0001,0.00168,2779,2779,2779,0.25,0.0001,0.000126,0.000932,1600,0.160,0.160,,0.160,0.202,
64604,D5_4ZM081   400.00,64610,D5_4ZM80A   400.00,A6,,0.0001,0.0001,0.00099,2779,2779,2779,0.15,0.0001,0.0001,0.000552,1600,0.160,0.160,,0.160,0.160,
64605,D5_4ZM082   400.00,64626,D5_PELH4_M1 400.00,A6,,0.0001,0.0001,0.00059,2779,2779,2779,0.09,0.0001,0.0001,0.000329,1600,0.160,0.160,,0.160,0.160,
64606,D5_4ZM084   400.00,64626,D5_PELH4_M1 400.00,A6,,0.0001,0.0001,0.00179,3035,3035,3035,0.27,0.0001,0.000132,0.000967,1600,0.160,0.160,,0.160,0.211,
64606,D5_4ZM084   400.00,68012,J7_4ZM198   400.00,A6,,0.000375,0.007266,0.28435,3035,3035,3035,42.31,0.003267,0.020887,0.167797,1600,0.600,11.626,,5.227,33.419,
64607,D5B_4ZM084  400.00,64626,D5_PELH4_M1 400.00,A6,,0.0001,0.0001,0.00165,3326,3326,3326,0.25,0.0001,0.000121,0.000891,1600,0.160,0.160,,0.160,0.194,
64607,D5B_4ZM084  400.00,68013,J7B_4ZM198  400.00,A6,,0.000375,0.007266,0.28435,3326,3326,3326,42.31,0.003267,0.020887,0.167797,1600,0.600,11.626,,5.227,33.419,
64608,D5_4ZM79A   400.00,64610,D5_4ZM80A   400.00,A6,,0.0001,0.0001,0.00155,2779,2779,2779,0.24,0.0001,0.000116,0.000863,1600,0.160,0.160,,0.160,0.186,
64609,D5_4ZM79B   400.00,64626,D5_PELH4_M1 400.00,A6,,0.0001,0.0001,0.00185,2779,2779,2779,0.28,0.0001,0.000138,0.001027,1600,0.160,0.160,,0.160,0.221,
64611,D5_BELC1A   132.00,64616,D5_CATH1A   132.00,C6,,0.008247,0.018302,0.00416,109,109,109,1,0.016575,0.047847,0.00237,174.24,1.437,3.189,,2.888,8.337,
64612,D5_BELC1B   132.00,64617,D5_CATH1B   132.00,C6,,0.008284,0.018388,0.00418,109,109,109,1,0.01665,0.048064,0.00238,174.24,1.443,3.204,,2.901,8.375,
64616,D5_CATH1A   132.00,64644,D5_THAX1A   132.00,C6,,0.017381,0.038548,0.00878,109,109,109,1,0.034934,0.100845,0.00499,174.24,3.028,6.717,,6.087,17.571,
64616,D5_CATH1A   132.00,68734,J5_BRST1B   132.00,C6,,0.034691,0.076964,0.01751,109,109,109,1,0.069726,0.20128,0.00996,174.24,6.045,13.410,,12.149,35.071,
64617,D5_CATH1B   132.00,64645,D5_THAX1B   132.00,C6,,0.017381,0.038548,0.00878,109,109,109,1,0.034934,0.100845,0.00499,174.24,3.028,6.717,,6.087,17.571,
64617,D5_CATH1B   132.00,68733,J5_BRST1A   132.00,C6,,0.034695,0.076973,0.01752,109,109,109,1,0.069734,0.201303,0.00996,174.24,6.045,13.412,,12.150,35.075,
64620,D6_HEAD11   132.00,64740,D6_YARN11   132.00,C8,,0.003656,0.011167,0.0363,9998.7,9998.7,9998.7,1,0.017013,0.029939,0,174.24,0.637,1.946,,2.964,5.217,
64620,D6_HEAD11   132.00,64860,D6_XZTERM22 132.00,C8,,0.001114,0.009058,0.27657,9998.7,9998.7,9998.7,1,0.00219,0.00227,0,174.24,0.194,1.578,,0.382,0.396,
64621,D6_HEAD12   132.00,64740,D6_YARN11   132.00,C8,,0.003672,0.011281,0.04019,9998.7,9998.7,9998.7,1,0.017045,0.029972,0,174.24,0.640,1.966,,2.970,5.222,
64621,D6_HEAD12   132.00,64861,D6B_XZTERM22132.00,C8,,0.001114,0.009058,0.27657,9998.7,9998.7,9998.7,1,0.00219,0.00227,0,174.24,0.194,1.578,,0.382,0.396,
64624,D5_PELH1_M1 132.00,64826,D5_TERM_BIS 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64624,D5_PELH1_M1 132.00,64853,D5_XYTERM1  132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64624,D5_PELH1_M1 132.00,64857,D5B_XZTERM21132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64624,D5_PELH1_M1 132.00,64892,D5_TERM_C64 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64625,D5_PELH1_R1 132.00,64823,D5_TERM210  132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64625,D5_PELH1_R1 132.00,64827,D5B_TERM_BIS132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64625,D5_PELH1_R1 132.00,64856,D5_XZTERM21 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64626,D5_PELH4_M1 400.00,64761,D5_4YL192A  400.00,A6,,0.0001,0.0001,0,3102,3102,3102,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64642,D5_TERM_DD_ 132.00,64843,D5_WYMO1_M1 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64642,D5_TERM_DD_ 132.00,64845,D5_WYMO1B   132.00,0,,0.0001,0.000179,0.00733,180,180,180,1,0.000547,0.00015,0.00733,174.24,0.017,0.031,,0.095,0.026,
64643,D5B_TERM_DD_132.00,64843,D5_WYMO1_M1 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64643,D5B_TERM_DD_132.00,64844,D5_WYMO1A   132.00,0,,0.0001,0.000212,0.00868,180,180,180,1,0.000648,0.000177,0.00868,174.24,0.017,0.037,,0.113,0.031,
64644,D5_THAX1A   132.00,64857,D5B_XZTERM21132.00,C6,,0.007714,0.036992,0.00947,187,187,187,1,0.019285,0.096952,0.00526,174.24,1.344,6.445,,3.360,16.893,
64645,D5_THAX1B   132.00,64648,D5_UGLE1A   132.00,C6,,0.004346,0.02084,0.00533,187,187,187,1,0.010865,0.05462,0.00296,174.24,0.757,3.631,,1.893,9.517,
64647,D5_THRO1A   132.00,64764,D5_MELB11   132.00,C6,,0.011601,0.030996,0.0075,116,116,116,1,0.025535,0.120146,0.004,174.24,2.021,5.401,,4.449,20.934,
64647,D5_THRO1A   132.00,64823,D5_TERM210  132.00,C6,,0.011346,0.02527,0.00576,114,114,114,1,0.022849,0.066902,0.00327,174.24,1.977,4.403,,3.981,11.657,
64647,D5_THRO1A   132.00,64844,D5_WYMO1A   132.00,0,,0.015159,0.03362,0.00765,109,109,109,1,0.030468,0.087953,0.00435,174.24,2.641,5.858,,5.309,15.325,
64648,D5_UGLE1A   132.00,64856,D5_XZTERM21 132.00,C6,,0.003397,0.016289,0.00417,187,187,187,1,0.008492,0.042692,0.00232,174.24,0.592,2.838,,1.480,7.439,
64650,D5_WYMO4_M1 400.00,601247,J4_BIGG4_MC 400.00,A6,,0.000166,0.003225,0.12638,3326,3326,3326,18.77,0.001453,0.009277,0.075421,1600,0.266,5.160,,2.325,14.843,
64650,D5_WYMO4_M1 400.00,601294,D5B_4VK423  400.00,A6,,0.000166,0.003225,0.12638,3326,3326,3326,18.77,0.001453,0.009277,0.075421,1600,0.266,5.160,,2.325,14.843,
64651,D6_4TE023_C 400.00,64661,D6_COWL4_M1 400.00,A8,,0.0001,0.001198,0.04541,1180,1180,1180,6.89,0.000443,0.003394,0.02733,1600,0.160,1.917,,0.709,5.430,
64651,D6_4TE023_C 400.00,64662,D6_CSE_4TE0 400.00,A8,,0.0001,0.000308,0.34581,1180,1180,1180,2.09,0.000222,0.0001,0.345808,1600,0.160,0.493,,0.355,0.160,
64652,D6B_4TE023_C400.00,64661,D6_COWL4_M1 400.00,A8,,0.0001,0.001198,0.04541,1180,1180,1180,6.89,0.000443,0.003394,0.02733,1600,0.160,1.917,,0.709,5.430,
64652,D6B_4TE023_C400.00,64663,D6B_CSE_4TE0400.00,A8,,0.0001,0.000308,0.34581,1180,1180,1180,2.09,0.000222,0.0001,0.345808,1600,0.160,0.493,,0.355,0.160,
64653,D6_4VY019   400.00,64654,D6_4VY034   400.00,A8,,0.0001,0.000955,0.02905,2779,2779,2779,4.9,0.000399,0.002532,0.017907,1600,0.160,1.528,,0.638,4.051,
64653,D6_4VY019   400.00,64661,D6_COWL4_M1 400.00,A8,,0.0001,0.001266,0.03853,2779,2779,2779,6.5,0.000529,0.003358,0.02375,1600,0.160,2.026,,0.846,5.373,
64654,D6_4VY034   400.00,64674,D6_DIDC4_M1 400.00,A8,,0.0001,0.0001,0.00064,2779,2779,2779,0.11,0.0001,0.0001,0.000368,1600,0.160,0.160,,0.160,0.160,
64655,D6_4YG040_C 400.00,64664,D6_CSE_4YG0 400.00,1,,0.0001,0.000327,0.5476,2277,2277,2277,2.85,0.000155,0.0001,0.547602,1600,0.160,0.523,,0.248,0.160,
64655,D6_4YG040_C 400.00,64664,D6_CSE_4YG0 400.00,A8,,0.0001,0.000327,0.5476,2277,2277,2277,2.85,0.000155,0.0001,0.547602,1600,0.160,0.523,,0.248,0.160,
64656,D6B_4YG040_C400.00,64665,D6B_CSE_4YG0400.00,1,,0.0001,0.000337,0.3111,2779,2779,2779,2.85,0.000111,0.000296,0.30198,1600,0.160,0.539,,0.178,0.474,
64656,D6B_4YG040_C400.00,64665,D6B_CSE_4YG0400.00,A8,,0.0001,0.000337,0.3111,2779,2779,2779,2.85,0.000111,0.000296,0.30198,1600,0.160,0.539,,0.178,0.474,
64657,D6_COLO11   132.00,64717,D6_TERMC86F 132.00,C8,,0.000365,0.001194,0.04418,201,201,201,1,0.005874,0.000411,0,174.24,0.064,0.208,,1.023,0.072,
64658,D6_COLO12   132.00,64721,D6_TERM_C87 132.00,C8,,0.000357,0.001166,0.04314,201,201,201,1,0.005736,0.000402,0,174.24,0.062,0.203,,0.999,0.070,
64661,D6_COWL4_M1 400.00,601306,D6_CULI4A   400.00,A8,,0.0001,0.001266,0.03853,2771,2771,2771,6.5,0.000529,0.003358,0.02375,1600,0.160,2.026,,0.846,5.373,
64662,D6_CSE_4TE0 400.00,66500,G1_4TE208   400.00,A8,,0.000687,0.011013,0.41742,1180,1180,1180,63.32,0.004073,0.031199,0.251245,1600,1.099,17.621,,6.517,49.918,
64663,D6B_CSE_4TE0400.00,66611,G6_4TE208   400.00,A8,,0.000687,0.011013,0.41742,1180,1180,1180,63.32,0.004073,0.031199,0.251245,1600,1.099,17.621,,6.517,49.918,
64664,D6_CSE_4YG0 400.00,64674,D6_DIDC4_M1 400.00,A8,,0.000146,0.002344,0.08882,2277,2277,2277,13.47,0.000867,0.006639,0.053462,1600,0.234,3.750,,1.387,10.622,
64665,D6B_CSE_4YG0400.00,64674,D6_DIDC4_M1 400.00,A8,,0.000146,0.002344,0.08882,2779,2779,2779,13.47,0.000867,0.006639,0.053462,1600,0.234,3.750,,1.387,10.622,
64666,D6_CULH11   132.00,64668,D6_CULH1A   132.00,C8,,0.000133,0.0003,0.00007,9998.7,9998.7,9998.7,1,0.000273,0.00076,0,174.24,0.023,0.052,,0.048,0.132,
64667,D6_CULH12   132.00,64669,D6_CULH1B   132.00,C8,,0.0001,0.000188,0.00288,9998.7,9998.7,9998.7,1,0.000384,0.0001,0,174.24,0.017,0.033,,0.067,0.017,
64668,D6_CULH1A   132.00,64688,D6_DRAY11   132.00,C8,,0.003938,0.012346,0.00546,9998.7,9998.7,9998.7,1,0.011726,0.03978,0,174.24,0.686,2.151,,2.043,6.931,
64668,D6_CULH1A   132.00,64858,D6_XZTERM21 132.00,C8,,0.003632,0.011385,0.00504,9998.7,9998.7,9998.7,1,0.010814,0.036684,0,174.24,0.633,1.984,,1.884,6.392,
64669,D6_CULH1B   132.00,64688,D6_DRAY11   132.00,C8,,0.003938,0.012346,0.00546,9998.7,9998.7,9998.7,1,0.011726,0.03978,0,174.24,0.686,2.151,,2.043,6.931,
64669,D6_CULH1B   132.00,64859,D6B_XZTERM21132.00,C8,,0.003632,0.011385,0.00504,300,300,300,1,0.010814,0.036684,0,174.24,0.633,1.984,,1.884,6.392,
64672,D6_DIDC11   132.00,64688,D6_DRAY11   132.00,C8,,0.005751,0.012989,0.00283,9998.7,9998.7,9998.7,1,0.011826,0.032893,0,174.24,1.002,2.263,,2.061,5.731,
64673,D6_DIDC12   132.00,64688,D6_DRAY11   132.00,C8,,0.001943,0.002773,0.16642,9998.7,9998.7,9998.7,1,0.018935,0.003338,0,174.24,0.339,0.483,,3.299,0.582,
64674,D6_DIDC4_M1 400.00,64715,D6_TERM457  400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64674,D6_DIDC4_M1 400.00,64716,D6_TERM472  400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64674,D6_DIDC4_M1 400.00,64825,D6_TERM461  400.00,@1,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
64674,D6_DIDC4_M1 400.00,64825,D6_TERM461  400.00,R8,,0.0001,0.005,0,2640,2640,2640,0,0.0001,0.005,0,1600,0.160,8.000,,0.160,8.000,
64674,D6_DIDC4_M1 400.00,601306,D6_CULI4A   400.00,A8,,0.0001,0.000955,0.02905,2771,2771,2771,4.9,0.000399,0.002532,0.017907,1600,0.160,1.528,,0.638,4.051,
64688,D6_DRAY11   132.00,64693,D6_HARW11   132.00,C8,,0.004236,0.013549,0.00307,157,157,157,1,0.011553,0.03781,0,174.24,0.738,2.361,,2.013,6.588,
64688,D6_DRAY11   132.00,64694,D6_HARW12   132.00,C8,,0.004236,0.013549,0.00307,157,157,157,1,0.011553,0.03781,0,174.24,0.738,2.361,,2.013,6.588,
64690,D6_HARS11   132.00,64693,D6_HARW11   132.00,C8,,0.000846,0.000592,0.0118,80,80,80,1,0.004478,0.000709,0,174.24,0.147,0.103,,0.780,0.124,
64691,D6_HARS12   132.00,64694,D6_HARW12   132.00,C8,,0.000846,0.000592,0.0118,80,80,80,1,0.004478,0.000709,0,174.24,0.147,0.103,,0.780,0.124,
64696,D6_HIGW11   132.00,64719,D6_TERM_C84 132.00,C8,,0.026359,0.078167,0.03176,138,138,138,1,0.065715,0.208565,0,174.24,4.593,13.620,,11.450,36.340,
64697,D6_HIGW12   132.00,64720,D6_TERM_C85 132.00,C8,,0.026359,0.078167,0.03176,138,138,138,1,0.065715,0.208565,0,174.24,4.593,13.620,,11.450,36.340,
64699,D6_OXFO1A   132.00,64718,D6_TERM_C82 132.00,C8,,0.005647,0.01668,0.04388,105,105,105,1,0.023268,0.044191,0,174.24,0.984,2.906,,4.054,7.700,
64700,D6_OXFO1B   132.00,64722,D6_TERM_C8C 132.00,C8,,0.005641,0.016653,0.0441,105,105,105,1,0.023295,0.044103,0,174.24,0.983,2.902,,4.059,7.685,
64701,D6_OXFO1C   132.00,64742,D6_YARN1B   132.00,C8,,0.005515,0.017199,0.01661,9998.7,9998.7,9998.7,1,0.017535,0.047251,0,174.24,0.961,2.997,,3.055,8.233,
64701,D6_OXFO1C   132.00,64808,D6_DRAY1A   132.00,C8,,0.015403,0.049263,0.01116,9998.7,9998.7,9998.7,1,0.042008,0.137479,0,174.24,2.684,8.584,,7.319,23.954,
64702,D6_OXFO1D   132.00,64741,D6_YARN1A   132.00,C8,,0.005494,0.017133,0.0166,9998.7,9998.7,9998.7,1,0.017478,0.047065,0,174.24,0.957,2.985,,3.045,8.201,
64717,D6_TERMC86F 132.00,64807,D6_COWL1_M2 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64718,D6_TERM_C82 132.00,64777,D6_COWL1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64719,D6_TERM_C84 132.00,64807,D6_COWL1_M2 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64720,D6_TERM_C85 132.00,64807,D6_COWL1_M2 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64721,D6_TERM_C87 132.00,64807,D6_COWL1_M2 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64722,D6_TERM_C8C 132.00,64777,D6_COWL1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64723,D6_TERM     132.00,64777,D6_COWL1_M1 132.00,0,,0.0001,0.0001,0.00811,2286284,2286284,2286284,0.25,0.0001,0.0001,0.008112,174.24,0.017,0.017,,0.017,0.017,
64737,D6_WITN11   132.00,64741,D6_YARN1A   132.00,C8,,0.005097,0.016303,0.00369,9998.7,9998.7,9998.7,1,0.013902,0.045496,0,174.24,0.888,2.841,,2.422,7.927,
64738,D6_WITN12   132.00,64742,D6_YARN1B   132.00,C8,,0.005069,0.016214,0.00367,9998.7,9998.7,9998.7,1,0.013826,0.045248,0,174.24,0.883,2.825,,2.409,7.884,
64740,D6_YARN11   132.00,64741,D6_YARN1A   132.00,C8,,0.005042,0.016125,0.00365,9998.7,9998.7,9998.7,1,0.01375,0.045,0,174.24,0.879,2.810,,2.396,7.841,
64740,D6_YARN11   132.00,64742,D6_YARN1B   132.00,C8,,0.005063,0.016192,0.00367,9998.7,9998.7,9998.7,1,0.013807,0.045186,0,174.24,0.882,2.821,,2.406,7.873,
64748,D4H_TERM    132.00,64809,D4_ECLA1_R1 132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64753,D4_MAON12   132.00,64863,D4_MAON1B(1 132.00,C6,,0.000733,0.002063,0.02483,182,182,182,1,0.004425,0.001249,0.02483,174.24,0.128,0.359,,0.771,0.218,
64753,D4_MAON12   132.00,601450,D4_RPGC11   132.00,C6,,0.002264,0.001864,0.04159,105,105,105,1,0.010236,0.000932,0.04159,174.24,0.394,0.325,,1.784,0.162,
64760,D4_WESO12   132.00,601225,D4_WESO1A   132.00,C6,,0.0001,0.0001,0.00158,105,105,105,1,0.000388,0.0001,0.00158,174.24,0.017,0.017,,0.068,0.017,
64762,D5_BISS1A   132.00,64826,D5_TERM_BIS 132.00,C6,,0.00327,0.013108,0.03242,141,141,141,1,0.009901,0.032865,0.03103,174.24,0.570,2.284,,1.725,5.726,
64763,D5_BISS1B   132.00,64827,D5B_TERM_BIS132.00,C6,,0.003281,0.013121,0.03285,141,141,141,1,0.009952,0.032878,0.03146,174.24,0.572,2.286,,1.734,5.729,
64764,D5_MELB11   132.00,64814,D5_MELS11   132.00,C6,,0.0001,0.000114,0.00137,182,182,182,1,0.000245,0.0001,0.00137,174.24,0.017,0.020,,0.043,0.017,
64764,D5_MELB11   132.00,64842,D5_VINS11   132.00,C6,,0.005799,0.004776,0.10656,105,105,105,1,0.026225,0.002388,0.10656,174.24,1.010,0.832,,4.569,0.416,
64774,D4_4YJ040   400.00,64794,D4B_4YJ030  400.00,A6,,0.0001,0.000564,0.02211,2779,2779,2779,3.28,0.000204,0.001611,0.013211,1600,0.160,0.902,,0.326,2.578,
64774,D4_4YJ040   400.00,64796,D4B_4YJ041  400.00,A4,,0.0001,0.0001,0.00295,2779,2779,2779,0.44,0.0001,0.000215,0.001762,1600,0.160,0.160,,0.160,0.344,
64775,D4B_4YJ040  400.00,64793,D4_4YJ030   400.00,A6,,0.0001,0.000564,0.02211,2779,2779,2779,3.28,0.000204,0.001611,0.013211,1600,0.160,0.902,,0.326,2.578,
64775,D4B_4YJ040  400.00,64795,D4_4YJ041   400.00,A8,,0.0001,0.0001,0.00295,2779,2779,2779,0.44,0.0001,0.000215,0.001762,1600,0.160,0.160,,0.160,0.344,
64777,D6_COWL1_M1 132.00,64858,D6_XZTERM21 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64777,D6_COWL1_M1 132.00,64859,D6B_XZTERM21132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64795,D4_4YJ041   400.00,64797,D4_4YJ072   400.00,A8,,0.0001,0.001829,0.07157,2779,2779,2779,10.65,0.000806,0.00525,0.042241,1600,0.160,2.926,,1.290,8.400,
64796,D4B_4YJ041  400.00,64798,D4B_4YJ072  400.00,A4,,0.0001,0.001829,0.07157,2779,2779,2779,10.65,0.000806,0.00525,0.042241,1600,0.160,2.926,,1.290,8.400,
64799,D4_AYLE11   132.00,64831,D4B_TERM_C7F132.00,C7,,0.024154,0.053682,0.01765,109,109,109,1,0.049078,0.139828,0.01241,174.24,4.209,9.354,,8.551,24.364,
64800,D4_AYLE12   132.00,64830,D4_TERM_C7F 132.00,C7,,0.024152,0.053678,0.0176,109,109,109,1,0.04907,0.13982,0.01236,174.24,4.208,9.353,,8.550,24.362,
64803,D4_BEDF1D   132.00,64863,D4_MAON1B(1 132.00,C6,,0.006222,0.022389,0.00587,156,156,156,1,0.015622,0.061023,0.00369,174.24,1.084,3.901,,2.722,10.633,
64804,D4_BICE11   132.00,64854,D4_XZTERM20 132.00,C8,,0.0056,0.0136,0.2419,149,149,149,1,0.0287,0.006,0,174.24,0.976,2.370,,5.001,1.045,
64805,D4_BICE12   132.00,64855,D4B_XZTERM20132.00,C8,,0.0056,0.0136,0.2419,149,149,149,1,0.0287,0.006,0,174.24,0.976,2.370,,5.001,1.045,
64807,D6_COWL1_M2 132.00,64860,D6_XZTERM22 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64807,D6_COWL1_M2 132.00,64861,D6B_XZTERM22132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64809,D4_ECLA1_R1 132.00,64835,D4P_TERM    132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64809,D4_ECLA1_R1 132.00,64854,D4_XZTERM20 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64809,D4_ECLA1_R1 132.00,64855,D4B_XZTERM20132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64809,D4_ECLA1_R1 132.00,64869,D4E_TERM    132.00,0,,0.0001,0.0001,0.00972,2286284,2286284,2286284,0.22,0.0001,0.0001,0.009722,174.24,0.017,0.017,,0.017,0.017,
64809,D4_ECLA1_R1 132.00,64890,D4M_TERM    132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64811,D5_LETG1A   132.00,64846,D5_WYMO1C   132.00,C6,,0.003021,0.004531,0.16105,151,151,151,1,0.016534,0.004372,0.16105,174.24,0.526,0.789,,2.881,0.762,
64812,D5_LETG1B   132.00,64847,D5_WYMO1D   132.00,C6,,0.003038,0.004547,0.16136,124,124,124,1,0.016595,0.004386,0.16136,174.24,0.529,0.792,,2.892,0.764,
64813,D5_LETG31   33.000,601269,D5_BRDG31   33.000,J6,,0.001236,0.001018,0.00009,25,25,25,1,0.005591,0.000509,0.00009,10.89,0.013,0.011,,0.061,0.006,
64815,D4_NDRI31   33.000,64817,D4_NDRI3A   33.000,C7,,0.013664,0.01713,0.00131,21,21,21,1,0.037492,0.05131,0.0013,10.89,0.149,0.187,,0.408,0.559,
64816,D4_NDRI32   33.000,64818,D4_NDRI3B   33.000,C7,,0.013301,0.017458,0.00121,21,21,21,1,0.036279,0.054921,0.00121,10.89,0.145,0.190,,0.395,0.598,
64817,D4_NDRI3A   33.000,601506,D4_AYLE3D   33.000,C7,,0.052171,0.114062,0.00135,29,29,29,1,0.14746,0.49294,0.00128,10.89,0.568,1.242,,1.606,5.368,
64820,D5_STEV11   132.00,64844,D5_WYMO1A   132.00,C6,,0.001452,0.0069,0.00654,187,187,187,1,0.003816,0.017911,0.00577,174.24,0.253,1.202,,0.665,3.121,
64821,D5_STEV12   132.00,64845,D5_WYMO1B   132.00,C6,,0.001497,0.007114,0.00674,187,187,187,1,0.003934,0.018466,0.00594,174.24,0.261,1.240,,0.685,3.218,
64822,D4_SUND1_M1 132.00,64830,D4_TERM_C7F 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64822,D4_SUND1_M1 132.00,64831,D4B_TERM_C7F132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64822,D4_SUND1_M1 132.00,64833,D4N_TERM    132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64822,D4_SUND1_M1 132.00,64867,D4B_TERM    132.00,0,,0.0001,0.0001,0.03022,2286284,2286284,2286284,0.92,0.0001,0.0001,0.030216,174.24,0.017,0.017,,0.017,0.017,
64822,D4_SUND1_M1 132.00,64889,D4L_TERM    132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64828,D5_TERM_C63 132.00,64843,D5_WYMO1_M1 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64828,D5_TERM_C63 132.00,64846,D5_WYMO1C   132.00,C6,,0.0001,0.000111,0.00504,190,190,190,1,0.000332,0.0001,0.00504,174.24,0.017,0.019,,0.058,0.017,
64829,D5B_TERM_C63132.00,64843,D5_WYMO1_M1 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64829,D5B_TERM_C63132.00,64847,D5_WYMO1D   132.00,C6,,0.0001,0.000113,0.00509,190,190,190,1,0.000336,0.0001,0.00509,174.24,0.017,0.020,,0.059,0.017,
64832,D4_TERM_T8F 132.00,64835,D4P_TERM    132.00,C6,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
64843,D5_WYMO1_M1 132.00,64872,D5_TERM     132.00,0,,0.0001,0.000255,0.00426,251.5,251.5,251.5,0.3,0.0001,0.000255,0.000014,174.24,0.017,0.044,,0.017,0.044,
64843,D5_WYMO1_M1 132.00,64874,D5B_TERM    132.00,0,,0.0001,0.000292,0.00487,251.5,251.5,251.5,0.34,0.0001,0.000292,0.000015,174.24,0.017,0.051,,0.017,0.051,
64845,D5_WYMO1B   132.00,64853,D5_XYTERM1  132.00,0,,0.026505,0.05889,0.01342,109,109,109,1,0.053317,0.154855,0.00762,174.24,4.618,10.261,,9.290,26.982,
64846,D5_WYMO1C   132.00,64849,D5_WYMO1F   132.00,C6,,0.0001,0.0001,0.00008,141,141,141,1,0.0001,0.0001,0.00008,174.24,0.017,0.017,,0.017,0.017,
64847,D5_WYMO1D   132.00,64848,D5_WYMO1E   132.00,C6,,0.0001,0.0001,0.00008,141,141,141,1,0.0001,0.0001,0.00008,174.24,0.017,0.017,,0.017,0.017,
64850,D5_WYMO31   33.000,64851,D5_WYMO3A   33.000,J6,,0.000211,0.000464,0.00024,56,56,56,1,0.002415,0.000207,0.00024,10.89,0.002,0.005,,0.026,0.002,
64850,D5_WYMO31   33.000,64852,D5_WYMO3B   33.000,J6,,0.000211,0.000464,0.00024,56,56,56,1,0.002415,0.000207,0.00024,10.89,0.002,0.005,,0.026,0.002,
64863,D4_MAON1B(1 132.00,64889,D4L_TERM    132.00,C6,,0.010408,0.037568,0.01638,114,114,114,1,0.026864,0.101385,0.01278,174.24,1.813,6.546,,4.681,17.665,
64891,D5_PELG11   132.00,64892,D5_TERM_C64 132.00,C6,,0.000273,0.000225,0.00502,228.6,228.6,228.6,1,0.001235,0.000112,0.00502,174.24,0.048,0.039,,0.215,0.020,
65500,E7_BRWA1A   132.00,65697,E7_BRWA1_M1 132.00,C8,,0.0001,0.000148,0.00394,110,110,110,1,0.000877,0.00034,0,174.24,0.017,0.026,,0.153,0.059,
65501,E7_BRWA1B   132.00,65697,E7_BRWA1_M1 132.00,C8,,0.000102,0.000168,0.00448,110,110,110,1,0.000997,0.000387,0,174.24,0.018,0.029,,0.174,0.067,
65502,E7_BRWA1C   132.00,65697,E7_BRWA1_M1 132.00,C8,,0.000208,0.000495,0.00012,111,111,111,1,0.000401,0.00205,0.000062,174.24,0.036,0.086,,0.070,0.357,
65503,E7_BRWA31   33.000,65520,E7_STRE31   33.000,J8,,0.104979,0.216873,0,999,999,999,1,0.206093,0.8003,0,10.89,1.143,2.362,,2.244,8.715,
65504,E7_CHUR11-S 132.00,66720,G7_POIS12   132.00,C8,,0.005405,0.026983,0.15714,159,159,159,1,0.02818,0.058412,0.155368,174.24,0.942,4.702,,4.910,10.178,
65504,E7_CHUR11-S 132.00,66722,G7_RADS11   132.00,C8,,0.000146,0.000561,0.00391,159,159,159,1,0.000692,0.001223,0.003873,174.24,0.025,0.098,,0.121,0.213,
65510,E7_HINP2_M1 275.00,65522,E7_TERM     275.00,0,,0.0001,0.0001,0.09419,4763092,4763092,4763092,0.58,0.0001,0.0001,0.094187,756.25,0.076,0.076,,0.076,0.076,
65511,E7_HINP2_M2 275.00,65523,E7B_TERM    275.00,0,,0.0001,0.0001,0.04362,4763092,4763092,4763092,0.27,0.0001,0.0001,0.04362,756.25,0.076,0.076,,0.076,0.076,
65513,E7_HINP4_M1 400.00,65529,E7B_ZG004   400.00,A8,,0.0001,0.0001,0.00175,2009,2009,2009,0.3,0.0001,0.000159,0.000989,1600,0.160,0.160,,0.160,0.254,
65513,E7_HINP4_M1 400.00,65530,E7_ZG004    400.00,A8,,0.0001,0.0001,0.0018,2009,2009,2009,0.31,0.0001,0.000164,0.001018,1600,0.160,0.160,,0.160,0.262,
65513,E7_HINP4_M1 400.00,600541,E7_JP003    400.00,A8,,0.0001,0.0001,0.00206,3103,3103,3103,0.35,0.0001,0.000179,0.001149,1600,0.160,0.160,,0.160,0.286,
65513,E7_HINP4_M1 400.00,600704,E7B_JP003   400.00,A8,,0.0001,0.0001,0.00207,3103,3103,3103,0.36,0.0001,0.000189,0.001172,1600,0.160,0.160,,0.160,0.302,
65519,E7_STRE11   132.00,65712,E7_XZTERM21 132.00,C8,,0.014318,0.036783,0.01906,111,111,111,1,0.028205,0.096334,0.004719,174.24,2.495,6.409,,4.914,16.785,
65527,E7_WEST11-S 132.00,66221,E7_SAFO1_M1 132.00,1,,0.003968,0.018182,0.01299,217,217,217,1,0.01152,0.05234,0.01069,174.24,0.691,3.168,,2.007,9.120,
65527,E7_WEST11-S 132.00,66221,E7_SAFO1_M1 132.00,C8,,0.003981,0.018273,0.01417,217,217,217,1,0.01164,0.05243,0.01188,174.24,0.694,3.184,,2.028,9.135,
65529,E7B_ZG004   400.00,600569,E7B_LD001   400.00,A8,,0.000245,0.00268,0.07805,2009,2009,2009,13.47,0.001193,0.007073,0.048751,1600,0.392,4.288,,1.909,11.317,
65530,E7_ZG004    400.00,600568,E7_LD001    400.00,A8,,0.000245,0.00268,0.07805,2009,2009,2009,13.47,0.001193,0.007073,0.048751,1600,0.392,4.288,,1.909,11.317,
65543,E1E_TERM    132.00,65641,E1_WOCO11   132.00,C8,,0.0001,0.000218,0.00865,162,162,162,1,0.000352,0.000123,0,174.24,0.017,0.038,,0.061,0.021,
65543,E1E_TERM    132.00,65696,E1_AXMI1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
65546,E7_SAFO4_M1 400.00,65778,E7_CSE_SAFO 400.00,A8,,0.0001,0.0001,0,2009,2009,2009,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
65546,E7_SAFO4_M1 400.00,600781,E7_LD39B    400.00,A8,,0.0001,0.0001,0,3190,3190,3190,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
65555,E8_TAUN4_M1 400.00,65559,E8B_ZZ083   400.00,A8,,0.0001,0.0001,0.00146,2009,2009,2009,0.25,0.0001,0.000132,0.000912,1600,0.160,0.160,,0.160,0.211,
65555,E8_TAUN4_M1 400.00,66006,F6B_4VW286  400.00,A8,,0.001164,0.014697,0.41825,1389,1389,1389,72.93,0.006052,0.038161,0.2637,1600,1.862,23.515,,9.683,61.058,
65555,E8_TAUN4_M1 400.00,600359,E7_ZZ007    400.00,A8,,0.000458,0.005014,0.14604,2213,2213,2213,25.2,0.002232,0.013235,0.091218,1600,0.733,8.022,,3.571,21.176,
65556,E8_TAUN4_M2 400.00,65558,E8_ZZ083    400.00,A8,,0.0001,0.0001,0.00146,2009,2009,2009,0.25,0.0001,0.000132,0.000912,1600,0.160,0.160,,0.160,0.211,
65556,E8_TAUN4_M2 400.00,66005,F6_4VW286   400.00,A8,,0.001164,0.014697,0.41825,1389,1389,1389,72.93,0.006052,0.038161,0.2637,1600,1.862,23.515,,9.683,61.058,
65556,E8_TAUN4_M2 400.00,600360,E7B_ZZ007   400.00,A8,,0.000458,0.005014,0.14604,2213,2213,2213,25.2,0.002232,0.013235,0.091218,1600,0.733,8.022,,3.571,21.176,
65558,E8_ZZ083    400.00,66183,F6_ZZ192    400.00,A8,,0.000684,0.007485,0.21802,2009,2009,2009,37.62,0.003331,0.019757,0.136176,1600,1.094,11.976,,5.330,31.611,
65559,E8B_ZZ083   400.00,66184,F6B_ZZ192   400.00,A8,,0.000684,0.007485,0.21802,2009,2009,2009,37.62,0.003331,0.019757,0.136176,1600,1.094,11.976,,5.330,31.611,
65560,E1F_TERM    132.00,65646,E1_YEOV11-S 132.00,C8,,0.022338,0.075185,0.033,9998.7,9998.7,9998.7,1,0.064106,0.208325,0,174.24,3.892,13.100,,11.170,36.299,
65560,E1F_TERM    132.00,65696,E1_AXMI1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
65561,E1G_TERM    132.00,65696,E1_AXMI1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
65561,E1G_TERM    132.00,65713,E1_YEOV1A   132.00,C8,,0.020497,0.065092,0.02811,135,135,135,1,0.057979,0.18102,0,174.24,3.571,11.342,,10.102,31.541,
65562,E1_4VN001   400.00,65578,E1_CHIC4_R1 400.00,A8,,0.0001,0.0001,0.00101,3065,3065,3065,0.15,0.0001,0.0001,0.000559,1600,0.160,0.160,,0.160,0.160,
65562,E1_4VN001   400.00,65718,E1_MANN4_MC 400.00,A8,,0.000585,0.009377,0.3554,3065,3065,3065,53.91,0.003468,0.026564,0.213916,1600,0.936,15.003,,5.549,42.502,
65563,E1_4YB115   400.00,600267,E1B_4YB068  400.00,A8,,0.000175,0.002696,0.11212,2779,2779,2779,16.19,0.001037,0.008548,0.066265,1600,0.280,4.314,,1.659,13.677,
65564,E1_ARNE11   132.00,65566,E1_ARNE1A   132.00,C8,,0.012234,0.027528,0.00747,112,112,112,1,0.025111,0.069854,0,174.24,2.132,4.796,,4.375,12.171,
65565,E1_ARNE12   132.00,65567,E1_ARNE1B   132.00,C8,,0.012167,0.027478,0.00599,124,124,124,1,0.025018,0.069584,0,174.24,2.120,4.788,,4.359,12.124,
65566,E1_ARNE1A   132.00,65594,E1_REHI1A   132.00,C8,,0.001997,0.006957,0.0025,247,247,247,1,0.004443,0.019164,0,174.24,0.348,1.212,,0.774,3.339,
65566,E1_ARNE1A   132.00,65675,E1_CHRI11   132.00,C8,,0.000317,0.000715,0.00016,124,124,124,1,0.000651,0.001811,0,174.24,0.055,0.125,,0.113,0.316,
65567,E1_ARNE1B   132.00,65595,E1_REHI1B   132.00,C8,,0.001997,0.006957,0.0025,247,247,247,1,0.004443,0.019164,0,174.24,0.348,1.212,,0.774,3.339,
65567,E1_ARNE1B   132.00,65676,E1_CHRI12   132.00,C8,,0.000317,0.000715,0.00016,124,124,124,1,0.000651,0.001811,0,174.24,0.055,0.125,,0.113,0.316,
65570,E1_AXMI4_MC 400.00,66039,F6_EXET4_M1 400.00,A8,,0.000404,0.006915,0.21912,2779,2779,2779,36.18,0.002877,0.018564,0.134116,1600,0.646,11.064,,4.603,29.702,
65570,E1_AXMI4_MC 400.00,600242,E1_4YA193   400.00,A8,,0.000288,0.00462,0.17509,2779,2779,2779,26.56,0.001709,0.013087,0.105385,1600,0.461,7.392,,2.734,20.939,
65571,E1_BOEM11   132.00,65616,E1_TERM_C81 132.00,C8,,0.007932,0.031373,0.01185,176,176,176,1,0.020984,0.086342,0,174.24,1.382,5.466,,3.656,15.044,
65571,E1_BOEM11   132.00,65622,E1_TERM_C89 132.00,C8,,0.007932,0.031373,0.01185,176,176,176,1,0.020984,0.086342,0,174.24,1.382,5.466,,3.656,15.044,
65573,E1_C8AHDD   132.00,65594,E1_REHI1A   132.00,C8,,0.005873,0.020486,0.01038,247,247,247,1,0.013104,0.056244,0,174.24,1.023,3.569,,2.283,9.800,
65573,E1_C8AHDD   132.00,65699,E1_MANN1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
65574,E1_C8CZDD   132.00,65602,E1_SALI11   132.00,C8,,0.019953,0.063186,0.03241,146,146,146,1,0.057956,0.175243,0,174.24,3.477,11.010,,10.098,30.534,
65574,E1_C8CZDD   132.00,65699,E1_MANN1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
65577,E1_CHIC4_MB 400.00,65718,E1_MANN4_MC 400.00,A8,,0.000585,0.009377,0.3554,3065,3065,3065,53.91,0.003468,0.026564,0.213916,1600,0.936,15.003,,5.549,42.502,
65577,E1_CHIC4_MB 400.00,600245,F6_4YA216   400.00,A8,,0.0001,0.00072,0.02729,2779,2779,2779,4.14,0.000266,0.00204,0.016427,1600,0.160,1.152,,0.426,3.264,
65578,E1_CHIC4_R1 400.00,600241,E1_4YA216   400.00,A8,,0.0001,0.00072,0.02729,2779,2779,2779,4.14,0.000266,0.00204,0.016427,1600,0.160,1.152,,0.426,3.264,
65580,E1_LYTC11   132.00,65589,E1_POOL11   132.00,C8,,0.002965,0.009484,0.00215,157,157,157,1,0.008087,0.026467,0,174.24,0.517,1.652,,1.409,4.612,
65580,E1_LYTC11   132.00,65614,E1_TERM_A30 132.00,C8,,0.010856,0.041364,0.13084,176,176,176,1,0.041935,0.098404,0,174.24,1.892,7.207,,7.307,17.146,
65580,E1_LYTC11   132.00,65620,E1_TERM_C85 132.00,C8,,0.010916,0.039318,0.01144,157,157,157,1,0.0333,0.109933,0,174.24,1.902,6.851,,5.802,19.155,
65587,E1_NEWA11   132.00,66075,F6_PAIG1A   132.00,C8,,0.007833,0.020324,0.0042,100,100,100,1,0.020159,0.052733,0.002566,174.24,1.365,3.541,,3.513,9.188,
65587,E1_NEWA11   132.00,66118,F6I_TERM    132.00,C8,,0.030412,0.07755,0.01661,100,100,100,1,0.071551,0.215788,0.009986,174.24,5.299,13.512,,12.467,37.599,
65589,E1_POOL11   132.00,65590,E1_POOL1A   132.00,C8,,0.00229,0.009042,0.01517,152,152,152,1,0.003705,0.018681,0,174.24,0.399,1.575,,0.646,3.255,
65589,E1_POOL11   132.00,65604,E1_SHAF11   132.00,C8,,0.039565,0.089315,0.0217,124,124,124,1,0.081686,0.225962,0,174.24,6.894,15.562,,14.233,39.372,
65589,E1_POOL11   132.00,65615,E1_TERM_C80 132.00,C8,,0.016263,0.046247,0.01037,124,124,124,1,0.039901,0.123759,0,174.24,2.834,8.058,,6.952,21.564,
65589,E1_POOL11   132.00,65621,E1_TERM_C88 132.00,C8,,0.02048,0.057094,0.02437,124,124,124,1,0.052114,0.158996,0,174.24,3.568,9.948,,9.080,27.703,
65589,E1_POOL11   132.00,65636,E1_WARE11   132.00,C8,,0.007708,0.021279,0.01805,124,124,124,1,0.014817,0.049588,0,174.24,1.343,3.708,,2.582,8.640,
65590,E1_POOL1A   132.00,65639,E1_WINH11   132.00,C8,,0.018317,0.041367,0.00902,124,124,124,1,0.037663,0.104756,0,174.24,3.192,7.208,,6.562,18.253,
65592,E1_REHI11   132.00,65595,E1_REHI1B   132.00,C8,,0.003971,0.014937,0.02903,152,152,152,1,0.012126,0.040522,0,174.24,0.692,2.603,,2.113,7.061,
65593,E1_REHI12   132.00,65594,E1_REHI1A   132.00,C8,,0.003962,0.014939,0.02861,176,176,176,1,0.012179,0.040706,0,174.24,0.690,2.603,,2.122,7.093,
65595,E1_REHI1B   132.00,65623,E1_TERM_C8A 132.00,C8,,0.005859,0.020407,0.00734,247,247,247,1,0.013034,0.056218,0,174.24,1.021,3.556,,2.271,9.795,
65602,E1_SALI11   132.00,65604,E1_SHAF11   132.00,C8,,0.030934,0.075526,0.01829,124,124,124,1,0.057222,0.243847,0,174.24,5.390,13.160,,9.970,42.488,
65602,E1_SALI11   132.00,65618,E1_TERM_C82 132.00,C8,,0.01913,0.060537,0.03226,146,146,146,1,0.055799,0.167825,0,174.24,3.333,10.548,,9.722,29.242,
65606,E1_SOWT11   132.00,65608,E1_SOWT1A   132.00,C8,,0.000717,0.001827,0.00039,111,111,111,1,0.001746,0.005137,0.000235,174.24,0.125,0.318,,0.304,0.895,
65607,E1_SOWT12   132.00,65609,E1_SOWT1B   132.00,C8,,0.000665,0.001693,0.00036,111,111,111,1,0.001618,0.00476,0.000217,174.24,0.116,0.295,,0.282,0.829,
65608,E1_SOWT1A   132.00,66331,F6U_TERM    132.00,C8,,0.00511,0.013426,0.0202,111,111,111,1,0.012725,0.035638,0.00164,174.24,0.890,2.339,,2.217,6.210,
65609,E1_SOWT1B   132.00,66042,F6_EXGN11   132.00,C8,,0.006538,0.016611,0.00358,112,112,112,1,0.01608,0.046397,0.002166,174.24,1.139,2.894,,2.802,8.084,
65609,E1_SOWT1B   132.00,66114,F6E_TERM    132.00,C8,,0.003041,0.013107,0.02031,159,159,159,1,0.010656,0.035317,0.001682,174.24,0.530,2.284,,1.857,6.154,
65614,E1_TERM_A30 132.00,65699,E1_MANN1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
65615,E1_TERM_C80 132.00,65699,E1_MANN1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
65616,E1_TERM_C81 132.00,65699,E1_MANN1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
65618,E1_TERM_C82 132.00,65699,E1_MANN1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
65620,E1_TERM_C85 132.00,65699,E1_MANN1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
65621,E1_TERM_C88 132.00,65699,E1_MANN1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
65622,E1_TERM_C89 132.00,65699,E1_MANN1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
65623,E1_TERM_C8A 132.00,65699,E1_MANN1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
65624,E1_TERM     132.00,65699,E1_MANN1_M1 132.00,0,,0.0001,0.0001,0.00571,2286284,2286284,2286284,0.17,0.0001,0.0001,0.005715,174.24,0.017,0.017,,0.017,0.017,
65625,E1B_TERM    132.00,65698,E1_CHIC1_M1 132.00,0,,0.0001,0.0001,0.01074,2286284,2286284,2286284,0.33,0.0001,0.0001,0.01074,174.24,0.017,0.017,,0.017,0.017,
65627,E1D_TERM    132.00,65641,E1_WOCO11   132.00,C8,,0.0001,0.000211,0.00838,162,162,162,1,0.000341,0.000119,0,174.24,0.017,0.037,,0.059,0.021,
65627,E1D_TERM    132.00,65696,E1_AXMI1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
65633,E1_TIVE1A   132.00,66327,F6Q_TERM    132.00,C8,,0.004259,0.010822,0.00233,112,112,112,1,0.010476,0.030217,0.001414,174.24,0.742,1.886,,1.825,5.265,
65634,E1_TIVE1B   132.00,66320,F6H_TERM    132.00,C8,,0.008013,0.020393,0.00438,112,112,112,1,0.019558,0.057254,0.00263,174.24,1.396,3.553,,3.408,9.976,
65636,E1_WARE11   132.00,65639,E1_WINH11   132.00,C8,,0.012913,0.029163,0.00636,124,124,124,1,0.026551,0.073849,0,174.24,2.250,5.081,,4.626,12.867,
65636,E1_WARE11   132.00,65643,E1_WYTC11   132.00,C8,,0.009172,0.007918,0.12663,58,58,58,1,0.035445,0.010675,0,174.24,1.598,1.380,,6.176,1.860,
65636,E1_WARE11   132.00,65644,E1_WYTC12   132.00,C8,,0.009217,0.007957,0.12726,58,58,58,1,0.035621,0.010728,0,174.24,1.606,1.386,,6.207,1.869,
65646,E1_YEOV11-S 132.00,65713,E1_YEOV1A   132.00,C8,,0.001809,0.01001,0.00238,157,157,157,1,0.005623,0.0272,0,174.24,0.315,1.744,,0.980,4.739,
65653,G5_OLDG11   132.00,65654,G5_OLDG1A   132.00,C8,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
65654,G5_OLDG1A   132.00,66736,G7C_TERM    132.00,C8,,0.004673,0.026989,0.00656,192,192,192,1,0.01419,0.07423,0.003859,174.24,0.814,4.703,,2.472,12.934,
65654,G5_OLDG1A   132.00,66845,G5L_TERM    132.00,C8,,0.000783,0.004374,0.00257,192,192,192,1,0.002428,0.011925,0.000614,174.24,0.136,0.762,,0.423,2.078,
65682,E8_TAUN1_M1 132.00,65705,E8_TERM     132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
65682,E8_TAUN1_M1 132.00,65706,E8B_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
65682,E8_TAUN1_M1 132.00,65709,E8C_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
65682,E8_TAUN1_M1 132.00,65711,E8D_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
65696,E1_AXMI1_M1 132.00,601564,E1_33_KV_BU 132.00,0,,0.00093,0.001698,0.01679,240.1,240.1,240.1,2.16,0.00093,0.001698,0.000053,174.24,0.162,0.296,,0.162,0.296,
65697,E7_BRWA1_M1 132.00,65700,E7_TERM201  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
65697,E7_BRWA1_M1 132.00,65701,E7_TERM206  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
65697,E7_BRWA1_M1 132.00,65712,E7_XZTERM21 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
65698,E1_CHIC1_M1 132.00,65722,E1C_TERM    132.00,0,,0.0001,0.0001,0.01074,2286284,2286284,2286284,0.33,0.0001,0.0001,0.01074,174.24,0.017,0.017,,0.017,0.017,
65700,E7_TERM201  132.00,65709,E8C_TERM    132.00,C8,,0.017535,0.045478,0.01183,85,85,85,1,0.045501,0.117947,0.00573,174.24,3.055,7.924,,7.928,20.551,
65701,E7_TERM206  132.00,65711,E8D_TERM    132.00,C8,,0.017857,0.045469,0.00976,100,100,100,1,0.043473,0.127866,0.005842,174.24,3.111,7.923,,7.575,22.279,
65705,E8_TERM     132.00,66025,F6_BOWX12   132.00,C8,,0.0204,0.051822,0.01589,109,109,109,1,0.050028,0.145619,0.006635,174.24,3.554,9.029,,8.717,25.373,
65706,E8B_TERM    132.00,66024,F6_BOWX11   132.00,C8,,0.020401,0.051824,0.01595,109,109,109,1,0.050039,0.145624,0.006635,174.24,3.555,9.030,,8.719,25.374,
65714,Q8_ZV370    400.00,74547,Q8_ZV401    400.00,A2,,0.000157,0.001946,0.05766,2170,2170,2170,9.86,0.000822,0.005143,0.035765,1600,0.251,3.114,,1.315,8.229,
65718,E1_MANN4_MC 400.00,600251,E1_4YB059   400.00,A8,,0.000217,0.003341,0.13893,2779,2779,2779,20.07,0.001285,0.010592,0.08211,1600,0.347,5.346,,2.056,16.947,
65718,E1_MANN4_MC 400.00,600268,E1B_4YB059  400.00,A8,,0.000217,0.003341,0.13893,2779,2779,2779,20.07,0.001285,0.010592,0.08211,1600,0.347,5.346,,2.056,16.947,
65748,Q8_RORE13   132.00,74273,Q8_STBU1B   132.00,HA,,0.00225,0.00575,0,148,148,148,1,0.005325,0.01555,0,174.24,0.392,1.002,,0.928,2.709,
65748,Q8_RORE13   132.00,74579,Q8_TERM215  132.00,0,,0.027964,0.118643,0.00326,167,167,167,1,0.067778,0.302302,0,174.24,4.872,20.672,,11.810,52.673,
65749,Q8_RORW13   132.00,74236,Q8_DITN1A   132.00,HA,,0.000225,0.000575,0,123,123,123,1,0.000533,0.001555,0,174.24,0.039,0.100,,0.093,0.271,
65749,Q8_RORW13   132.00,74578,Q8_TERM210  132.00,0,,0.027111,0.115615,0.02706,213,213,213,1,0.064973,0.297751,0,174.24,4.724,20.145,,11.321,51.880,
65778,E7_CSE_SAFO 400.00,600532,E7_CSE_LOXT 400.00,A8,,0.0001,0.000652,2.01769,2009,2009,2009,8.94,0.000165,0.000187,2.017687,1600,0.160,1.043,,0.264,0.299,
66001,F6_4VW284   400.00,66003,F6_4VW285   400.00,A8,,0.0001,0.0001,0.00157,1389,1389,1389,0.28,0.0001,0.000144,0.000927,1600,0.160,0.160,,0.160,0.230,
66001,F6_4VW284   400.00,66059,F6_INDQ4_MC 400.00,A8,,0.002117,0.019307,0.55972,1389,1389,1389,96.88,0.007298,0.050192,0.352375,1600,3.387,30.891,,11.677,80.307,
66002,F6B_4VW284  400.00,66059,F6_INDQ4_MC 400.00,A8,,0.002117,0.019307,0.55972,1389,1389,1389,96.88,0.007298,0.050192,0.352375,1600,3.387,30.891,,11.677,80.307,
66002,F6B_4VW284  400.00,66277,F6_TERM414  400.00,A8,,0.0001,0.0001,0.00169,1389,1389,1389,0.3,0.0001,0.000155,0.000998,1600,0.160,0.160,,0.160,0.248,
66003,F6_4VW285   400.00,600012,F6_TERM_ALV 400.00,A8,,0.0001,0.0001,0.00079,1389,1389,1389,0.14,0.0001,0.0001,0.000468,1600,0.160,0.160,,0.160,0.160,
66005,F6_4VW286   400.00,600012,F6_TERM_ALV 400.00,A8,,0.0001,0.0001,0.00212,1389,1389,1389,0.37,0.0001,0.000194,0.00125,1600,0.160,0.160,,0.160,0.310,
66006,F6B_4VW286  400.00,66277,F6_TERM414  400.00,A8,,0.0001,0.0001,0.00209,1389,1389,1389,0.37,0.0001,0.000192,0.001233,1600,0.160,0.160,,0.160,0.307,
66007,F6_4YA112   400.00,66008,F6_4YA113   400.00,A8,,0.0001,0.0001,0.00155,2779,2779,2779,0.24,0.0001,0.000116,0.000863,1600,0.160,0.160,,0.160,0.186,
66007,F6_4YA112   400.00,66039,F6_EXET4_M1 400.00,A8,,0.000404,0.006915,0.21912,2779,2779,2779,36.18,0.002877,0.018564,0.134116,1600,0.646,11.064,,4.603,29.702,
66008,F6_4YA113   400.00,600246,F6_4YA163   400.00,A8,,0.000288,0.00462,0.17509,2779,2779,2779,26.56,0.001709,0.013087,0.105385,1600,0.461,7.392,,2.734,20.939,
66009,F6_4YF075   400.00,66181,F6_YF074    400.00,A8,,0.0001,0.0001,0.00197,2423,2423,2423,0.33,0.0001,0.00017,0.001225,1600,0.160,0.160,,0.160,0.272,
66009,F6_4YF075   400.00,66233,F6_4YF148   400.00,A8,,0.000372,0.004476,0.13998,2423,2423,2423,23.28,0.001967,0.012053,0.086441,1600,0.595,7.162,,3.147,19.285,
66010,F6B_4YF075  400.00,66182,F6B_YF074   400.00,A8,,0.0001,0.0001,0.00197,2423,2423,2423,0.33,0.0001,0.00017,0.001225,1600,0.160,0.160,,0.160,0.272,
66010,F6B_4YF075  400.00,66234,F6B_4YF148  400.00,A8,,0.000372,0.004476,0.13998,2423,2423,2423,23.28,0.001967,0.012053,0.086441,1600,0.595,7.162,,3.147,19.285,
66011,F6_4YF148A  400.00,66012,F6_4YF149   400.00,A8,,0.0001,0.0001,0.00056,2423,2423,2423,0.1,0.0001,0.0001,0.00033,1600,0.160,0.160,,0.160,0.160,
66011,F6_4YF148A  400.00,66016,F6_ABHA4B   400.00,A8,,0.0001,0.0001,0.00096,2423,2423,2423,0.17,0.0001,0.0001,0.000566,1600,0.160,0.160,,0.160,0.160,
66012,F6_4YF149   400.00,66039,F6_EXET4_M1 400.00,A8,,0.000778,0.009831,0.27979,2423,2423,2423,48.78,0.004049,0.025528,0.176404,1600,1.245,15.730,,6.478,40.845,
66014,F6_ABHA1_R1 132.00,66296,F6BB_TERM   132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66014,F6_ABHA1_R1 132.00,66322,F6L_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66014,F6_ABHA1_R1 132.00,66330,F6T_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66014,F6_ABHA1_R1 132.00,66333,F6W_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66015,F6_ABHA4A   400.00,66039,F6_EXET4_M1 400.00,A8,,0.000778,0.009831,0.27979,2078,2078,2078,48.78,0.004049,0.025528,0.176404,1600,1.245,15.730,,6.478,40.845,
66015,F6_ABHA4A   400.00,66234,F6B_4YF148  400.00,A8,,0.0001,0.0001,0,2423,2423,2423,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
66016,F6_ABHA4B   400.00,66233,F6_4YF148   400.00,A8,,0.0001,0.0001,0,2423,2423,2423,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
66017,A7_ACTL71   22.000,66018,A7_ACTL72   22.000,1,,0.0001,0.667,0,9998.7,9998.7,9998.7,1,0.0001,0.667,0,4.84,0.000,3.228,,0.000,3.228,
66017,A7_ACTL71   22.000,66018,A7_ACTL72   22.000,R7,,0.0001,0.667,0,9998.7,9998.7,9998.7,1,0.0001,0.667,0,4.84,0.000,3.228,,0.000,3.228,
66019,F6_ALVE1_M1 132.00,66272,F6B_TERM200 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66019,F6_ALVE1_M1 132.00,66274,F6B_TERM205 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66019,F6_ALVE1_M1 132.00,66278,F6_TERM_C87 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66019,F6_ALVE1_M1 132.00,66302,F6_XPTERM11 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66019,F6_ALVE1_M1 132.00,66303,F6B_XPTERM11132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66019,F6_ALVE1_M1 132.00,66328,F6R_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66020,F6_BAST11   132.00,66022,F6_BAST1A   132.00,C8,,0.005114,0.013105,0.00278,111,111,111,1,0.009444,0.034522,0.001693,174.24,0.891,2.283,,1.646,6.015,
66021,F6_BAST12   132.00,66238,F6_EYEL12   132.00,C8,,0.008953,0.022886,0.00488,137,137,137,1,0.016542,0.060507,0.002953,174.24,1.560,3.988,,2.882,10.543,
66021,F6_BAST12   132.00,66239,F6_FUAB11   132.00,C8,,0.003388,0.006776,0.05556,120,120,120,1,0.006028,0.004532,0,174.24,0.590,1.181,,1.050,0.790,
66022,F6_BAST1A   132.00,66047,F6_EYEL11   132.00,C8,,0.003883,0.009893,0.00212,111,111,111,1,0.007178,0.02628,0.001275,174.24,0.677,1.724,,1.251,4.579,
66022,F6_BAST1A   132.00,66328,F6R_TERM    132.00,C8,,0.004833,0.013429,0.00338,121,121,121,1,0.009917,0.055285,0.001507,174.24,0.842,2.340,,1.728,9.633,
66027,F6_CAOR11   132.00,66056,F6_HAYL11   132.00,C8,,0.01083,0.02847,0.02512,9998.7,9998.7,9998.7,1,0.027704,0.073268,0.003489,174.24,1.887,4.961,,4.827,12.766,
66027,F6_CAOR11   132.00,600006,F6_CAOR1B   132.00,C8,,0.027584,0.07154,0.0148,112,112,112,1,0.070895,0.186001,0.009036,174.24,4.806,12.465,,12.353,32.409,
66029,F6_ERNE11   132.00,66069,F6_MILE1A   132.00,C8,,0.001846,0.003602,0.1303,149,149,149,1,0.006738,0.005409,0,174.24,0.322,0.628,,1.174,0.942,
66029,F6_ERNE11   132.00,66273,F6_TERM205  132.00,C8,,0.002604,0.010262,0.00367,220,220,220,1,0.00806,0.032302,0.002102,174.24,0.454,1.788,,1.404,5.628,
66030,F6_ERNE12   132.00,66031,F6_ERNE1A   132.00,C8,,0.000272,0.001005,0.00041,220,220,220,1,0.001044,0.003468,0.000222,174.24,0.047,0.175,,0.182,0.604,
66031,F6_ERNE1A   132.00,66079,F6_PLYM11   132.00,C8,,0.006414,0.023088,0.005,201,201,201,1,0.020736,0.060744,0.003026,174.24,1.118,4.023,,3.613,10.584,
66031,F6_ERNE1A   132.00,66275,F6_TERM210  132.00,C8,,0.002335,0.009261,0.00326,220,220,220,1,0.008502,0.029841,0.001878,174.24,0.407,1.614,,1.481,5.199,
66033,F6_EXEC11   132.00,66324,F6N_TERM    132.00,C8,,0.013581,0.034852,0.00997,9998.7,9998.7,9998.7,1,0.033098,0.097092,0.00447,174.24,2.366,6.073,,5.767,16.917,
66034,F6_EXEC12   132.00,66042,F6_EXGN11   132.00,C8,,0.000694,0.001794,0.00037,112,112,112,1,0.001576,0.00427,0.000233,174.24,0.121,0.313,,0.275,0.744,
66037,F6_EXET31   33.000,66038,F6_EXET32   33.000,J8,,0.0001,0.0001,0,274,274,274,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
66039,F6_EXET4_M1 400.00,66183,F6_ZZ192    400.00,A8,,0.0001,0.0001,0.00136,2009,2009,2009,0.23,0.0001,0.000123,0.000767,1600,0.160,0.160,,0.160,0.197,
66039,F6_EXET4_M1 400.00,66184,F6B_ZZ192   400.00,A8,,0.0001,0.0001,0.00159,2009,2009,2009,0.28,0.0001,0.000144,0.000897,1600,0.160,0.160,,0.160,0.230,
66044,F6_EXMO11   132.00,66223,F6F_TERM    132.00,C8,,0.017013,0.0428,0.03079,111,111,111,1,0.039527,0.11661,0.005394,174.24,2.964,7.457,,6.887,20.318,
66045,F6_EXMO12   132.00,66295,F6BA_TERM   132.00,C8,,0.016992,0.042739,0.02894,111,111,111,1,0.039246,0.116554,0.005394,174.24,2.961,7.447,,6.838,20.308,
66047,F6_EYEL11   132.00,66302,F6_XPTERM11 132.00,C8,,0.004086,0.017423,0.00399,181,181,181,1,0.014175,0.049785,0.00236,174.24,0.712,3.036,,2.470,8.675,
