From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
66049,F6_FRAD11   132.00,66084,F6_RAME1A   132.00,C8,,0.012332,0.064297,0.01929,217,217,217,1,0.037236,0.186888,0.011105,174.24,2.149,11.203,,6.488,32.563,
66049,F6_FRAD11   132.00,66332,F6V_TERM    132.00,C8,,0.001186,0.008694,0.00395,266,266,266,1,0.003779,0.021343,0.001119,174.24,0.207,1.515,,0.658,3.719,
66049,F6_FRAD11   132.00,600008,F6_FRAD1D   132.00,C8,,0.0001,0.0001,0,2286,2286,2286,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66050,F6_FRAD12   132.00,66132,F6_TRUR11   132.00,C8,,0.005842,0.030931,0.00916,217,217,217,1,0.017744,0.089518,0.005285,174.24,1.018,5.389,,3.092,15.598,
66050,F6_FRAD12   132.00,66329,F6S_TERM    132.00,C8,,0.001215,0.008764,0.00179,236,236,236,1,0.003842,0.021866,0.00116,174.24,0.212,1.527,,0.669,3.810,
66050,F6_FRAD12   132.00,600007,F6_FRAD1C   132.00,C8,,0.0001,0.0001,0,2286,2286,2286,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66051,F6_FRAD1A   132.00,600006,F6_CAOR1B   132.00,C8,,0.0001,0.0001,0.00115,292,292,292,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66052,F6_FRAD1B   132.00,600009,F6_RAME1B   132.00,C8,,0.0001,0.0001,0.00075,292,292,292,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66053,F6_FRAD31   33.000,66054,F6_FRAD32   33.000,R8,,0.0001,0.0001,0,2286,2286,2286,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
66056,F6_HAYL11   132.00,66084,F6_RAME1A   132.00,C8,,0.016736,0.044589,0.02812,110,110,110,1,0.033339,0.151439,0.005557,174.24,2.916,7.769,,5.809,26.387,
66059,F6_INDQ4_MC 400.00,66106,F6_TERM406  400.00,0,,0.0001,0.0001,0,69282,69282,69282,0.4,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
66059,F6_INDQ4_MC 400.00,66107,F6_TERM412  400.00,0,,0.0001,0.0001,0,69282,69282,69282,0.4,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
66059,F6_INDQ4_MC 400.00,66158,F6_YE126    400.00,A8,,0.000116,0.001074,0.03084,1389,1389,1389,5.37,0.000484,0.002834,0.019517,1600,0.186,1.718,,0.774,4.534,
66059,F6_INDQ4_MC 400.00,66159,F6B_YE126   400.00,A8,,0.000116,0.001074,0.03084,2199,2199,2199,5.37,0.000484,0.002834,0.019517,1600,0.186,1.718,,0.774,4.534,
66061,F6_LAGA4_M1 400.00,66243,F6_T1_9024  400.00,A8,,0.0001,0.0001,0,2423,2423,2423,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
66061,F6_LAGA4_M1 400.00,66244,F6B_T1_9024 400.00,A8,,0.0001,0.0001,0,2423,2423,2423,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
66061,F6_LAGA4_M1 400.00,66245,F6_T2_9024  400.00,A8,,0.0001,0.0001,0,2423,2423,2423,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
66061,F6_LAGA4_M1 400.00,66246,F6B_T2_9024 400.00,A8,,0.0001,0.0001,0,2423,2423,2423,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
66065,F6_LAND1A   132.00,66264,F6_LAND1_M1 132.00,C8,,0.0001,0.0001,0.00211,104,104,104,1,0.000223,0.0001,0,174.24,0.017,0.017,,0.039,0.017,
66066,F6_LAND31   33.000,66098,F6_SGER31   33.000,J8,,0.103333,0.196859,0,999,999,999,1,0.187343,0.922599,0,10.89,1.125,2.144,,2.040,10.047,
66067,F6_LAND4_MC 400.00,66135,F6B_YE002   400.00,A8,,0.0001,0.0001,0.00138,2199,2199,2199,0.24,0.0001,0.000127,0.000873,1600,0.160,0.160,,0.160,0.203,
66067,F6_LAND4_MC 400.00,66253,F6_YF002    400.00,A8,,0.0001,0.0001,0,2423,2423,2423,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
66067,F6_LAND4_MC 400.00,601081,F6_LAND9_M1 400.00,0,,0.0001,0.0001,0.1372,2771.3,2771.3,2771.3,1,0.0001,0.0001,0.137203,1600,0.160,0.160,,0.160,0.160,
66068,F6_MILE11   132.00,66069,F6_MILE1A   132.00,C8,,0.0001,0.0001,0.00062,156,156,156,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66068,F6_MILE11   132.00,66079,F6_PLYM11   132.00,1,,0.001357,0.002792,0.08969,140,140,140,1,0.016463,0.0079,0,174.24,0.236,0.486,,2.869,1.376,
66068,F6_MILE11   132.00,66079,F6_PLYM11   132.00,C8,,0.001375,0.00283,0.09093,140,140,140,1,0.016692,0.008011,0,174.24,0.240,0.493,,2.908,1.396,
66071,F6_NTAW11   132.00,66278,F6_TERM_C87 132.00,C8,,0.027648,0.07692,0.01811,121,121,121,1,0.056816,0.307526,0.00965,174.24,4.817,13.403,,9.900,53.583,
66072,F6_NTAW31   33.000,66082,F6_PYWO31   33.000,J8,,0.378203,0.688432,0,999,999,999,1,0.766694,3.181148,0,10.89,4.119,7.497,,8.349,34.643,
66073,F6_PAIG11   132.00,66075,F6_PAIG1A   132.00,C8,,0.008324,0.021194,0.00455,112,112,112,1,0.020264,0.059602,0.002723,174.24,1.450,3.693,,3.531,10.385,
66074,F6_PAIG12   132.00,66330,F6T_TERM    132.00,C8,,0.011029,0.031218,0.0086,112,112,112,1,0.027535,0.092093,0.004948,174.24,1.922,5.439,,4.798,16.046,
66075,F6_PAIG1A   132.00,66326,F6P_TERM    132.00,C8,,0.002706,0.010024,0.00405,200,200,200,1,0.007271,0.032491,0.002225,174.24,0.471,1.747,,1.267,5.661,
66077,F6_PLPT11   132.00,66079,F6_PLYM11   132.00,C8,,0.006759,0.017211,0.0037,110,110,110,1,0.016455,0.0484,0.002211,174.24,1.178,2.999,,2.867,8.433,
66077,F6_PLPT11   132.00,66130,F6_TOTN1B   132.00,C8,,0.021495,0.054731,0.01175,110,110,110,1,0.052329,0.153914,0.007032,174.24,3.745,9.536,,9.118,26.818,
66079,F6_PLYM11   132.00,66129,F6_TOTN1A   132.00,C8,,0.028167,0.07172,0.0154,110,110,110,1,0.068572,0.20169,0.009214,174.24,4.908,12.496,,11.948,35.142,
66081,F6_PYWO11   132.00,66258,F6_ALVE1A   132.00,C8,,0.015034,0.03828,0.00822,137,137,137,1,0.0366,0.107651,0.004918,174.24,2.620,6.670,,6.377,18.757,
66081,F6_PYWO11   132.00,66267,F6_PYWO1A   132.00,C8,,0.01807,0.046011,0.00988,137,137,137,1,0.043992,0.129392,0.005911,174.24,3.149,8.017,,7.665,22.545,
66083,F6_RAME11   132.00,66084,F6_RAME1A   132.00,C8,,0.000407,0.001077,0.00022,110,110,110,1,0.000784,0.003794,0.000137,174.24,0.071,0.188,,0.137,0.661,
66083,F6_RAME11   132.00,66132,F6_TRUR11   132.00,C8,,0.007134,0.035205,0.01059,121,121,121,1,0.020848,0.10458,0.006069,174.24,1.243,6.134,,3.633,18.222,
66083,F6_RAME11   132.00,600009,F6_RAME1B   132.00,C8,,0.017046,0.074448,0.01588,159,159,159,1,0.060023,0.147947,0.011456,174.24,2.970,12.972,,10.458,25.778,
66092,F6_SAUS11   132.00,66334,F6X_TERM    132.00,C8,,0.01006,0.025906,0.00545,111,111,111,1,0.018562,0.067765,0.003355,174.24,1.753,4.514,,3.234,11.807,
66093,F6_SAUS12   132.00,66094,F6_SAUS1A   132.00,C8,,0.008075,0.020793,0.00437,111,111,111,1,0.014899,0.054391,0.002693,174.24,1.407,3.623,,2.596,9.477,
66094,F6_SAUS1A   132.00,66096,F6_SGER11   132.00,C8,,0.034429,0.089335,0.01846,100,100,100,1,0.088608,0.231786,0.011279,174.24,5.999,15.566,,15.439,40.386,
66094,F6_SAUS1A   132.00,66336,F6Z_TERM    132.00,C8,,0.001958,0.005043,0.00106,100,100,100,1,0.003613,0.01319,0.000653,174.24,0.341,0.879,,0.630,2.298,
66097,F6_SGER12   132.00,66271,F6_TERM200  132.00,C8,,0.009632,0.024991,0.00516,100,100,100,1,0.024788,0.064842,0.003155,174.24,1.678,4.354,,4.319,11.298,
66099,F6_STUD11   132.00,66113,F6D_TERM    132.00,C8,,0.01226,0.052289,0.01198,110,110,110,1,0.042483,0.149486,0.007071,174.24,2.136,9.111,,7.402,26.046,
66099,F6_STUD11   132.00,66270,F6_STUD1B   132.00,C8,,0.024166,0.061534,0.01322,137,137,137,1,0.058833,0.173045,0.007906,174.24,4.211,10.722,,10.251,30.151,
66110,F6_TERM     132.00,66264,F6_LAND1_M1 132.00,0,,0.0001,0.0001,0.00696,2286284,2286284,2286284,0.21,0.0001,0.0001,0.006963,174.24,0.017,0.017,,0.017,0.017,
66111,F6B_TERM    132.00,66262,F6_INDQ1_M1 132.00,0,,0.0001,0.0001,0.00578,2286284,2286284,2286284,0.18,0.0001,0.0001,0.00578,174.24,0.017,0.017,,0.017,0.017,
66113,F6D_TERM    132.00,66262,F6_INDQ1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66114,F6E_TERM    132.00,66260,F6_EXET1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66118,F6I_TERM    132.00,66260,F6_EXET1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66120,F6K_TERM    132.00,66260,F6_EXET1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66120,F6K_TERM    132.00,66296,F6BB_TERM   132.00,C8,,0.040437,0.102719,0.05355,100,100,100,1,0.103195,0.288893,0.013086,174.24,7.046,17.898,,17.981,50.337,
66124,F6_TORQ11   132.00,66333,F6W_TERM    132.00,C8,,0.007368,0.025343,0.00939,111,111,111,1,0.025901,0.084489,0.005209,174.24,1.284,4.416,,4.513,14.721,
66125,F6_TORQ12   132.00,66335,F6Y_TERM    132.00,C8,,0.007368,0.025343,0.00939,111,111,111,1,0.025901,0.084489,0.005209,174.24,1.284,4.416,,4.513,14.721,
66127,F6_TOTN11   132.00,66129,F6_TOTN1A   132.00,C8,,0.000927,0.003436,0.00139,222,222,222,1,0.002492,0.011137,0.000763,174.24,0.162,0.599,,0.434,1.941,
66128,F6_TOTN12   132.00,66130,F6_TOTN1B   132.00,C8,,0.000927,0.003436,0.00139,222,222,222,1,0.002492,0.011137,0.000763,174.24,0.162,0.599,,0.434,1.941,
66129,F6_TOTN1A   132.00,66325,F6O_TERM    132.00,C8,,0.000648,0.001329,0.04408,136,136,136,1,0.008107,0.003931,0,174.24,0.113,0.232,,1.413,0.685,
66130,F6_TOTN1B   132.00,66322,F6L_TERM    132.00,C8,,0.000633,0.001298,0.04309,136,136,136,1,0.007923,0.003842,0,174.24,0.110,0.226,,1.381,0.669,
66134,F6_YE002    400.00,66136,F6_YE070    400.00,A8,,0.000527,0.004889,0.14032,1389,1389,1389,24.42,0.002203,0.012894,0.088802,1600,0.843,7.822,,3.525,20.630,
66134,F6_YE002    400.00,601052,F6B_LAND4_MC400.00,A8,,0.0001,0.0001,0.00138,1389,1389,1389,0.24,0.0001,0.000127,0.000873,1600,0.160,0.160,,0.160,0.203,
66135,F6B_YE002   400.00,66137,F6B_YE070   400.00,A8,,0.000527,0.004889,0.14032,2199,2199,2199,24.42,0.002203,0.012894,0.088802,1600,0.843,7.822,,3.525,20.630,
66136,F6_YE070    400.00,66160,F6_YE70A    400.00,A8,,0.0001,0.0001,0.00155,1389,1389,1389,0.27,0.0001,0.000143,0.000982,1600,0.160,0.160,,0.160,0.229,
66137,F6B_YE070   400.00,66161,F6B_YE70A   400.00,A8,,0.0001,0.0001,0.00155,2199,2199,2199,0.27,0.0001,0.000143,0.000982,1600,0.160,0.160,,0.160,0.229,
66138,F6_YE071    400.00,66140,F6_YE084    400.00,A8,,0.0001,0.000899,0.02581,1389,1389,1389,4.49,0.000405,0.002371,0.016332,1600,0.160,1.438,,0.648,3.794,
66138,F6_YE071    400.00,66160,F6_YE70A    400.00,A8,,0.0001,0.0001,0.00184,1389,1389,1389,0.32,0.0001,0.000169,0.001163,1600,0.160,0.160,,0.160,0.270,
66139,F6B_YE071   400.00,66141,F6B_YE084   400.00,A8,,0.0001,0.000899,0.02581,2199,2199,2199,4.49,0.000405,0.002371,0.016332,1600,0.160,1.438,,0.648,3.794,
66139,F6B_YE071   400.00,66161,F6B_YE70A   400.00,A8,,0.0001,0.0001,0.00184,2199,2199,2199,0.32,0.0001,0.000169,0.001163,1600,0.160,0.160,,0.160,0.270,
66140,F6_YE084    400.00,66162,F6_YE84A    400.00,A8,,0.0001,0.0001,0.00152,1389,1389,1389,0.26,0.0001,0.000139,0.00096,1600,0.160,0.160,,0.160,0.222,
66141,F6B_YE084   400.00,66163,F6B_YE84A   400.00,A8,,0.0001,0.0001,0.00152,2199,2199,2199,0.26,0.0001,0.000139,0.00096,1600,0.160,0.160,,0.160,0.222,
66142,F6_YE085    400.00,66146,F6_YE096    400.00,A8,,0.0001,0.000748,0.02146,1389,1389,1389,3.74,0.000337,0.001972,0.013584,1600,0.160,1.197,,0.539,3.155,
66142,F6_YE085    400.00,66162,F6_YE84A    400.00,A8,,0.0001,0.0001,0.00159,1389,1389,1389,0.28,0.0001,0.000146,0.001007,1600,0.160,0.160,,0.160,0.234,
66143,F6B_YE085   400.00,66147,F6B_YE096   400.00,A8,,0.0001,0.000748,0.02146,2199,2199,2199,3.74,0.000337,0.001972,0.013584,1600,0.160,1.197,,0.539,3.155,
66143,F6B_YE085   400.00,66163,F6B_YE84A   400.00,A8,,0.0001,0.0001,0.00159,2199,2199,2199,0.28,0.0001,0.000146,0.001007,1600,0.160,0.160,,0.160,0.234,
66144,F6_YE096A   400.00,66146,F6_YE096    400.00,A8,,0.0001,0.0001,0.00153,1389,1389,1389,0.27,0.0001,0.00014,0.000967,1600,0.160,0.160,,0.160,0.224,
66144,F6_YE096A   400.00,66148,F6_YE097    400.00,A8,,0.0001,0.0001,0.00151,1389,1389,1389,0.26,0.0001,0.000139,0.000956,1600,0.160,0.160,,0.160,0.222,
66145,F6B_YE096A  400.00,66147,F6B_YE096   400.00,A8,,0.0001,0.0001,0.00153,2199,2199,2199,0.27,0.0001,0.00014,0.000967,1600,0.160,0.160,,0.160,0.224,
66145,F6B_YE096A  400.00,66149,F6B_YE097   400.00,A8,,0.0001,0.0001,0.00151,2199,2199,2199,0.26,0.0001,0.000139,0.000956,1600,0.160,0.160,,0.160,0.222,
66148,F6_YE097    400.00,66152,F6_YE112    400.00,A8,,0.000106,0.000981,0.02816,1389,1389,1389,4.9,0.000442,0.002587,0.017819,1600,0.170,1.570,,0.707,4.139,
66149,F6B_YE097   400.00,66153,F6B_YE112   400.00,A8,,0.000106,0.000981,0.02816,2199,2199,2199,4.9,0.000442,0.002587,0.017819,1600,0.170,1.570,,0.707,4.139,
66150,F6_YE112A   400.00,66152,F6_YE112    400.00,A8,,0.0001,0.0001,0.00219,1389,1389,1389,0.38,0.0001,0.000202,0.001389,1600,0.160,0.160,,0.160,0.323,
66150,F6_YE112A   400.00,66154,F6_YE113    400.00,A8,,0.0001,0.0001,0.00179,1389,1389,1389,0.31,0.0001,0.000165,0.001134,1600,0.160,0.160,,0.160,0.264,
66151,F6B_YE112A  400.00,66153,F6B_YE112   400.00,A8,,0.0001,0.0001,0.00219,2199,2199,2199,0.38,0.0001,0.000202,0.001389,1600,0.160,0.160,,0.160,0.323,
66151,F6B_YE112A  400.00,66155,F6B_YE113   400.00,A8,,0.0001,0.0001,0.00179,2199,2199,2199,0.31,0.0001,0.000165,0.001134,1600,0.160,0.160,,0.160,0.264,
66154,F6_YE113    400.00,66156,F6_YE124    400.00,A8,,0.0001,0.00073,0.02095,1389,1389,1389,3.65,0.000329,0.001925,0.01326,1600,0.160,1.168,,0.526,3.080,
66155,F6B_YE113   400.00,66157,F6B_YE124   400.00,A8,,0.0001,0.00073,0.02095,2199,2199,2199,3.65,0.000329,0.001925,0.01326,1600,0.160,1.168,,0.526,3.080,
66156,F6_YE124    400.00,66158,F6_YE126    400.00,A8,,0.0001,0.0001,0.00232,1389,1389,1389,0.4,0.0001,0.000213,0.001465,1600,0.160,0.160,,0.160,0.341,
66157,F6B_YE124   400.00,66159,F6B_YE126   400.00,A8,,0.0001,0.0001,0.00232,2199,2199,2199,0.4,0.0001,0.000213,0.001465,1600,0.160,0.160,,0.160,0.341,
66164,F6_YF001    400.00,66166,F6_YF003    400.00,A8,,0.0001,0.0001,0.00128,2423,2423,2423,0.22,0.0001,0.000116,0.000744,1600,0.160,0.160,,0.160,0.186,
66164,F6_YF001    400.00,601052,F6B_LAND4_MC400.00,A8,,0.0001,0.0001,0,2423,2423,2423,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
66165,F6_YF003B   400.00,66168,F6B_YF004   400.00,A8,,0.0001,0.0001,0.00179,2423,2423,2423,0.3,0.0001,0.000156,0.001014,1600,0.160,0.160,,0.160,0.250,
66165,F6_YF003B   400.00,66253,F6_YF002    400.00,A8,,0.0001,0.0001,0.00101,2423,2423,2423,0.17,0.0001,0.0001,0.00056,1600,0.160,0.160,,0.160,0.160,
66166,F6_YF003    400.00,66167,F6_YF004    400.00,A8,,0.0001,0.0001,0.00227,2423,2423,2423,0.38,0.0001,0.000196,0.00126,1600,0.160,0.160,,0.160,0.314,
66167,F6_YF004    400.00,66169,F6_YF057    400.00,A8,,0.000272,0.003273,0.10235,2423,2423,2423,17.02,0.001438,0.008813,0.063202,1600,0.435,5.237,,2.301,14.101,
66168,F6B_YF004   400.00,66170,F6B_YF057   400.00,A8,,0.000272,0.003273,0.10235,2423,2423,2423,17.02,0.001438,0.008813,0.063202,1600,0.435,5.237,,2.301,14.101,
66169,F6_YF057    400.00,66171,F6_YF059    400.00,A8,,0.0001,0.0001,0.00222,2423,2423,2423,0.37,0.0001,0.000192,0.001368,1600,0.160,0.160,,0.160,0.307,
66170,F6B_YF057   400.00,66172,F6B_YF059   400.00,A8,,0.0001,0.0001,0.00222,2423,2423,2423,0.37,0.0001,0.000192,0.001368,1600,0.160,0.160,,0.160,0.307,
66171,F6_YF059    400.00,66173,F6_YF067    400.00,A8,,0.0001,0.000535,0.01674,2423,2423,2423,2.78,0.000235,0.001442,0.010338,1600,0.160,0.856,,0.376,2.307,
66172,F6B_YF059   400.00,66174,F6B_YF067   400.00,A8,,0.0001,0.000535,0.01674,2423,2423,2423,2.78,0.000235,0.001442,0.010338,1600,0.160,0.856,,0.376,2.307,
66173,F6_YF067    400.00,66177,F6_YF068B   400.00,A8,,0.0001,0.0001,0.00171,2423,2423,2423,0.28,0.0001,0.000147,0.001055,1600,0.160,0.160,,0.160,0.235,
66174,F6B_YF067   400.00,66178,F6B_YF068B  400.00,A8,,0.0001,0.0001,0.00171,2423,2423,2423,0.28,0.0001,0.000147,0.001055,1600,0.160,0.160,,0.160,0.235,
66175,F6_YF068A   400.00,66179,F6_YF070    400.00,A8,,0.0001,0.000108,0.00337,2423,2423,2423,0.56,0.0001,0.00029,0.00208,1600,0.160,0.173,,0.160,0.464,
66175,F6_YF068A   400.00,66243,F6_T1_9024  400.00,A8,,0.0001,0.000166,0.00491,2423,2423,2423,0.84,0.0001,0.000438,0.003048,1600,0.160,0.266,,0.160,0.701,
66176,F6B_YF068A  400.00,66180,F6B_YF070   400.00,A8,,0.0001,0.000108,0.00337,2423,2423,2423,0.56,0.0001,0.00029,0.00208,1600,0.160,0.173,,0.160,0.464,
66176,F6B_YF068A  400.00,66244,F6B_T1_9024 400.00,A8,,0.0001,0.000166,0.00491,2423,2423,2423,0.84,0.0001,0.000438,0.003048,1600,0.160,0.266,,0.160,0.701,
66177,F6_YF068B   400.00,66245,F6_T2_9024  400.00,A8,,0.0001,0.0001,0.0018,2423,2423,2423,0.3,0.0001,0.000155,0.001114,1600,0.160,0.160,,0.160,0.248,
66178,F6B_YF068B  400.00,66246,F6B_T2_9024 400.00,A8,,0.0001,0.0001,0.0018,2423,2423,2423,0.3,0.0001,0.000155,0.001114,1600,0.160,0.160,,0.160,0.248,
66179,F6_YF070    400.00,66181,F6_YF074    400.00,A8,,0.0001,0.000214,0.0067,2423,2423,2423,1.12,0.0001,0.000577,0.00414,1600,0.160,0.342,,0.160,0.923,
66180,F6B_YF070   400.00,66182,F6B_YF074   400.00,A8,,0.0001,0.000214,0.0067,2423,2423,2423,1.12,0.0001,0.000577,0.00414,1600,0.160,0.342,,0.160,0.923,
66223,F6F_TERM    132.00,66260,F6_EXET1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66224,F6G_TERM    132.00,66257,F6_ABHA1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66224,F6G_TERM    132.00,66323,F6M_TERM    132.00,C8,,0.042464,0.108928,0.05505,100,100,100,1,0.110429,0.296674,0.013769,174.24,7.399,18.980,,19.241,51.692,
66238,F6_EYEL12   132.00,66303,F6B_XPTERM11132.00,C8,,0.004089,0.017434,0.004,181,181,181,1,0.014184,0.049817,0.002362,174.24,0.712,3.038,,2.471,8.680,
66257,F6_ABHA1_M1 132.00,66315,F6C_TERM    132.00,0,,0.0001,0.0001,0.00344,2286284,2286284,2286284,0.12,0.0001,0.0001,0.003442,174.24,0.017,0.017,,0.017,0.017,
66257,F6_ABHA1_M1 132.00,66325,F6O_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66257,F6_ABHA1_M1 132.00,66326,F6P_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66257,F6_ABHA1_M1 132.00,66335,F6Y_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66258,F6_ALVE1A   132.00,66261,F6_GALS11   132.00,C8,,0.0001,0.0001,0,2286,2286,2286,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66258,F6_ALVE1A   132.00,66274,F6B_TERM205 132.00,C8,,0.013289,0.034432,0.03089,137,137,137,1,0.032588,0.094234,0.004281,174.24,2.315,5.999,,5.678,16.419,
66259,F6_CAWO11   132.00,66270,F6_STUD1B   132.00,C8,,0.0001,0.0001,0,2286,2286,2286,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66260,F6_EXET1_M1 132.00,66295,F6BA_TERM   132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66260,F6_EXET1_M1 132.00,66299,F6BE_TERM   132.00,0,,0.0001,0.0001,0.00673,2286284,2286284,2286284,0.2,0.0001,0.0001,0.006733,174.24,0.017,0.017,,0.017,0.017,
66260,F6_EXET1_M1 132.00,66320,F6H_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66260,F6_EXET1_M1 132.00,66323,F6M_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66260,F6_EXET1_M1 132.00,66324,F6N_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66260,F6_EXET1_M1 132.00,66327,F6Q_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66260,F6_EXET1_M1 132.00,66331,F6U_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66262,F6_INDQ1_M1 132.00,66276,F6_TERM215  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66262,F6_INDQ1_M1 132.00,66297,F6BC_TERM   132.00,CB,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66262,F6_INDQ1_M1 132.00,66298,F6BD_TERM   132.00,CB,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66262,F6_INDQ1_M1 132.00,66321,F6J_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66262,F6_INDQ1_M1 132.00,66329,F6S_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66262,F6_INDQ1_M1 132.00,66332,F6V_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66262,F6_INDQ1_M1 132.00,66334,F6X_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66262,F6_INDQ1_M1 132.00,66336,F6Z_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66264,F6_LAND1_M1 132.00,66271,F6_TERM200  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66264,F6_LAND1_M1 132.00,66273,F6_TERM205  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66264,F6_LAND1_M1 132.00,66275,F6_TERM210  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66265,F6_NMOO11   132.00,66269,F6_STUD1A   132.00,C8,,0.0001,0.0001,0,2286,2286,2286,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66266,F6_OTTE11   132.00,66267,F6_PYWO1A   132.00,C8,,0.0001,0.0001,0,2286,2286,2286,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66267,F6_PYWO1A   132.00,66321,F6J_TERM    132.00,C8,,0.029076,0.095047,0.02116,137,137,137,1,0.083383,0.269722,0.012564,174.24,5.066,16.561,,14.529,46.996,
66268,F6_SAID11   132.00,66276,F6_TERM215  132.00,C8,,0.001127,0.002255,0.01849,155,155,155,1,0.002006,0.001508,0,174.24,0.196,0.393,,0.350,0.263,
66269,F6_STUD1A   132.00,66270,F6_STUD1B   132.00,C8,,0.005623,0.014317,0.00307,137,137,137,1,0.013689,0.040263,0.001839,174.24,0.980,2.495,,2.385,7.015,
66269,F6_STUD1A   132.00,66272,F6B_TERM200 132.00,C8,,0.033703,0.086408,0.04187,137,137,137,1,0.082286,0.240421,0.01096,174.24,5.872,15.056,,14.338,41.891,
66297,F6BC_TERM   132.00,600006,F6_CAOR1B   132.00,C8,,0.00363,0.009279,0.00198,137,137,137,1,0.008124,0.02548,0.001195,174.24,0.632,1.617,,1.416,4.440,
66298,F6BD_TERM   132.00,600009,F6_RAME1B   132.00,C8,,0.002126,0.009116,0.00354,181,181,181,1,0.006652,0.025289,0.001227,174.24,0.370,1.588,,1.159,4.406,
66500,G1_4TE208   400.00,66530,G1_ZFB60B   400.00,A8,,0.0001,0.0001,0.00052,1180,1180,1180,0.08,0.0001,0.0001,0.000289,1600,0.160,0.160,,0.160,0.160,
66501,G1_4YU079_C 400.00,66507,G1_CSE_4YU0 400.00,1,,0.0001,0.000373,0.30511,2779,2779,2779,2.62,0.000104,0.000354,0.305111,1600,0.160,0.597,,0.166,0.566,
66501,G1_4YU079_C 400.00,66507,G1_CSE_4YU0 400.00,A8,,0.0001,0.000376,0.31165,2779,2779,2779,2.65,0.000104,0.000361,0.311646,1600,0.160,0.602,,0.166,0.578,
66501,G1_4YU079_C 400.00,67442,H6_4YU225   400.00,A8,,0.000505,0.008089,0.3066,2779,2779,2779,46.51,0.002992,0.022916,0.184542,1600,0.808,12.942,,4.787,36.666,
66502,G1B_4YU079_C400.00,66503,G1_4YU225   400.00,A8,,0.000505,0.008089,0.3066,2779,2779,2779,46.51,0.002992,0.022916,0.184542,1600,0.808,12.942,,4.787,36.666,
66502,G1B_4YU079_C400.00,66508,G1B_CSE_4YU0400.00,1,,0.0001,0.000386,0.31868,2779,2779,2779,2.72,0.000106,0.000323,0.318683,1600,0.160,0.618,,0.170,0.517,
66502,G1B_4YU079_C400.00,66508,G1B_CSE_4YU0400.00,A8,,0.0001,0.000391,0.32019,2779,2779,2779,2.75,0.000108,0.000336,0.320192,1600,0.160,0.626,,0.173,0.538,
66503,G1_4YU225   400.00,66504,G1_4YU281   400.00,A8,,0.000153,0.00245,0.09284,2779,2779,2779,14.08,0.000906,0.006939,0.055882,1600,0.245,3.920,,1.450,11.102,
66504,G1_4YU281   400.00,67679,H6B_4YU320  400.00,A8,,0.000134,0.002148,0.08142,2779,2779,2779,12.35,0.000795,0.006086,0.049006,1600,0.214,3.437,,1.272,9.738,
66507,G1_CSE_4YU0 400.00,66526,G1_WALH4_MC 400.00,A8,,0.000284,0.004551,0.1725,2779,2779,2779,26.17,0.001683,0.012893,0.103825,1600,0.454,7.282,,2.693,20.629,
66508,G1B_CSE_4YU0400.00,66526,G1_WALH4_MC 400.00,A8,,0.000284,0.004551,0.1725,2779,2779,2779,26.17,0.001683,0.012893,0.103825,1600,0.454,7.282,,2.693,20.629,
66509,L2_HERE11   132.00,66824,G1_TERM_HER 132.00,C8,,0.02007,0.10409,0.02966,137,137,137,1,0.066,0.2899,0,174.24,3.497,18.137,,11.500,50.512,
66510,L2_HERE12   132.00,601414,G1_MURE1A   132.00,C8,,0.01639,0.08739,0.02521,137,137,137,1,0.05896,0.26308,0,174.24,2.856,15.227,,10.273,45.839,
66511,L2_HERE13   132.00,69610,L2_WORC11   132.00,C4,,0.01932,0.08274,0.02031,137,137,137,1,0.06055,0.23389,0,174.24,3.366,14.417,,10.550,40.753,
66511,L2_HERE13   132.00,70598,L2_TERM142  132.00,C4,,0.02255,0.09548,0.03904,137,137,137,1,0.07372,0.26754,0,174.24,3.929,16.636,,12.845,46.616,
66515,G1_PORH1_M2 132.00,66518,G1_TERM130( 132.00,0,,0.000212,0.000568,0.05162,280.1,280.1,280.1,1,0.000212,0.000568,0.000164,174.24,0.037,0.099,,0.037,0.099,
66515,G1_PORH1_M2 132.00,66519,G1B_TERM130(132.00,0,,0.000247,0.00066,0.05983,280.1,280.1,280.1,1,0.000247,0.00066,0.00019,174.24,0.043,0.115,,0.043,0.115,
66515,G1_PORH1_M2 132.00,66520,G1C_TERM130(132.00,0,,0.000218,0.000585,0.05315,280.1,280.1,280.1,1,0.000218,0.000585,0.000169,174.24,0.038,0.102,,0.038,0.102,
66515,G1_PORH1_M2 132.00,66521,G1D_TERM130(132.00,0,,0.000218,0.000597,0.05436,280.1,280.1,280.1,1,0.000218,0.000597,0.000173,174.24,0.038,0.104,,0.038,0.104,
66515,G1_PORH1_M2 132.00,66822,G1_TERM_CAM 132.00,C8,,0.0001,0.0001,0,69282,69282,69282,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66515,G1_PORH1_M2 132.00,66824,G1_TERM_HER 132.00,A5,,0.0001,0.0001,0,1967,1967,1967,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66515,G1_PORH1_M2 132.00,66826,G1_TERM_LYD 132.00,C8,,0.0001,0.0001,0,69282,69282,69282,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66515,G1_PORH1_M2 132.00,601387,G1_LONE1A   132.00,C5,,0.0029,0.01414,0.00573,211,211,211,1,0.0076,0.03661,0,174.24,0.505,2.464,,1.324,6.379,
66515,G1_PORH1_M2 132.00,601396,G1_MAIF11   132.00,C8,,0.0009,0.00382,0.00334,218,218,218,1,0.00305,0.01056,0,174.24,0.157,0.666,,0.531,1.840,
66515,G1_PORH1_M2 132.00,601414,G1_MURE1A   132.00,C5,,0.00223,0.00952,0.0036,218,218,218,1,0.00709,0.02696,0,174.24,0.389,1.659,,1.235,4.698,
66526,G1_WALH4_MC 400.00,66528,G1_ZFB60A   400.00,A5,,0.000349,0.003821,0.11129,1967,1967,1967,19.2,0.001701,0.010085,0.069511,1600,0.558,6.114,,2.722,16.136,
66526,G1_WALH4_MC 400.00,66529,G1B_ZFB60A  400.00,A8,,0.000349,0.003821,0.11129,1180,1180,1180,19.2,0.001701,0.010085,0.069511,1600,0.558,6.114,,2.722,16.136,
66527,G1_ZF337    400.00,66528,G1_ZFB60A   400.00,A5,,0.0001,0.0001,0.00097,1967,1967,1967,0.17,0.0001,0.0001,0.000548,1600,0.160,0.160,,0.160,0.160,
66527,G1_ZF337    400.00,70019,L3_ZF209    400.00,A5,,0.000832,0.009105,0.26522,1967,1967,1967,45.76,0.004053,0.024034,0.165652,1600,1.331,14.568,,6.485,38.454,
66529,G1B_ZFB60A  400.00,66530,G1_ZFB60B   400.00,A8,,0.0001,0.0001,0.00036,1180,1180,1180,0.06,0.0001,0.0001,0.000202,1600,0.160,0.160,,0.160,0.160,
66531,G5_BRAS1A   132.00,66546,G5_FILT11   132.00,C8,,0.001494,0.002987,0.0245,120,120,120,1,0.002658,0.001998,0,174.24,0.260,0.520,,0.463,0.348,
66531,G5_BRAS1A   132.00,66744,G5F_TERM    132.00,C8,,0.002364,0.013251,0.00322,192,192,192,1,0.007044,0.036521,0.001886,174.24,0.412,2.309,,1.227,6.363,
66531,G5_BRAS1A   132.00,66831,G7_TERM225  132.00,C8,,0.003064,0.017968,0.00437,175,175,175,1,0.009395,0.049369,0.002575,174.24,0.534,3.131,,1.637,8.602,
66533,G5_CHIS11   132.00,66574,G5D_TERM    132.00,C8,,0.00273,0.00861,0.00377,246,246,246,1,0.00627,0.02669,0,174.24,0.476,1.500,,1.092,4.650,
66534,G5_CHIS12   132.00,66842,G5K_TERM    132.00,C8,,0.00273,0.00861,0.00377,246,246,246,1,0.00627,0.02669,0,174.24,0.476,1.500,,1.092,4.650,
66540,G5_FEER11   132.00,66551,G5_LOLE11   132.00,C8,,0.000581,0.00574,0.09692,253,253,253,1,0.002685,0.002069,0,174.24,0.101,1.000,,0.468,0.361,
66540,G5_FEER11   132.00,66565,G5_SPAU11   132.00,C8,,0.000475,0.001432,0.05608,160,160,160,1,0.007453,0.002602,0,174.24,0.083,0.250,,1.299,0.453,
66541,G5_FEER12   132.00,66867,G5C_TERM    132.00,C8,,0.011648,0.04665,0.0421,222,222,222,1,0.032102,0.138368,0.0094,174.24,2.030,8.128,,5.593,24.109,
66542,G5_FEER13   132.00,66566,G5_SPAU12   132.00,C8,,0.000484,0.001458,0.05711,160,160,160,1,0.007589,0.002649,0,174.24,0.084,0.254,,1.322,0.462,
66542,G5_FEER13   132.00,66838,G5J_TERM    132.00,C8,,0.011643,0.046631,0.0417,222,222,222,1,0.032066,0.138349,0.009399,174.24,2.029,8.125,,5.587,24.106,
66543,G5_FEER14   132.00,66554,G5_LOLE14   132.00,C8,,0.000594,0.005841,0.09776,253,253,253,1,0.002745,0.002106,0,174.24,0.103,1.018,,0.478,0.367,
66548,G5_IROA1_R1 132.00,66572,G5B_TERM    132.00,0,,0.0001,0.0001,0.00308,2286284,2286284,2286284,0.11,0.0001,0.0001,0.003078,174.24,0.017,0.017,,0.017,0.017,
66548,G5_IROA1_R1 132.00,66743,G5E_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66548,G5_IROA1_R1 132.00,66744,G5F_TERM    132.00,C8,,0.0001,0.0001,0,175,175,175,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66548,G5_IROA1_R1 132.00,66802,G5_CAMA1_M1 132.00,C8,,0.004678,0.031846,0.0314,246,246,246,1,0.016219,0.092581,0,174.24,0.815,5.549,,2.826,16.131,
66548,G5_IROA1_R1 132.00,66834,G5G_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66549,G5_IROA1_R2 132.00,66571,G5_TERM     132.00,0,,0.0001,0.0001,0.00272,2286284,2286284,2286284,0.1,0.0001,0.0001,0.00272,174.24,0.017,0.017,,0.017,0.017,
66549,G5_IROA1_R2 132.00,66838,G5J_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66549,G5_IROA1_R2 132.00,66842,G5K_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66549,G5_IROA1_R2 132.00,601233,G5_WORE11   132.00,C8,,0.00545,0.0385,0.01198,246,246,246,1,0.0187,0.10597,0,174.24,0.950,6.708,,3.258,18.464,
66550,G5_IROA2_MC 275.00,66591,G5_XL098    275.00,B8,,0.0001,0.000158,0.00102,750,750,750,0.37,0.0001,0.000416,0.000638,756.25,0.076,0.119,,0.076,0.315,
66550,G5_IROA2_MC 275.00,66592,G5B_XL098   275.00,B8,,0.0001,0.000158,0.00102,750,750,750,0.37,0.0001,0.000416,0.000638,756.25,0.076,0.119,,0.076,0.315,
66550,G5_IROA2_MC 275.00,66855,G5_XL115R   275.00,B8,,0.000293,0.00277,0.01194,581,581,581,5.33,0.001081,0.006616,0.007818,756.25,0.222,2.095,,0.818,5.003,
66550,G5_IROA2_MC 275.00,66856,G5B_XL115R  275.00,B8,,0.000293,0.00277,0.01194,581,581,581,5.33,0.001081,0.006616,0.007818,756.25,0.222,2.095,,0.818,5.003,
66551,G5_LOLE11   132.00,66834,G5G_TERM    132.00,C8,,0.002231,0.022124,0.04247,352,352,352,1,0.010195,0.06149,0.004074,174.24,0.389,3.855,,1.776,10.714,
66552,G5_LOLE12   132.00,66743,G5E_TERM    132.00,C8,,0.00447,0.022291,0.08696,183,183,183,1,0.014496,0.056772,0.003165,174.24,0.779,3.884,,2.526,9.892,
66553,G5_LOLE13   132.00,66835,G5H_TERM    132.00,C8,,0.004519,0.022284,0.09261,135,135,135,1,0.015166,0.05699,0.003165,174.24,0.787,3.883,,2.643,9.930,
66554,G5_LOLE14   132.00,66836,G5I_TERM    132.00,C8,,0.002233,0.022168,0.04378,352,352,352,1,0.010207,0.061502,0.004074,174.24,0.389,3.863,,1.778,10.716,
66574,G5D_TERM    132.00,66798,G5_IROA1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66575,G5_XL061    275.00,66598,G5_XL60A    275.00,B8,,0.0001,0.00019,0.00122,750,750,750,0.45,0.0001,0.000501,0.000768,756.25,0.076,0.144,,0.076,0.379,
66575,G5_XL061    275.00,66600,G5_XL61A    275.00,B8,,0.0001,0.000149,0.00096,750,750,750,0.35,0.0001,0.000392,0.000602,756.25,0.076,0.113,,0.076,0.296,
66576,G5B_XL061   275.00,66599,G5B_XL60A   275.00,B8,,0.0001,0.00019,0.00122,750,750,750,0.45,0.0001,0.000501,0.000768,756.25,0.076,0.144,,0.076,0.379,
66576,G5B_XL061   275.00,66601,G5B_XL61A   275.00,B8,,0.0001,0.000149,0.00096,750,750,750,0.35,0.0001,0.000392,0.000602,756.25,0.076,0.113,,0.076,0.296,
66577,G5_XL062    275.00,66600,G5_XL61A    275.00,B8,,0.0001,0.000206,0.00133,750,750,750,0.49,0.000103,0.000544,0.000835,756.25,0.076,0.156,,0.078,0.411,
66577,G5_XL062    275.00,66602,G5_XL62A    275.00,B8,,0.0001,0.000113,0.00073,750,750,750,0.27,0.0001,0.000298,0.000458,756.25,0.076,0.085,,0.076,0.225,
66578,G5B_XL062   275.00,66601,G5B_XL61A   275.00,B8,,0.0001,0.000206,0.00133,750,750,750,0.49,0.000103,0.000544,0.000835,756.25,0.076,0.156,,0.078,0.411,
66578,G5B_XL062   275.00,66603,G5B_XL62A   275.00,B8,,0.0001,0.000113,0.00073,750,750,750,0.27,0.0001,0.000298,0.000458,756.25,0.076,0.085,,0.076,0.225,
66579,G5_XL063    275.00,66581,G5_XL066    275.00,B8,,0.000216,0.001551,0.01,750,750,750,3.66,0.000773,0.004092,0.006274,756.25,0.163,1.173,,0.585,3.095,
66579,G5_XL063    275.00,66602,G5_XL62A    275.00,B8,,0.0001,0.0001,0.00056,750,750,750,0.2,0.0001,0.000228,0.00035,756.25,0.076,0.076,,0.076,0.172,
66580,G5B_XL063   275.00,66582,G5B_XL066   275.00,B8,,0.000216,0.001551,0.01,750,750,750,3.66,0.000773,0.004092,0.006274,756.25,0.163,1.173,,0.585,3.095,
66580,G5B_XL063   275.00,66603,G5B_XL62A   275.00,B8,,0.0001,0.0001,0.00056,750,750,750,0.2,0.0001,0.000228,0.00035,756.25,0.076,0.076,,0.076,0.172,
66581,G5_XL066    275.00,66604,G5_XL66A    275.00,B8,,0.0001,0.000114,0.00073,750,750,750,0.27,0.0001,0.0003,0.000459,756.25,0.076,0.086,,0.076,0.227,
66582,G5B_XL066   275.00,66605,G5B_XL66A   275.00,B8,,0.0001,0.000114,0.00073,750,750,750,0.27,0.0001,0.0003,0.000459,756.25,0.076,0.086,,0.076,0.227,
66583,G5_XL067    275.00,66587,G5_XL096    275.00,B8,,0.000549,0.003943,0.02541,750,750,750,9.31,0.001965,0.0104,0.015947,756.25,0.415,2.982,,1.486,7.865,
66583,G5_XL067    275.00,66604,G5_XL66A    275.00,B8,,0.0001,0.000142,0.00092,750,750,750,0.34,0.0001,0.000376,0.000576,756.25,0.076,0.107,,0.076,0.284,
66584,G5B_XL067   275.00,66588,G5B_XL096   275.00,B8,,0.000549,0.003943,0.02541,750,750,750,9.31,0.001965,0.0104,0.015947,756.25,0.415,2.982,,1.486,7.865,
66584,G5B_XL067   275.00,66605,G5B_XL66A   275.00,B8,,0.0001,0.000142,0.00092,750,750,750,0.34,0.0001,0.000376,0.000576,756.25,0.076,0.107,,0.076,0.284,
66585,G5_XL096A   275.00,66587,G5_XL096    275.00,B8,,0.0001,0.000181,0.00116,750,750,750,0.43,0.0001,0.000476,0.00073,756.25,0.076,0.137,,0.076,0.360,
66585,G5_XL096A   275.00,66589,G5_XL097    275.00,B8,,0.0001,0.000156,0.001,750,750,750,0.37,0.0001,0.00041,0.000629,756.25,0.076,0.118,,0.076,0.310,
66586,G5B_XL096A  275.00,66588,G5B_XL096   275.00,B8,,0.0001,0.000181,0.00116,750,750,750,0.43,0.0001,0.000476,0.00073,756.25,0.076,0.137,,0.076,0.360,
66586,G5B_XL096A  275.00,66590,G5B_XL097   275.00,B8,,0.0001,0.000156,0.001,750,750,750,0.37,0.0001,0.00041,0.000629,756.25,0.076,0.118,,0.076,0.310,
66589,G5_XL097    275.00,66606,G5_XL97A    275.00,B8,,0.0001,0.000164,0.00105,750,750,750,0.39,0.0001,0.000431,0.000662,756.25,0.076,0.124,,0.076,0.326,
66590,G5B_XL097   275.00,66607,G5B_XL97A   275.00,B8,,0.0001,0.000164,0.00105,750,750,750,0.39,0.0001,0.000431,0.000662,756.25,0.076,0.124,,0.076,0.326,
66591,G5_XL098    275.00,66606,G5_XL97A    275.00,B8,,0.0001,0.000168,0.00108,750,750,750,0.4,0.0001,0.000443,0.000679,756.25,0.076,0.127,,0.076,0.335,
66592,G5B_XL098   275.00,66607,G5B_XL97A   275.00,B8,,0.0001,0.000168,0.00108,750,750,750,0.4,0.0001,0.000443,0.000679,756.25,0.076,0.127,,0.076,0.335,
66593,G5_XL120    275.00,66595,G5_XL122    275.00,B8,,0.0001,0.000182,0.00078,581,581,581,0.35,0.0001,0.000434,0.000513,756.25,0.076,0.138,,0.076,0.328,
66593,G5_XL120    275.00,66858,G5B_XL118R  275.00,0,,0.0001,0.000189,0.00081,581,581,581,0.36,0.0001,0.000451,0.000532,756.25,0.076,0.143,,0.076,0.341,
66594,G5B_XL120   275.00,66596,G5B_XL122   275.00,B8,,0.0001,0.000182,0.00078,581,581,581,0.35,0.0001,0.000434,0.000513,756.25,0.076,0.138,,0.076,0.328,
66594,G5B_XL120   275.00,66857,G5_XL118R   275.00,0,,0.0001,0.000189,0.00081,581,581,581,0.36,0.0001,0.000451,0.000532,756.25,0.076,0.143,,0.076,0.341,
66595,G5_XL122    275.00,66597,G5_XL149    275.00,B8,,0.000525,0.004967,0.02141,581,581,581,9.56,0.001939,0.011866,0.01402,756.25,0.397,3.756,,1.466,8.974,
66596,G5B_XL122   275.00,66685,G6_XL149    275.00,B8,,0.000525,0.004967,0.02141,581,581,581,9.56,0.001939,0.011866,0.01402,756.25,0.397,3.756,,1.466,8.974,
66597,G5_XL149    275.00,66683,G6_XL149B   275.00,B8,,0.0001,0.000124,0.00054,581,581,581,0.24,0.0001,0.000297,0.000351,756.25,0.076,0.094,,0.076,0.225,
66598,G5_XL60A    275.00,67215,H2_XL060    275.00,B8,,0.0001,0.000146,0.00099,750,750,750,0.35,0.0001,0.000387,0.000612,756.25,0.076,0.110,,0.076,0.293,
66599,G5B_XL60A   275.00,67216,H2B_XL060   275.00,B8,,0.0001,0.000146,0.00099,750,750,750,0.35,0.0001,0.000387,0.000612,756.25,0.076,0.110,,0.076,0.293,
66611,G6_4TE208   400.00,66691,G6B_ZF337A  400.00,A8,,0.0001,0.0001,0.00077,1180,1180,1180,0.12,0.0001,0.0001,0.000428,1600,0.160,0.160,,0.160,0.160,
66612,G6_AMES11   132.00,66614,G6_ANDO11   132.00,C8,,0.016042,0.051307,0.01162,157,157,157,1,0.04375,0.143182,0,174.24,2.795,8.940,,7.623,24.948,
66614,G6_ANDO11   132.00,66674,G6_THAT1A   132.00,C8,,0.018832,0.060124,0.01582,90,90,90,1,0.051694,0.167576,0,174.24,3.281,10.476,,9.007,29.198,
66614,G6_ANDO11   132.00,66675,G6_THAT1B   132.00,C8,,0.01884,0.060134,0.01609,90,90,90,1,0.051754,0.167581,0,174.24,3.283,10.478,,9.018,29.199,
66614,G6_ANDO11   132.00,66786,G6_AMES12   132.00,C8,,0.016042,0.051307,0.01162,157,157,157,1,0.04375,0.143182,0,174.24,2.795,8.940,,7.623,24.948,
66616,G6_ANDO15   132.00,66680,G6_WGRA1A   132.00,C8,,0.013169,0.041522,0.0094,115,115,115,1,0.035479,0.115651,0,174.24,2.295,7.235,,6.182,20.151,
66616,G6_ANDO15   132.00,66681,G6_WGRA1B   132.00,C8,,0.012917,0.041312,0.00936,115,115,115,1,0.035227,0.115289,0,174.24,2.251,7.198,,6.138,20.088,
66618,G6_BATH11   132.00,66846,G6R_TERM    132.00,C8,,0.007226,0.025892,0.07641,124,124,124,1,0.029453,0.079906,0.005011,174.24,1.259,4.511,,5.132,13.923,
66619,G6_BATH12   132.00,66775,G6K_TERM    132.00,C8,,0.00722,0.025883,0.07629,124,124,124,1,0.0294,0.079879,0.005011,174.24,1.258,4.510,,5.123,13.918,
66621,G6_CHIP11   132.00,66847,G6S_TERM    132.00,C8,,0.004141,0.022663,0.03659,157,157,157,1,0.016612,0.059645,0,174.24,0.722,3.949,,2.894,10.393,
66622,G6_CHIP12   132.00,66873,G6E_TERM    132.00,C8,,0.00413,0.0226,0.03447,157,157,157,1,0.016578,0.059473,0,174.24,0.720,3.938,,2.889,10.363,
66624,G6_CIRE11   132.00,66843,G6P_TERM    132.00,C8,,0.007094,0.021561,0.00905,9998.7,9998.7,9998.7,1,0.014017,0.055419,0,174.24,1.236,3.757,,2.442,9.656,
66629,G6_FROM11   132.00,66837,G6L_TERM    132.00,C8,,0.013637,0.050477,0.01894,126,126,126,1,0.043114,0.141466,0,174.24,2.376,8.795,,7.512,24.649,
66630,G6_FROM12   132.00,66844,G6Q_TERM    132.00,C8,,0.013649,0.050492,0.01943,126,126,126,1,0.043245,0.141489,0,174.24,2.378,8.798,,7.535,24.653,
66632,G6_GALI11   132.00,66634,G6_GALI1A   132.00,C8,,0.0001,0.0001,0.0008,167,167,167,1,0.000247,0.0001,0,174.24,0.017,0.017,,0.043,0.017,
66633,G6_GALI12   132.00,66635,G6_GALI1B   132.00,C8,,0.0001,0.0001,0.0008,167,167,167,1,0.000247,0.0001,0,174.24,0.017,0.017,,0.043,0.017,
66634,G6_GALI1A   132.00,66664,G6D_TERM    132.00,C8,,0.005951,0.018654,0.00826,300,300,300,1,0.017718,0.060108,0,174.24,1.037,3.250,,3.087,10.473,
66634,G6_GALI1A   132.00,66820,G6_TOOT1A   132.00,C8,,0.002247,0.008287,0.00312,297,297,297,1,0.006774,0.025333,0,174.24,0.392,1.444,,1.180,4.414,
66635,G6_GALI1B   132.00,66821,G6_TOOT1B   132.00,C8,,0.002247,0.008287,0.00312,297,297,297,1,0.006774,0.025333,0,174.24,0.392,1.444,,1.180,4.414,
66635,G6_GALI1B   132.00,66839,G6M_TERM    132.00,C8,,0.005962,0.018735,0.01074,270,270,270,1,0.017965,0.06013,0,174.24,1.039,3.264,,3.130,10.477,
66641,G6_MITY4_MC 400.00,66697,G6_ZF424A   400.00,A5,,0.0001,0.0001,0.00187,1967,1967,1967,0.32,0.0001,0.000169,0.001166,1600,0.160,0.160,,0.160,0.270,
66641,G6_MITY4_MC 400.00,66698,G6B_ZF424A  400.00,A8,,0.0001,0.0001,0.00187,1180,1180,1180,0.32,0.0001,0.000169,0.001166,1600,0.160,0.160,,0.160,0.270,
66641,G6_MITY4_MC 400.00,66699,G6_ZF425B   400.00,A8,,0.0001,0.0001,0.00133,2105,2105,2105,0.23,0.0001,0.00012,0.000829,1600,0.160,0.160,,0.160,0.192,
66641,G6_MITY4_MC 400.00,66700,G6B_ZF425B  400.00,A8,,0.0001,0.0001,0.00133,2105,2105,2105,0.23,0.0001,0.00012,0.000829,1600,0.160,0.160,,0.160,0.192,
66642,G6_NORR11   132.00,66850,G6T_TERM    132.00,C8,,0.000674,0.000928,0.03301,138,138,138,1,0.006726,0.001186,0,174.24,0.117,0.162,,1.172,0.207,
66643,G6_NORR12   132.00,66840,G6N_TERM    132.00,C8,,0.000641,0.000881,0.02953,138,138,138,1,0.00633,0.001116,0,174.24,0.112,0.154,,1.103,0.194,
66644,G6_NORR13   132.00,66773,G6I_TERM    132.00,C8,,0.000647,0.000886,0.0297,138,138,138,1,0.006396,0.001128,0,174.24,0.113,0.154,,1.114,0.197,
66650,G6_STRA11   132.00,66820,G6_TOOT1A   132.00,C8,,0.004367,0.013691,0.00606,9998.7,9998.7,9998.7,1,0.013004,0.044114,0,174.24,0.761,2.386,,2.266,7.686,
66651,G6_STRA12   132.00,66821,G6_TOOT1B   132.00,C8,,0.004403,0.013803,0.00611,9998.7,9998.7,9998.7,1,0.01311,0.044475,0,174.24,0.767,2.405,,2.284,7.749,
66652,G6_STRA13   132.00,66656,G6_SWIN11   132.00,C8,,0.001772,0.004939,0.05617,184,184,184,1,0.008059,0.002159,0,174.24,0.309,0.861,,1.404,0.376,
66656,G6_SWIN11   132.00,66668,G6H_TERM    132.00,C8,,0.004846,0.028254,0.00674,9998.7,9998.7,9998.7,1,0.015287,0.076629,0,174.24,0.844,4.923,,2.664,13.352,
66657,G6_SWIN12   132.00,66774,G6J_TERM    132.00,C8,,0.004846,0.028254,0.00674,9998.7,9998.7,9998.7,1,0.015287,0.076629,0,174.24,0.844,4.923,,2.664,13.352,
66657,G6_SWIN12   132.00,66819,G6_STRA14   132.00,C8,,0.004218,0.001664,0.01078,185,185,185,1,0.016667,0.012942,0,174.24,0.735,0.290,,2.904,2.255,
66661,G6_TERM     132.00,66806,G6_MITY1_M1 132.00,0,,0.0001,0.0001,0.00557,2286284,2286284,2286284,0.19,0.0001,0.0001,0.005568,174.24,0.017,0.017,,0.017,0.017,
66662,G6B_TERM    132.00,66804,G6_MELK1_M1 132.00,0,,0.0001,0.0001,0.01151,2286284,2286284,2286284,0.42,0.0001,0.0001,0.011514,174.24,0.017,0.017,,0.017,0.017,
66663,G6C_TERM    132.00,66804,G6_MELK1_M1 132.00,0,,0.0001,0.0001,0.00643,2286284,2286284,2286284,0.22,0.0001,0.0001,0.006425,174.24,0.017,0.017,,0.017,0.017,
66664,G6D_TERM    132.00,66807,G6_MITY1_R1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66667,G6G_TERM    132.00,66681,G6_WGRA1B   132.00,C8,,0.027708,0.088621,0.02007,190,190,190,1,0.075568,0.247314,0,174.24,4.828,15.441,,13.167,43.092,
66667,G6G_TERM    132.00,66804,G6_MELK1_M1 132.00,C8,,0.0001,0.0001,0,145,145,145,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66668,G6H_TERM    132.00,66806,G6_MITY1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66672,G6_THAT11   132.00,66674,G6_THAT1A   132.00,C8,,0.002868,0.010715,0.00246,9998.7,9998.7,9998.7,1,0.008774,0.030091,0,174.24,0.500,1.867,,1.529,5.243,
66672,G6_THAT11   132.00,66675,G6_THAT1B   132.00,C8,,0.002868,0.010715,0.00246,9998.7,9998.7,9998.7,1,0.008774,0.030091,0,174.24,0.500,1.867,,1.529,5.243,
66677,G6_TOOT11   132.00,66820,G6_TOOT1A   132.00,C8,,0.0001,0.000161,0.00354,270,270,270,1,0.000166,0.0001,0,174.24,0.017,0.028,,0.029,0.017,
66678,G6_TOOT12   132.00,66821,G6_TOOT1B   132.00,C8,,0.0001,0.000161,0.00354,270,270,270,1,0.000166,0.0001,0,174.24,0.017,0.028,,0.029,0.017,
66680,G6_WGRA1A   132.00,66874,G6F_TERM    132.00,C8,,0.027708,0.088621,0.02007,190,190,190,1,0.075568,0.247314,0,174.24,4.828,15.441,,13.167,43.092,
66683,G6_XL149B   275.00,66686,G6_XL150    275.00,B8,,0.0001,0.0001,0.00021,581,581,581,0.09,0.0001,0.000118,0.000139,756.25,0.076,0.076,,0.076,0.089,
66684,G6B_XL149B  275.00,66685,G6_XL149    275.00,B8,,0.0001,0.000124,0.00054,581,581,581,0.24,0.0001,0.000297,0.000351,756.25,0.076,0.094,,0.076,0.225,
66684,G6B_XL149B  275.00,66687,G6B_XL150   275.00,B8,,0.0001,0.0001,0.00021,581,581,581,0.09,0.0001,0.000118,0.000139,756.25,0.076,0.076,,0.076,0.089,
66686,G6_XL150    275.00,66688,G6_XL198_CS 275.00,B8,,0.000873,0.008256,0.03558,581,581,581,15.89,0.003223,0.019723,0.023305,756.25,0.660,6.244,,2.437,14.916,
66687,G6B_XL150   275.00,66689,G6B_XL198_CS275.00,B8,,0.000873,0.008256,0.03558,581,581,581,15.89,0.003223,0.019723,0.023305,756.25,0.660,6.244,,2.437,14.916,
66688,G6_XL198_CS 275.00,600323,G6_MELK2B   275.00,B8,,0.0001,0.000189,0.08093,581,581,581,0.95,0.000342,0.000118,0.08093,756.25,0.076,0.143,,0.259,0.089,
66689,G6B_XL198_CS275.00,600324,G6_MELK2A   275.00,B8,,0.0001,0.0001,0.03234,581,581,581,0.38,0.000137,0.0001,0.032338,756.25,0.076,0.076,,0.104,0.076,
66690,G6_ZF337A   400.00,66692,G6_ZF337    400.00,A5,,0.0001,0.0001,0.00147,1967,1967,1967,0.25,0.0001,0.000134,0.000832,1600,0.160,0.160,,0.160,0.214,
66690,G6_ZF337A   400.00,66693,G6_ZF338    400.00,A5,,0.0001,0.0001,0.00146,1967,1967,1967,0.22,0.0001,0.000109,0.000881,1600,0.160,0.160,,0.160,0.174,
66691,G6B_ZF337A  400.00,66694,G6B_ZF338   400.00,A8,,0.0001,0.0001,0.00146,1180,1180,1180,0.22,0.0001,0.000109,0.000881,1600,0.160,0.160,,0.160,0.174,
66692,G6_ZF337    400.00,70020,L3B_ZF209   400.00,A5,,0.000832,0.009105,0.26522,1967,1967,1967,45.76,0.004053,0.024034,0.165652,1600,1.331,14.568,,6.485,38.454,
66693,G6_ZF338    400.00,66695,G6_ZF423    400.00,A5,,0.000624,0.005787,0.16612,1967,1967,1967,28.92,0.002608,0.015264,0.105131,1600,0.998,9.259,,4.173,24.422,
66694,G6B_ZF338   400.00,66696,G6B_ZF423   400.00,A8,,0.000624,0.005787,0.16612,1180,1180,1180,28.92,0.002608,0.015264,0.105131,1600,0.998,9.259,,4.173,24.422,
66695,G6_ZF423    400.00,66697,G6_ZF424A   400.00,A5,,0.0001,0.0001,0.00185,1967,1967,1967,0.32,0.0001,0.000168,0.001158,1600,0.160,0.160,,0.160,0.269,
66696,G6B_ZF423   400.00,66698,G6B_ZF424A  400.00,A8,,0.0001,0.0001,0.00185,1180,1180,1180,0.32,0.0001,0.000168,0.001158,1600,0.160,0.160,,0.160,0.269,
66699,G6_ZF425B   400.00,66701,G6_ZF426    400.00,A8,,0.0001,0.0001,0.0017,2105,2105,2105,0.29,0.0001,0.000154,0.001061,1600,0.160,0.160,,0.160,0.246,
66700,G6B_ZF425B  400.00,66702,G6B_ZF426   400.00,A8,,0.0001,0.0001,0.0017,2105,2105,2105,0.29,0.0001,0.000154,0.001061,1600,0.160,0.160,,0.160,0.246,
66701,G6_ZF426    400.00,66703,G6_ZF503    400.00,A8,,0.000497,0.005432,0.15822,2105,2105,2105,27.3,0.002418,0.014337,0.09882,1600,0.795,8.691,,3.869,22.939,
66702,G6B_ZF426   400.00,66704,G6B_ZF503   400.00,A8,,0.000497,0.005432,0.15822,2105,2105,2105,27.3,0.002418,0.014337,0.09882,1600,0.795,8.691,,3.869,22.939,
66703,G6_ZF503    400.00,66805,G6_MELK4_M1 400.00,A8,,0.0001,0.0001,0.00133,2105,2105,2105,0.23,0.0001,0.000121,0.000751,1600,0.160,0.160,,0.160,0.194,
66704,G6B_ZF503   400.00,66805,G6_MELK4_M1 400.00,A8,,0.0001,0.0001,0.00161,2105,2105,2105,0.28,0.0001,0.000147,0.00091,1600,0.160,0.160,,0.160,0.235,
66708,G7_2VL023   400.00,66712,G7_4YX172R  400.00,A8,,0.0001,0.0001,0.00226,1424,1424,1424,0.38,0.0001,0.000192,0.001403,1600,0.160,0.160,,0.160,0.307,
66708,G7_2VL023   400.00,66729,G7_SEAB4_M1 400.00,A8,,0.0001,0.001382,0.04332,1424,1424,1424,7.19,0.000476,0.003681,0.0269,1600,0.160,2.211,,0.762,5.890,
66709,G7B_2VL023  400.00,66713,G7B_4YX172R 400.00,A8,,0.0001,0.0001,0.00226,2545,2545,2545,0.38,0.0001,0.000192,0.001403,1600,0.160,0.160,,0.160,0.307,
66709,G7B_2VL023  400.00,601565,G7_SEABANK_ 400.00,A8,,0.0001,0.001382,0.04332,2545,2545,2545,7.19,0.000476,0.003681,0.0269,1600,0.160,2.211,,0.762,5.890,
66710,G7_4YX159_C 400.00,66711,G7_4YX171   400.00,A8,,0.0001,0.00066,0.025,1424,1424,1424,3.79,0.000244,0.001869,0.01505,1600,0.160,1.056,,0.390,2.990,
66710,G7_4YX159_C 400.00,66718,G7_CSE_4YX1 400.00,A8,,0.0001,0.000428,0.778,1424,1424,1424,3.89,0.000117,0.000128,0.778,1600,0.160,0.685,,0.187,0.205,
66711,G7_4YX171   400.00,66712,G7_4YX172R  400.00,A8,,0.0001,0.0001,0.00237,1424,1424,1424,0.36,0.0001,0.000177,0.001424,1600,0.160,0.160,,0.160,0.283,
66713,G7B_4YX172R 400.00,66714,G7_4YX173   400.00,A8,,0.0001,0.0001,0.00235,2545,2545,2545,0.34,0.0001,0.000166,0.001561,1600,0.160,0.160,,0.160,0.266,
66714,G7_4YX173   400.00,66805,G6_MELK4_M1 400.00,A8,,0.000495,0.007941,0.30097,2545,2545,2545,45.66,0.002937,0.022495,0.181154,1600,0.792,12.706,,4.699,35.992,
66715,G7_AVON1A   132.00,66828,G7_TERM210  132.00,C8,,0.00121,0.008569,0.03767,170,170,170,1,0.007116,0.019294,0.03633,174.24,0.211,1.493,,1.240,3.362,
66716,G7_AVON1B   132.00,66832,G7_TERM230  132.00,C8,,0.001224,0.008689,0.0402,213,213,213,1,0.007386,0.019341,0.038843,174.24,0.213,1.514,,1.287,3.370,
66718,G7_CSE_4YX1 400.00,67007,H2_4YX150   400.00,A8,,0.0001,0.000484,0.01835,1424,1424,1424,2.78,0.000179,0.001372,0.011046,1600,0.160,0.774,,0.286,2.195,
