From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
66719,G7_POIS11   132.00,66722,G7_RADS11   132.00,C8,,0.024465,0.096183,0.17336,9998.7,9998.7,9998.7,1,0.087609,0.251554,0.165331,174.24,4.263,16.759,,15.265,43.831,
66719,G7_POIS11   132.00,66830,G7_TERM220  132.00,C8,,0.003965,0.022947,0.00608,192,192,192,1,0.012068,0.063058,0.003278,174.24,0.691,3.998,,2.103,10.987,
66720,G7_POIS12   132.00,66829,G7_TERM215  132.00,C8,,0.003965,0.022947,0.00608,192,192,192,1,0.012068,0.063058,0.003278,174.24,0.691,3.998,,2.103,10.987,
66729,G7_SEAB4_M1 400.00,66796,G7_TERM500  400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
66729,G7_SEAB4_M1 400.00,600779,G7_LD106    400.00,A8,,0.0001,0.00158,0.05156,2009,2009,2009,8.38,0.000659,0.004287,0.031763,1600,0.160,2.528,,1.054,6.859,
66729,G7_SEAB4_M1 400.00,601565,G7_SEABANK_ 400.00,A8,,0.0001,0.0001,0.00018,2545,2545,2545,0.03,0.0001,0.0001,0.000103,1600,0.160,0.160,,0.160,0.160,
66736,G7C_TERM    132.00,66817,G7_SEAB1_R1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66773,G6I_TERM    132.00,66804,G6_MELK1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66774,G6J_TERM    132.00,66807,G6_MITY1_R1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66775,G6K_TERM    132.00,66804,G6_MELK1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66787,G6_CIRE12   132.00,66841,G6O_TERM    132.00,C8,,0.007765,0.022306,0.00996,9998.7,9998.7,9998.7,1,0.014617,0.055461,0,174.24,1.353,3.887,,2.547,9.664,
66798,G5_IROA1_M1 132.00,66835,G5H_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66798,G5_IROA1_M1 132.00,66836,G5I_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66798,G5_IROA1_M1 132.00,66845,G5L_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66798,G5_IROA1_M1 132.00,66867,G5C_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66799,G1_LYDN12   132.00,601407,G1_MEND11   132.00,C8,,0.01157,0.0258,0.01039,123,123,123,1,0.02381,0.06675,0,174.24,2.016,4.495,,4.149,11.631,
66801,G1_LYND11   132.00,66826,G1_TERM_LYD 132.00,C8,,0.02554,0.062,0.01624,123,123,123,1,0.05622,0.16005,0,174.24,4.450,10.803,,9.796,27.887,
66802,G5_CAMA1_M1 132.00,66811,G5_CAMA1_R2 132.00,C8,,0.0001,0.0001,0,384,384,384,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66802,G5_CAMA1_M1 132.00,66812,G1_RYEF11   132.00,C8,,0.00418,0.01798,0.01578,183,183,183,1,0.01321,0.04998,0,174.24,0.728,3.133,,2.302,8.709,
66803,G5_CAMA1_M2 132.00,66810,G5_CAMA1_R1 132.00,C8,,0.0001,0.0001,0,384,384,384,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66803,G5_CAMA1_M2 132.00,66813,G1_RYEF12   132.00,C8,,0.00415,0.01783,0.01438,183,183,183,1,0.01309,0.04973,0,174.24,0.723,3.107,,2.281,8.665,
66803,G5_CAMA1_M2 132.00,601227,G1_BEKB1A   132.00,C8,,0.00203,0.01365,0.00086,246,246,246,1,0.00597,0.03974,0,174.24,0.354,2.378,,1.040,6.924,
66804,G6_MELK1_M1 132.00,66837,G6L_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66804,G6_MELK1_M1 132.00,66840,G6N_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66804,G6_MELK1_M1 132.00,66844,G6Q_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66804,G6_MELK1_M1 132.00,66846,G6R_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66804,G6_MELK1_M1 132.00,66847,G6S_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66804,G6_MELK1_M1 132.00,66850,G6T_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66804,G6_MELK1_M1 132.00,66873,G6E_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66804,G6_MELK1_M1 132.00,66874,G6F_TERM    132.00,C8,,0.0001,0.0001,0,115,115,115,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66805,G6_MELK4_M1 400.00,67464,H6_4YX173   400.00,A8,,0.000495,0.007941,0.30097,1424,1424,1424,45.66,0.002937,0.022495,0.181154,1600,0.792,12.706,,4.699,35.992,
66805,G6_MELK4_M1 400.00,600611,E7B_ZGA13   400.00,A8,,0.001308,0.014306,0.41669,2009,2009,2009,71.9,0.006367,0.037761,0.260262,1600,2.093,22.890,,10.187,60.418,
66805,G6_MELK4_M1 400.00,600814,G6_YYM002   400.00,A8,,0.0001,0.0001,0.00104,1389,1389,1389,0.18,0.0001,0.0001,0.000587,1600,0.160,0.160,,0.160,0.160,
66805,G6_MELK4_M1 400.00,600817,G6_ZG260    400.00,A8,,0.0001,0.0001,0.0009,1389,1389,1389,0.16,0.0001,0.0001,0.000506,1600,0.160,0.160,,0.160,0.160,
66805,G6_MELK4_M1 400.00,600820,G6B_ZG262   400.00,A8,,0.0001,0.0001,0.00076,2009,2009,2009,0.13,0.0001,0.0001,0.000439,1600,0.160,0.160,,0.160,0.160,
66806,G6_MITY1_M1 132.00,66839,G6M_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66806,G6_MITY1_M1 132.00,66843,G6P_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66807,G6_MITY1_R1 132.00,66841,G6O_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66807,G6_MITY1_R1 132.00,601242,B3G_XZTERM22132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66810,G5_CAMA1_R1 132.00,601387,G1_LONE1A   132.00,C8,,0.00398,0.01945,0.00495,211,211,211,1,0.01006,0.05073,0,174.24,0.693,3.389,,1.753,8.839,
66811,G5_CAMA1_R2 132.00,66822,G1_TERM_CAM 132.00,C8,,0.00729,0.03555,0.01134,211,211,211,1,0.0187,0.09246,0,174.24,1.270,6.194,,3.258,16.110,
66811,G5_CAMA1_R2 132.00,601407,G1_MEND11   132.00,C8,,0.00913,0.0204,0.00916,123,123,123,1,0.01891,0.05267,0,174.24,1.591,3.554,,3.295,9.177,
66816,G7_SEAB1_M1 132.00,66828,G7_TERM210  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66816,G7_SEAB1_M1 132.00,66829,G7_TERM215  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66816,G7_SEAB1_M1 132.00,66830,G7_TERM220  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66816,G7_SEAB1_M1 132.00,66832,G7_TERM230  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66816,G7_SEAB1_M1 132.00,66833,G7_TERM240  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66816,G7_SEAB1_M1 132.00,66864,G7_TERM     132.00,0,,0.0001,0.0001,0.00572,2286284,2286284,2286284,0.17,0.0001,0.0001,0.005724,174.24,0.017,0.017,,0.017,0.017,
66816,G7_SEAB1_M1 132.00,66865,G7B_TERM    132.00,0,,0.0001,0.0001,0.0048,2286284,2286284,2286284,0.15,0.0001,0.0001,0.004803,174.24,0.017,0.017,,0.017,0.017,
66817,G7_SEAB1_R1 132.00,66831,G7_TERM225  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
66818,G7_SEER11   132.00,66833,G7_TERM240  132.00,C8,,0.000826,0.001653,0.01355,120,120,120,1,0.00147,0.001105,0,174.24,0.144,0.288,,0.256,0.193,
66855,G5_XL115R   275.00,66857,G5_XL118R   275.00,0,,0.000102,0.000978,0.00409,581,581,581,1.86,0.000368,0.00233,0.002596,756.25,0.077,0.740,,0.278,1.762,
66856,G5B_XL115R  275.00,66858,G5B_XL118R  275.00,0,,0.000102,0.000978,0.00409,581,581,581,1.86,0.000368,0.00233,0.002596,756.25,0.077,0.740,,0.278,1.762,
66875,L2_TERM111  132.00,70630,L2_WIEN1_M3 132.00,0,,0.0001,0.0001,0.0275,2286284,2286284,2286284,0.84,0.0001,0.0001,0.027503,174.24,0.017,0.017,,0.017,0.017,
66881,L3_SOLI5A   11.000,69910,L3_SOLI51   11.000,R4,,0.0001,0.3187,0,19.1,19.1,19.1,1,0.0001,0.0001,0,1.21,0.000,0.386,,0.000,0.000,
66882,L3_SOLI5B   11.000,69910,L3_SOLI51   11.000,R4,,0.0001,0.31,0,19.1,19.1,19.1,1,0.0001,0.0001,0,1.21,0.000,0.375,,0.000,0.000,
66883,L3_SOLI5C   11.000,69911,L3_SOLI52   11.000,R4,,0.0001,0.3205,0,19.1,19.1,19.1,1,0.0001,0.0001,0,1.21,0.000,0.388,,0.000,0.000,
66884,L3_SOLI5D   11.000,69911,L3_SOLI52   11.000,R4,,0.0001,0.3098,0,19.1,19.1,19.1,1,0.0001,0.0001,0,1.21,0.000,0.375,,0.000,0.000,
66885,L5_POWS_M1  400.00,70129,L5_DRAK4_M1 400.00,0,,0.0001,0.0001,0.07213,665.1,665.1,665.1,0.7,0.000279,0.0001,0.072128,1600,0.160,0.160,,0.446,0.160,
67000,H2_4YX071   400.00,67008,H2_4YX71A   400.00,A8,,0.0001,0.0001,0.00287,2779,2779,2779,0.47,0.0001,0.000239,0.001769,1600,0.160,0.160,,0.160,0.382,
67000,H2_4YX071   400.00,67453,H6_4YX001   400.00,A8,,0.000252,0.004043,0.15322,2779,2779,2779,23.24,0.001495,0.011452,0.092224,1600,0.403,6.469,,2.392,18.323,
67001,H2_4YX072   400.00,67002,H2_4YX075   400.00,A8,,0.0001,0.000202,0.0066,2779,2779,2779,1.07,0.0001,0.000549,0.004065,1600,0.160,0.323,,0.160,0.878,
67001,H2_4YX072   400.00,67008,H2_4YX71A   400.00,A8,,0.0001,0.0001,0.00207,2779,2779,2779,0.34,0.0001,0.000172,0.001273,1600,0.160,0.160,,0.160,0.275,
67002,H2_4YX075   400.00,67003,H2_4YX105   400.00,A8,,0.000108,0.001726,0.06543,2779,2779,2779,9.93,0.000638,0.00489,0.03938,1600,0.173,2.762,,1.021,7.824,
67003,H2_4YX105   400.00,67006,H2_4YX149   400.00,A8,,0.000166,0.002657,0.10072,1424,1424,1424,15.28,0.000983,0.007528,0.060624,1600,0.266,4.251,,1.573,12.045,
67003,H2_4YX105   400.00,67643,H2_TERM406  400.00,A8,,0.0001,0.0001,0.00051,992,992,992,0.08,0.0001,0.0001,0.000281,1600,0.160,0.160,,0.160,0.160,
67004,H2_4YX149A  400.00,67005,H2_4YX149B  400.00,A8,,0.0001,0.0001,0.00071,1424,1424,1424,0.11,0.0001,0.0001,0.000429,1600,0.160,0.160,,0.160,0.160,
67004,H2_4YX149A  400.00,67006,H2_4YX149   400.00,A8,,0.0001,0.0001,0.00084,1424,1424,1424,0.13,0.0001,0.0001,0.000504,1600,0.160,0.160,,0.160,0.160,
67005,H2_4YX149B  400.00,67007,H2_4YX150   400.00,A8,,0.0001,0.0001,0.0027,1424,1424,1424,0.41,0.0001,0.000202,0.001623,1600,0.160,0.160,,0.160,0.323,
67009,H2_ABTH1_M2 132.00,67151,H2_TERM220  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67009,H2_ABTH1_M2 132.00,67743,H2B_TERM205 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67009,H2_ABTH1_M2 132.00,67746,H2_TERM210  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67009,H2_ABTH1_M2 132.00,67748,H2_TERM215  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67022,H2_BARY11   132.00,67033,H2_CARN11   132.00,C8,,0.00754,0.035129,0.09405,180,180,180,1,0.017325,0.083024,0,174.24,1.314,6.121,,3.019,14.466,
67022,H2_BARY11   132.00,67053,H2_EABE1A   132.00,C8,,0.004329,0.021118,0.00509,192,192,192,1,0.010892,0.053244,0,174.24,0.754,3.680,,1.898,9.277,
67022,H2_BARY11   132.00,67140,H2_SULG11   132.00,C8,,0.003227,0.010002,0.00577,159,159,159,1,0.007148,0.040139,0,174.24,0.562,1.743,,1.245,6.994,
67023,H2_BARY31   33.000,67054,H2_EABE31   33.000,J8,,0.065449,0.225241,0,999,999,999,1,0.140323,0.657504,0,10.89,0.713,2.453,,1.528,7.160,
67024,H2_CADS11   132.00,67027,H2_CARC12   132.00,C8,,0.000369,0.001448,0.04448,206,206,206,1,0.001108,0.00181,0,174.24,0.064,0.252,,0.193,0.315,
67024,H2_CADS11   132.00,67067,H2_GRAT11   132.00,C8,,0.000824,0.00323,0.09924,206,206,206,1,0.002471,0.004037,0,174.24,0.144,0.563,,0.431,0.703,
67024,H2_CADS11   132.00,67131,H2_ROVW11   132.00,C8,,0.000384,0.001851,0.01999,236,236,236,1,0.004281,0.002314,0,174.24,0.067,0.323,,0.746,0.403,
67026,H2_CARC11   132.00,67035,H2_CARW11   132.00,C8,,0.001026,0.003598,0.10457,180,180,180,1,0.001388,0.003776,0,174.24,0.179,0.627,,0.242,0.658,
67026,H2_CARC11   132.00,67126,H2_RODM11   132.00,C8,,0.0001,0.00011,0.00166,150,150,150,1,0.0001,0.0001,0,174.24,0.017,0.019,,0.017,0.017,
67026,H2_CARC11   132.00,67127,H2_RODM12   132.00,C8,,0.0001,0.00011,0.00081,150,150,150,1,0.0001,0.0001,0,174.24,0.017,0.019,,0.017,0.017,
67026,H2_CARC11   132.00,67740,H2_TERM200  132.00,C8,,0.000636,0.002333,0.06135,183,183,183,1,0.001601,0.002527,0,174.24,0.111,0.407,,0.279,0.440,
67028,H2_CARC31   33.000,67037,H2_CARW31   33.000,J8,,0.013873,0.016006,0,999,999,999,1,0.071246,0.033037,0,10.89,0.151,0.174,,0.776,0.360,
67030,H2_CARE2_MC 275.00,67195,H2_VP020    275.00,B8,,0.000341,0.003222,0.01389,682,682,682,6.2,0.001287,0.00771,0.009093,756.25,0.258,2.437,,0.973,5.831,
67030,H2_CARE2_MC 275.00,67647,H2_VP001    275.00,B8,,0.0001,0.0001,0,682,682,682,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
67031,H2_CARE31   33.000,67034,H2_CARN31   33.000,J8,,0.019018,0.021372,0,999,999,999,1,0.130623,0.071873,0,10.89,0.207,0.233,,1.422,0.783,
67033,H2_CARN11   132.00,67742,H2_TERM205  132.00,C8,,0.001947,0.006534,0.15499,180,180,180,1,0.001947,0.006534,0,174.24,0.339,1.138,,0.339,1.138,
67035,H2_CARW11   132.00,67142,H2_SULG1B   132.00,C8,,0.002058,0.010041,0.00242,192,192,192,1,0.005179,0.025316,0,174.24,0.359,1.750,,0.902,4.411,
67036,H2_CARW12   132.00,67067,H2_GRAT11   132.00,C8,,0.000346,0.001355,0.04165,206,206,206,1,0.001037,0.001694,0,174.24,0.060,0.236,,0.181,0.295,
67036,H2_CARW12   132.00,67141,H2_SULG1A   132.00,C8,,0.002058,0.010041,0.00242,192,192,192,1,0.005179,0.025316,0,174.24,0.359,1.750,,0.902,4.411,
67038,H2_CSE_ZZB0 275.00,67267,H2B_ZZB080  275.00,B8,,0.001229,0.011378,0.07293,772,772,772,26.88,0.005088,0.029726,0.045749,756.25,0.929,8.605,,3.848,22.480,
67038,H2_CSE_ZZB0 275.00,67693,H2_ABTH2_M1 275.00,B8,,0.0001,0.000153,0.05946,772,772,772,0.55,0.000156,0.0001,0.059459,756.25,0.076,0.116,,0.118,0.076,
67039,H2_CWMB11   132.00,67041,H2_CWMB1A   132.00,C8,,0.002592,0.005882,0.00127,110,110,110,1,0.005332,0.014944,0,174.24,0.452,1.025,,0.929,2.604,
67040,H2_CWMB12   132.00,67042,H2_CWMB1B   132.00,C8,,0.002709,0.006159,0.00132,110,110,110,1,0.005546,0.015916,0,174.24,0.472,1.073,,0.966,2.773,
67041,H2_CWMB1A   132.00,67073,H2_LLTA1A   132.00,C8,,0.002422,0.011814,0.00285,192,192,192,1,0.006094,0.029787,0,174.24,0.422,2.058,,1.062,5.190,
67041,H2_CWMB1A   132.00,67480,H6_CRUM13   132.00,C8,,0.003961,0.019318,0.00466,770,770,770,1,0.009965,0.048709,0,174.24,0.690,3.366,,1.736,8.487,
67042,H2_CWMB1B   132.00,67072,H2_LLTA12   132.00,C8,,0.002422,0.011814,0.00285,770,770,770,1,0.006094,0.029787,0,174.24,0.422,2.058,,1.062,5.190,
67042,H2_CWMB1B   132.00,67481,H6_CRUM14   132.00,C8,,0.003956,0.019301,0.00465,770,770,770,1,0.009956,0.048665,0,174.24,0.689,3.363,,1.735,8.479,
67044,H2_DOWC11   132.00,67045,H2_DOWC12   132.00,R8,,0.048169,0.992189,0,999,999,999,1,999.0014,999.0014,0,174.24,8.393,172.879,,174066.004,174066.004,
67044,H2_DOWC11   132.00,67140,H2_SULG11   132.00,C8,,0.0001,0.0001,0,2286,2286,2286,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67045,H2_DOWC12   132.00,67140,H2_SULG11   132.00,C8,,0.0001,0.0001,0,2286,2286,2286,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67047,H2_DOWL11   132.00,67081,H2_MERE11   132.00,C8,,0.00274,0.005972,0.00793,113,113,113,1,0.005517,0.014214,0.006741,174.24,0.477,1.041,,0.961,2.477,
67047,H2_DOWL11   132.00,67702,H2_DOWX1B   132.00,C8,,0.015055,0.034145,0.00736,113,113,113,1,0.031017,0.086268,0,174.24,2.623,5.949,,5.404,15.031,
67048,H2_DOWL12   132.00,67082,H2_MERE12   132.00,C8,,0.00274,0.005972,0.00793,113,113,113,1,0.005517,0.014214,0.006741,174.24,0.477,1.041,,0.961,2.477,
67048,H2_DOWL12   132.00,67703,H2_DOWX1C   132.00,C8,,0.015055,0.034145,0.00736,113,113,113,1,0.031017,0.086268,0,174.24,2.623,5.949,,5.404,15.031,
67049,H2_DOWL1A   132.00,67084,H2_MOUA11   132.00,C8,,0.00929,0.021069,0.00454,113,113,113,1,0.019139,0.053233,0,174.24,1.619,3.671,,3.335,9.275,
67049,H2_DOWL1A   132.00,67167,H2H_TERM    132.00,C8,,0.003445,0.015307,0.00564,162,162,162,1,0.011188,0.045073,0,174.24,0.600,2.667,,1.949,7.854,
67051,H2_DOWX1A   132.00,67502,H6_PENG11   132.00,0,,0.006718,0.015237,0.00328,113,113,113,1,0.013841,0.038497,0,174.24,1.171,2.655,,2.412,6.708,
67051,H2_DOWX1A   132.00,67503,H6_PENG12   132.00,0,,0.006718,0.015237,0.00328,113,113,113,1,0.013841,0.038497,0,174.24,1.171,2.655,,2.412,6.708,
67051,H2_DOWX1A   132.00,67704,H2_DOWX1D   132.00,C8,,0.009232,0.020938,0.00451,113,113,113,1,0.01902,0.0529,0,174.24,1.609,3.648,,3.314,9.217,
67051,H2_DOWX1A   132.00,67827,H2I_TERM    132.00,C8,,0.003643,0.015768,0.00575,113,113,113,1,0.011603,0.04625,0,174.24,0.635,2.747,,2.022,8.059,
67052,H2_EABE11   132.00,67743,H2B_TERM205 132.00,C8,,0.000849,0.002998,0.01543,200,200,200,1,0.001786,0.007567,0,174.24,0.148,0.522,,0.311,1.318,
67053,H2_EABE1A   132.00,67748,H2_TERM215  132.00,C8,,0.000821,0.002888,0.01156,200,200,200,1,0.001758,0.00746,0,174.24,0.143,0.503,,0.306,1.300,
67055,H2_ENER11   132.00,67091,H2_NANG1C   132.00,C8,,0.002021,0.003622,0.02627,103,103,103,1,0.006063,0.004528,0,174.24,0.352,0.631,,1.056,0.789,
67056,H2_ENER12   132.00,67092,H2_NANG1D   132.00,C8,,0.002021,0.003622,0.02627,103,103,103,1,0.006063,0.004528,0,174.24,0.352,0.631,,1.056,0.789,
67069,H2_LL053    275.00,67070,H2_LL054    275.00,B8,,0.0001,0.0001,0.00052,682,682,682,0.18,0.0001,0.000199,0.000284,756.25,0.076,0.076,,0.076,0.150,
67069,H2_LL053    275.00,67693,H2_ABTH2_M1 275.00,B8,,0.000682,0.007379,0.05076,682,682,682,18.04,0.003383,0.01961,0.027972,756.25,0.516,5.580,,2.558,14.830,
67070,H2_LL054    275.00,67241,H2B_XM087   275.00,B8,,0.0001,0.0001,0.00017,682,682,682,0.06,0.0001,0.0001,0.000091,756.25,0.076,0.076,,0.076,0.076,
67071,H2_LLTA11   132.00,67713,H2_NEWE1D   132.00,C8,,0.004514,0.008795,0.07237,111,111,111,1,0.011755,0.017505,0,174.24,0.787,1.532,,2.048,3.050,
67072,H2_LLTA12   132.00,67792,H2E_XZTERM24132.00,C8,,0.00743,0.036064,0.01828,636,636,636,1,0.018534,0.09042,0,174.24,1.295,6.284,,3.229,15.755,
67073,H2_LLTA1A   132.00,67780,H2B_XZTERM22132.00,C9,,0.007426,0.036045,0.01828,150,150,150,1,0.018524,0.090371,0,174.24,1.294,6.280,,3.228,15.746,
67075,H2_LLTA61   66.000,67511,H6_PONT61   66.000,K8,,0.054639,0.129095,0.00678,55,55,55,1,0.120251,0.493127,0,43.56,2.380,5.623,,5.238,21.481,
67076,H2_MAGO11   132.00,67079,H2_MAGO1B   132.00,C8,,0.00092,0.004089,0.00151,162,162,162,1,0.002989,0.012041,0,174.24,0.160,0.712,,0.521,2.098,
67077,H2_MAGO12   132.00,67078,H2_MAGO1A   132.00,C8,,0.00098,0.003636,0.00848,103,103,103,1,0.003134,0.010388,0,174.24,0.171,0.634,,0.546,1.810,
67078,H2_MAGO1A   132.00,67137,H2_SUDB11   132.00,C8,,0.009115,0.020764,0.00938,113,113,113,1,0.018896,0.05182,0,174.24,1.588,3.618,,3.292,9.029,
67078,H2_MAGO1A   132.00,601385,H2_LLWE1A   132.00,C8,,0.002252,0.010009,0.00369,162,162,162,1,0.007316,0.029475,0,174.24,0.392,1.744,,1.275,5.136,
67079,H2_MAGO1B   132.00,67138,H2_SUDB12   132.00,C8,,0.009692,0.021982,0.00474,113,113,113,1,0.019969,0.05554,0,174.24,1.689,3.830,,3.479,9.677,
67079,H2_MAGO1B   132.00,67791,H2D_XZTERM24132.00,C8,,0.005692,0.024953,0.01715,130,130,130,1,0.018119,0.072724,0,174.24,0.992,4.348,,3.157,12.671,
67084,H2_MOUA11   132.00,67085,H2_MOUA1A   132.00,C8,,0.01266,0.028712,0.00619,228.6,228.6,228.6,1,0.026082,0.072543,0,174.24,2.206,5.003,,4.545,12.640,
67085,H2_MOUA1A   132.00,67703,H2_DOWX1C   132.00,C8,,0.000323,0.000733,0.00016,228.6,228.6,228.6,1,0.000666,0.001852,0,174.24,0.056,0.128,,0.116,0.323,
67086,H2_MOUA31   33.000,67188,H2_UPPB31   33.000,J8,,0.065758,0.163862,0,999,999,999,1,0.165162,0.675494,0,10.89,0.716,1.784,,1.799,7.356,
67087,H2_NANG11   132.00,67089,H2_NANG1A   132.00,C8,,0.001111,0.00252,0.00054,113,113,113,1,0.002289,0.006366,0,174.24,0.194,0.439,,0.399,1.109,
67088,H2_NANG12   132.00,67090,H2_NANG1B   132.00,C8,,0.001084,0.00247,0.00118,113,113,113,1,0.002248,0.006156,0,174.24,0.189,0.430,,0.392,1.073,
67089,H2_NANG1A   132.00,67091,H2_NANG1C   132.00,C8,,0.000366,0.001558,0.00057,228.6,228.6,228.6,1,0.001189,0.004588,0,174.24,0.064,0.271,,0.207,0.799,
67089,H2_NANG1A   132.00,67596,H2M_TERM    132.00,C8,,0.001331,0.005659,0.00237,159,159,159,1,0.004325,0.016621,0,174.24,0.232,0.986,,0.754,2.896,
67090,H2_NANG1B   132.00,67092,H2_NANG1D   132.00,C8,,0.000366,0.001558,0.00057,228.6,228.6,228.6,1,0.001189,0.004588,0,174.24,0.064,0.271,,0.207,0.799,
67090,H2_NANG1B   132.00,67592,H2L_TERM    132.00,C8,,0.001335,0.005681,0.00209,159,159,159,1,0.004337,0.016727,0,174.24,0.233,0.990,,0.756,2.915,
67095,H2_NEWE12   132.00,67102,H2_NEWS1A   132.00,C8,,0.002006,0.008562,0.01763,130,130,130,1,0.006542,0.024143,0,174.24,0.350,1.492,,1.140,4.207,
67096,H2_NEWE1C   132.00,67713,H2_NEWE1D   132.00,C8,,0.002022,0.008725,0.01766,130,130,130,1,0.006557,0.024607,0,174.24,0.352,1.520,,1.142,4.288,
67096,H2_NEWE1C   132.00,67788,H2_XZTERM24 132.00,C9,,0.001763,0.007494,0.00489,159,159,159,1,0.005689,0.021946,0,174.24,0.307,1.306,,0.991,3.824,
67099,H2_NEWS11   132.00,67101,H2_NEWS15   132.00,C9,,0.0001,0.000112,0.00168,130,130,130,1,0.0001,0.000112,0,174.24,0.017,0.020,,0.017,0.020,
67099,H2_NEWS11   132.00,67715,H2_NEWS1B   132.00,C8,,0.0001,0.0001,0.00001,110,110,110,1,0.0001,0.000169,0,174.24,0.017,0.017,,0.017,0.029,
67100,H2_NEWS12   132.00,67102,H2_NEWS1A   132.00,C8,,0.000775,0.003243,0.00076,110,110,110,1,0.001802,0.008675,0,174.24,0.135,0.565,,0.314,1.512,
67102,H2_NEWS1A   132.00,67779,H2_XZTERM22 132.00,C8,,0.001766,0.007507,0.00535,770,770,770,1,0.005693,0.021959,0,174.24,0.308,1.308,,0.992,3.826,
67105,H2_NEWW11   132.00,67108,H2_NEWW1B   132.00,C8,,0.0001,0.000149,0.00547,126,126,126,1,0.000391,0.000284,0,174.24,0.017,0.026,,0.068,0.049,
67106,H2_NEWW12   132.00,67109,H2_NEWW1C   132.00,C8,,0.0001,0.000137,0.00504,126,126,126,1,0.00036,0.000262,0,174.24,0.017,0.024,,0.063,0.046,
67107,H2_NEWW1A   132.00,67136,H2_SIMS1A   132.00,C8,,0.00204,0.004273,0.03363,228.6,228.6,228.6,1,0.006819,0.011622,0,174.24,0.355,0.745,,1.188,2.025,
67107,H2_NEWW1A   132.00,67789,H2B_XZTERM24132.00,C9,,0.001301,0.005519,0.00845,159,159,159,1,0.004118,0.015886,0,174.24,0.227,0.962,,0.718,2.768,
67108,H2_NEWW1B   132.00,67406,H1_TROW13   132.00,C8,,0.009954,0.022574,0.00486,228.6,228.6,228.6,1,0.020506,0.057035,0,174.24,1.734,3.933,,3.573,9.938,
67108,H2_NEWW1B   132.00,67715,H2_NEWS1B   132.00,C8,,0.001511,0.003426,0.00074,228.6,228.6,228.6,1,0.003112,0.008656,0,174.24,0.263,0.597,,0.542,1.508,
67109,H2_NEWW1C   132.00,67136,H2_SIMS1A   132.00,C8,,0.00204,0.004273,0.03363,130,130,130,1,0.006819,0.011622,0,174.24,0.355,0.745,,1.188,2.025,
67109,H2_NEWW1C   132.00,67407,H1_TROW14   132.00,C8,,0.009954,0.022574,0.00486,228.6,228.6,228.6,1,0.020506,0.057035,0,174.24,1.734,3.933,,3.573,9.938,
67112,H2_PANT11   132.00,67115,H2_PANT1A   132.00,C8,,0.002248,0.004599,0.00121,113,113,113,1,0.0041,0.020026,0,174.24,0.392,0.801,,0.714,3.489,
67113,H2_PANT12   132.00,67116,H2_PANT1B   132.00,C8,,0.002149,0.004873,0.00105,228.6,228.6,228.6,1,0.004427,0.012312,0,174.24,0.374,0.849,,0.771,2.145,
67114,H2_PANT13   132.00,67474,H6_ABER1E   132.00,C8,,0.002149,0.004873,0.00105,228.6,228.6,228.6,1,0.004427,0.012312,0,174.24,0.374,0.849,,0.771,2.145,
67115,H2_PANT1A   132.00,67507,H6_PONT11   132.00,C8,,0.002128,0.009951,0.00277,159,159,159,1,0.005861,0.026335,0,174.24,0.371,1.734,,1.021,4.589,
67115,H2_PANT1A   132.00,601326,H2_GLAL1A   132.00,C8,,0.005719,0.027898,0.00672,192,192,192,1,0.01439,0.07034,0,174.24,0.996,4.861,,2.507,12.256,
67116,H2_PANT1B   132.00,601327,H2_GLAL1B   132.00,C8,,0.005596,0.027298,0.00658,192,192,192,1,0.01408,0.068828,0,174.24,0.975,4.756,,2.453,11.993,
67119,H2_PANT61   66.000,67476,H6_ABER61   66.000,K8,,0.084627,0.157889,0,999,999,999,1,0.153181,0.583556,0,43.56,3.686,6.878,,6.673,25.420,
67120,H2_PENC11   132.00,67124,H2_PYCN12   132.00,C8,,0.005801,0.016713,0.01854,228.6,228.6,228.6,1,0.014207,0.044075,0,174.24,1.011,2.912,,2.475,7.680,
67120,H2_PENC11   132.00,67639,H2_PENC1A   132.00,0,,0.001212,0.005385,0.0245,228.6,228.6,228.6,1,0.004247,0.013571,0,174.24,0.211,0.938,,0.740,2.365,
67121,H2_PENC12   132.00,67123,H2_PYCN11   132.00,C8,,0.005806,0.016737,0.01923,228.6,228.6,228.6,1,0.014231,0.044082,0,174.24,1.012,2.916,,2.480,7.681,
67121,H2_PENC12   132.00,67640,H2_PENC1B   132.00,0,,0.001231,0.004979,0.0243,228.6,228.6,228.6,1,0.004055,0.012356,0,174.24,0.214,0.868,,0.707,2.153,
67122,H2_PENC51   11.000,67172,H2_TERM_T81 11.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
67122,H2_PENC51   11.000,67173,H2B_TERM_T8111.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
67123,H2_PYCN11   132.00,67147,H2_TALG12   132.00,C8,,0.000675,0.00362,0.10402,88,88,88,1,0.003598,0.001079,0,174.24,0.118,0.631,,0.627,0.188,
67124,H2_PYCN12   132.00,67146,H2_TALG11   132.00,C8,,0.00068,0.003648,0.10481,88,88,88,1,0.003625,0.001088,0,174.24,0.118,0.636,,0.632,0.190,
67125,H2_PYCN51   11.000,67174,H2_TERM_T8Z 11.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
67125,H2_PYCN51   11.000,67175,H2B_TERM_T8Z11.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
67128,H2_RODM51   11.000,67130,H2_RODM53   11.000,J8,,0.013157,0.01697,0.00097,48,48,48,1,0.013157,0.01697,0,1.21,0.016,0.021,,0.016,0.021,
67129,H2_RODM52   11.000,67130,H2_RODM53   11.000,J8,,0.013157,0.01697,0.00097,48,48,48,1,0.013157,0.01697,0,1.21,0.016,0.021,,0.016,0.021,
67131,H2_ROVW11   132.00,67774,H2_XPTERM10 132.00,C8,,0.000929,0.004228,0.00396,192,192,192,1,0.002786,0.005285,0,174.24,0.162,0.737,,0.485,0.921,
67135,H2_SIMS11   132.00,67136,H2_SIMS1A   132.00,C8,,0.0001,0.0001,0.00002,113,113,113,1,0.0001,0.000273,0,174.24,0.017,0.017,,0.017,0.048,
67140,H2_SULG11   132.00,67141,H2_SULG1A   132.00,C8,,0.002906,0.009017,0.00353,159,159,159,1,0.006393,0.036646,0,174.24,0.506,1.571,,1.114,6.385,
67141,H2_SULG1A   132.00,67741,H2B_TERM200 132.00,C8,,0.006256,0.030434,0.01935,228.6,228.6,228.6,1,0.015606,0.076201,0,174.24,1.090,5.303,,2.719,13.277,
67142,H2_SULG1B   132.00,67746,H2_TERM210  132.00,C8,,0.006066,0.029506,0.01913,228.6,228.6,228.6,1,0.015127,0.073858,0,174.24,1.057,5.141,,2.636,12.869,
67146,H2_TALG11   132.00,67829,H2K_TERM    132.00,C8,,0.004,0.016871,0.01837,159,159,159,1,0.01306,0.049579,0,174.24,0.697,2.940,,2.276,8.639,
67147,H2_TALG12   132.00,67828,H2J_TERM    132.00,C8,,0.003996,0.016861,0.0179,159,159,159,1,0.013046,0.049553,0,174.24,0.696,2.938,,2.273,8.634,
67151,H2_TERM220  132.00,67744,H2C_TERM205 132.00,C8,,0.006542,0.140112,0.02575,200,200,200,1,0.022351,0.120022,0,174.24,1.140,24.413,,3.894,20.913,
67160,H2_TERM     132.00,67769,H2_USKM1_M2 132.00,0,,0.0001,0.0001,0.0054,2286284,2286284,2286284,0.31,0.0001,0.0001,0.005397,174.24,0.017,0.017,,0.017,0.017,
67161,H2B_TERM    275.00,67693,H2_ABTH2_M1 275.00,0,,0.0001,0.0001,0.03907,4763092,4763092,4763092,0.41,0.0001,0.0001,0.039065,756.25,0.076,0.076,,0.076,0.076,
67162,H2C_TERM    132.00,67768,H2_USKM1_M1 132.00,0,,0.0001,0.0001,0.00592,2286284,2286284,2286284,0.29,0.0001,0.0001,0.005922,174.24,0.017,0.017,,0.017,0.017,
67163,H2D_TERM    132.00,67185,H2_UPPB1_MC 132.00,0,,0.0001,0.0001,0.0084,2286284,2286284,2286284,0.29,0.0001,0.0001,0.008404,174.24,0.017,0.017,,0.017,0.017,
67164,H2E_TERM    132.00,67185,H2_UPPB1_MC 132.00,0,,0.0001,0.0001,0.0091,2286284,2286284,2286284,0.28,0.0001,0.0001,0.009098,174.24,0.017,0.017,,0.017,0.017,
67166,H2G_TERM    132.00,67638,H2_CARE1_M1 132.00,0,,0.0001,0.0001,0.00545,2286284,2286284,2286284,0.18,0.0001,0.0001,0.005449,174.24,0.017,0.017,,0.017,0.017,
67167,H2H_TERM    132.00,67185,H2_UPPB1_MC 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67183,H2_TREM2_MC 275.00,67199,H2_WG001    275.00,B8,,0.000381,0.002656,0.01813,695,695,695,6.46,0.001371,0.007264,0.011045,756.25,0.288,2.009,,1.037,5.493,
67183,H2_TREM2_MC 275.00,67200,H2B_WG001   275.00,B8,,0.000381,0.002656,0.01813,682,682,682,6.46,0.001371,0.007264,0.011045,756.25,0.288,2.009,,1.037,5.493,
67185,H2_UPPB1_MC 132.00,67592,H2L_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67185,H2_UPPB1_MC 132.00,67596,H2M_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67185,H2_UPPB1_MC 132.00,67744,H2C_TERM205 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67185,H2_UPPB1_MC 132.00,67827,H2I_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67185,H2_UPPB1_MC 132.00,67828,H2J_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67185,H2_UPPB1_MC 132.00,67829,H2K_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67186,H2_UPPB2_MC 275.00,67266,H2_ZZB080   275.00,B8,,0.0001,0.0001,0.00031,955,955,955,0.11,0.0001,0.000125,0.000174,756.25,0.076,0.076,,0.076,0.095,
67186,H2_UPPB2_MC 275.00,67577,H6B_ZZB081  275.00,B8,,0.000309,0.002865,0.01837,955,955,955,6.77,0.001281,0.007486,0.011521,756.25,0.234,2.167,,0.969,5.661,
67187,H2B_UPPB2_MC275.00,67267,H2B_ZZB080  275.00,B8,,0.0001,0.0001,0.00041,772,772,772,0.15,0.0001,0.000168,0.000234,756.25,0.076,0.076,,0.076,0.127,
67187,H2B_UPPB2_MC275.00,67576,H6_ZZB081   275.00,B8,,0.000309,0.002865,0.01837,955,955,955,6.77,0.001281,0.007486,0.011521,756.25,0.234,2.167,,0.969,5.661,
67187,H2B_UPPB2_MC275.00,601576,H2_TERM_UPP 275.00,GF,,0.0001,0.00023,0.06021,420,420,420,0.9,0.000468,0.00018,0.06021,756.25,0.076,0.174,,0.354,0.136,
67187,H2B_UPPB2_MC275.00,601577,H2B_TERM_UPP275.00,GF,,0.0001,0.00023,0.06021,420,420,420,0.9,0.000468,0.00018,0.06021,756.25,0.076,0.174,,0.354,0.136,
67192,H2_USKM2A   275.00,67226,H2_XM002    275.00,B8,,0.0001,0.00015,0.00065,695,695,695,0.29,0.0001,0.000359,0.000424,756.25,0.076,0.113,,0.076,0.271,
67192,H2_USKM2A   275.00,67252,H2_XM200    275.00,B8,,0.0001,0.0001,0.00009,695,695,695,0.04,0.0001,0.0001,0.000054,756.25,0.076,0.076,,0.076,0.076,
67192,H2_USKM2A   275.00,67260,H2B_XMO015  275.00,B8,,0.0001,0.000196,0.00085,695,695,695,0.38,0.0001,0.00047,0.000554,756.25,0.076,0.148,,0.076,0.355,
67195,H2_VP020    275.00,67197,H2_VP20A    275.00,B8,,0.0001,0.0001,0.00008,682,682,682,0.04,0.0001,0.0001,0.000049,756.25,0.076,0.076,,0.076,0.076,
67196,H2B_VP020   275.00,67198,H2_VP20B    275.00,B8,,0.0001,0.0001,0.00014,682,682,682,0.06,0.0001,0.0001,0.000084,756.25,0.076,0.076,,0.076,0.076,
67196,H2B_VP020   275.00,67647,H2_VP001    275.00,B8,,0.000341,0.003222,0.01389,682,682,682,6.2,0.001287,0.00771,0.009093,756.25,0.258,2.437,,0.973,5.831,
67197,H2_VP20A    275.00,67255,H2_XM38A    275.00,B8,,0.0001,0.0001,0.00007,682,682,682,0.03,0.0001,0.0001,0.000041,756.25,0.076,0.076,,0.076,0.076,
67198,H2_VP20B    275.00,67234,H2_XM039    275.00,B8,,0.0001,0.0001,0.00018,682,682,682,0.08,0.0001,0.0001,0.000105,756.25,0.076,0.076,,0.076,0.076,
67199,H2_WG001    275.00,67228,H2_XM023    275.00,B8,,0.0001,0.0001,0.00061,695,695,695,0.22,0.0001,0.000244,0.000324,756.25,0.076,0.076,,0.076,0.185,
67200,H2B_WG001   275.00,67231,H2B_XM024   275.00,B8,,0.0001,0.0001,0.00061,682,682,682,0.22,0.0001,0.000245,0.000326,756.25,0.076,0.076,,0.076,0.185,
67201,H2_WHSO2_M1 275.00,67259,H2_XMO015   275.00,B8,,0.000285,0.002694,0.01161,682,682,682,5.18,0.001076,0.006445,0.007602,756.25,0.216,2.037,,0.814,4.874,
67201,H2_WHSO2_M1 275.00,67260,H2B_XMO015  275.00,B8,,0.000285,0.002694,0.01161,695,695,695,5.18,0.001076,0.006445,0.007602,756.25,0.216,2.037,,0.814,4.874,
67201,H2_WHSO2_M1 275.00,67263,H2_XR002    275.00,B8,,0.000332,0.002311,0.01578,1005,1005,1005,5.62,0.001193,0.006321,0.00961,756.25,0.251,1.748,,0.902,4.780,
67201,H2_WHSO2_M1 275.00,67264,H2B_XR002   275.00,B8,,0.000332,0.002311,0.01578,1005,1005,1005,5.62,0.001193,0.006321,0.00961,756.25,0.251,1.748,,0.902,4.780,
67207,H2_XL016    275.00,67209,H2_XL057    275.00,B8,,0.000875,0.00628,0.04046,750,750,750,14.82,0.003129,0.016564,0.025399,756.25,0.662,4.749,,2.366,12.527,
67207,H2_XL016    275.00,600300,H2_TERM294  275.00,B8,,0.0001,0.0001,0.00029,750,750,750,0.1,0.0001,0.000119,0.000157,756.25,0.076,0.076,,0.076,0.090,
67208,H2B_XL016   275.00,67210,H2B_XL057   275.00,B8,,0.000875,0.00628,0.04046,750,750,750,14.82,0.003129,0.016564,0.025399,756.25,0.662,4.749,,2.366,12.527,
67208,H2B_XL016   275.00,600299,H2_TERM292  275.00,B8,,0.0001,0.0001,0.00047,750,750,750,0.17,0.0001,0.000191,0.000273,756.25,0.076,0.076,,0.076,0.144,
67209,H2_XL057    275.00,67217,H2_XL57A    275.00,B8,,0.0001,0.000158,0.00102,750,750,750,0.37,0.0001,0.000418,0.000641,756.25,0.076,0.119,,0.076,0.316,
67210,H2B_XL057   275.00,67218,H2B_XL57A   275.00,B8,,0.0001,0.000158,0.00102,750,750,750,0.37,0.0001,0.000418,0.000641,756.25,0.076,0.119,,0.076,0.316,
67211,H2_XL058    275.00,67217,H2_XL57A    275.00,B8,,0.0001,0.000146,0.00094,750,750,750,0.34,0.0001,0.000384,0.00059,756.25,0.076,0.110,,0.076,0.290,
67211,H2_XL058    275.00,67221,H2_XL58G1   275.00,B8,,0.0001,0.0001,0.00042,750,750,750,0.15,0.0001,0.000171,0.000262,756.25,0.076,0.076,,0.076,0.129,
67212,H2B_XL058   275.00,67218,H2B_XL57A   275.00,B8,,0.0001,0.000146,0.00094,750,750,750,0.34,0.0001,0.000384,0.00059,756.25,0.076,0.110,,0.076,0.290,
67212,H2B_XL058   275.00,67222,H2B_XL58G1  275.00,B8,,0.0001,0.0001,0.00042,750,750,750,0.15,0.0001,0.000171,0.000262,756.25,0.076,0.076,,0.076,0.129,
67213,H2_XL059    275.00,67219,H2_XL58A    275.00,B8,,0.0001,0.000119,0.00076,750,750,750,0.28,0.0001,0.000313,0.00048,756.25,0.076,0.090,,0.076,0.237,
67213,H2_XL059    275.00,67223,H2_XL59A    275.00,B8,,0.0001,0.00016,0.00103,750,750,750,0.38,0.0001,0.000421,0.000646,756.25,0.076,0.121,,0.076,0.318,
67214,H2B_XL059   275.00,67220,H2B_XL58A   275.00,B8,,0.0001,0.000119,0.00076,750,750,750,0.28,0.0001,0.000313,0.00048,756.25,0.076,0.090,,0.076,0.237,
67214,H2B_XL059   275.00,67224,H2B_XL59A   275.00,B8,,0.0001,0.00016,0.00103,750,750,750,0.38,0.0001,0.000421,0.000646,756.25,0.076,0.121,,0.076,0.318,
67215,H2_XL060    275.00,67223,H2_XL59A    275.00,B8,,0.0001,0.000132,0.00085,750,750,750,0.31,0.0001,0.000349,0.000535,756.25,0.076,0.100,,0.076,0.264,
67216,H2B_XL060   275.00,67224,H2B_XL59A   275.00,B8,,0.0001,0.000132,0.00085,750,750,750,0.31,0.0001,0.000349,0.000535,756.25,0.076,0.100,,0.076,0.264,
67219,H2_XL58A    275.00,67221,H2_XL58G1   275.00,B8,,0.0001,0.0001,0.00044,750,750,750,0.16,0.0001,0.000181,0.000278,756.25,0.076,0.076,,0.076,0.137,
67220,H2B_XL58A   275.00,67222,H2B_XL58G1  275.00,B8,,0.0001,0.0001,0.00044,750,750,750,0.16,0.0001,0.000181,0.000278,756.25,0.076,0.076,,0.076,0.137,
67225,H2_XM001    275.00,67259,H2_XMO015   275.00,B8,,0.0001,0.000196,0.00085,682,682,682,0.38,0.0001,0.00047,0.000554,756.25,0.076,0.148,,0.076,0.355,
67225,H2_XM001    275.00,600302,H2_USKM2B   275.00,B8,,0.0001,0.00015,0.00065,682,682,682,0.29,0.0001,0.000359,0.000424,756.25,0.076,0.113,,0.076,0.271,
67226,H2_XM002    275.00,67228,H2_XM023    275.00,B8,,0.000444,0.0042,0.0181,695,695,695,8.08,0.001677,0.010048,0.011852,756.25,0.336,3.176,,1.268,7.599,
67229,H2B_XM023   275.00,67230,H2_XM024    275.00,B8,,0.0001,0.000221,0.00095,682,682,682,0.43,0.0001,0.00053,0.000565,756.25,0.076,0.167,,0.076,0.401,
67229,H2B_XM023   275.00,600302,H2_USKM2B   275.00,B8,,0.000444,0.0042,0.0181,682,682,682,8.08,0.001677,0.010048,0.011852,756.25,0.336,3.176,,1.268,7.599,
67230,H2_XM024    275.00,67232,H2_XM038    275.00,B8,,0.000269,0.002543,0.01096,682,682,682,4.89,0.001015,0.006083,0.007175,756.25,0.203,1.923,,0.768,4.600,
67231,H2B_XM024   275.00,67233,H2B_XM038   275.00,B8,,0.000269,0.002543,0.01096,682,682,682,4.89,0.001015,0.006083,0.007175,756.25,0.203,1.923,,0.768,4.600,
67232,H2_XM038    275.00,67255,H2_XM38A    275.00,B8,,0.0001,0.00014,0.0006,682,682,682,0.27,0.0001,0.000336,0.000396,756.25,0.076,0.106,,0.076,0.254,
67233,H2B_XM038   275.00,67256,H2B_XM38A   275.00,B8,,0.0001,0.00014,0.0006,682,682,682,0.27,0.0001,0.000336,0.000396,756.25,0.076,0.106,,0.076,0.254,
67234,H2_XM039    275.00,67236,H2_XM082    275.00,B8,,0.000786,0.007429,0.03201,682,682,682,14.3,0.002966,0.017774,0.020964,756.25,0.594,5.618,,2.243,13.442,
67235,H2B_XM039   275.00,67237,H2B_XM082   275.00,B8,,0.000786,0.007429,0.03201,682,682,682,14.3,0.002966,0.017774,0.020964,756.25,0.594,5.618,,2.243,13.442,
67235,H2B_XM039   275.00,67256,H2B_XM38A   275.00,B8,,0.0001,0.0001,0.00026,682,682,682,0.12,0.0001,0.000143,0.000152,756.25,0.076,0.076,,0.076,0.108,
67236,H2_XM082    275.00,67257,H2_XM82A    275.00,B8,,0.0001,0.0001,0.00035,682,682,682,0.16,0.0001,0.000195,0.00023,756.25,0.076,0.076,,0.076,0.147,
67237,H2B_XM082   275.00,67258,H2B_XM82A   275.00,B8,,0.0001,0.0001,0.00035,682,682,682,0.16,0.0001,0.000195,0.00023,756.25,0.076,0.076,,0.076,0.147,
67238,H2_XM083    275.00,67240,H2_XM087    275.00,B8,,0.0001,0.000735,0.00317,682,682,682,1.41,0.000294,0.001759,0.002075,756.25,0.076,0.556,,0.222,1.330,
67238,H2_XM083    275.00,67257,H2_XM82A    275.00,B8,,0.0001,0.000181,0.00078,682,682,682,0.35,0.0001,0.000433,0.00051,756.25,0.076,0.137,,0.076,0.327,
67239,H2B_XM083   275.00,67241,H2B_XM087   275.00,B8,,0.0001,0.000735,0.00317,682,682,682,1.41,0.000294,0.001759,0.002075,756.25,0.076,0.556,,0.222,1.330,
67239,H2B_XM083   275.00,67258,H2B_XM82A   275.00,B8,,0.0001,0.000181,0.00078,682,682,682,0.35,0.0001,0.000433,0.00051,756.25,0.076,0.137,,0.076,0.327,
67240,H2_XM087    275.00,67242,H2_XM101    275.00,B8,,0.000274,0.002589,0.01113,682,682,682,4.98,0.001034,0.006194,0.006604,756.25,0.207,1.958,,0.782,4.684,
67242,H2_XM101    275.00,67617,H1B_XM101A  275.00,B8,,0.0001,0.000177,0.00076,682,682,682,0.34,0.0001,0.000423,0.000451,756.25,0.076,0.134,,0.076,0.320,
67252,H2_XM200    275.00,67254,H2B_XM203   275.00,B8,,0.0001,0.000157,0.00068,695,695,695,0.3,0.0001,0.000377,0.000402,756.25,0.076,0.119,,0.076,0.285,
67253,H2_XM203    275.00,600301,H2_USKM2_M2 275.00,B8,,0.0001,0.00015,0.00098,682,682,682,0.36,0.0001,0.000406,0.000535,756.25,0.076,0.113,,0.076,0.307,
67253,H2_XM203    275.00,600302,H2_USKM2B   275.00,B8,,0.0001,0.0001,0.00007,682,682,682,0.03,0.0001,0.0001,0.000042,756.25,0.076,0.076,,0.076,0.076,
67254,H2B_XM203   275.00,600301,H2_USKM2_M2 275.00,B8,,0.0001,0.000181,0.00078,695,695,695,0.35,0.0001,0.000433,0.000461,756.25,0.076,0.137,,0.076,0.327,
67263,H2_XR002    275.00,600301,H2_USKM2_M2 275.00,B8,,0.0001,0.0001,0.00064,1005,1005,1005,0.23,0.0001,0.000256,0.000341,756.25,0.076,0.076,,0.076,0.194,
67264,H2B_XR002   275.00,600301,H2_USKM2_M2 275.00,B8,,0.0001,0.0001,0.00062,1005,1005,1005,0.22,0.0001,0.000247,0.000329,756.25,0.076,0.076,,0.076,0.187,
67266,H2_ZZB080   275.00,67693,H2_ABTH2_M1 275.00,B8,,0.001229,0.011378,0.07293,955,955,955,26.88,0.005088,0.029726,0.045749,756.25,0.929,8.605,,3.848,22.480,
67280,H1_AMMA11   132.00,67285,H1_AMMA1D   132.00,C8,,0.000196,0.000444,0.0001,101,101,101,1,0.000403,0.001121,0,174.24,0.034,0.077,,0.070,0.195,
67281,H1_AMMA12   132.00,67284,H1_AMMA1C   132.00,C8,,0.000196,0.000444,0.0001,101,101,101,1,0.000403,0.001121,0,174.24,0.034,0.077,,0.070,0.195,
67282,H1_AMMA1A   132.00,67285,H1_AMMA1D   132.00,C8,,0.001846,0.008354,0.00286,228.6,228.6,228.6,1,0.005736,0.023873,0,174.24,0.322,1.456,,0.999,4.160,
67282,H1_AMMA1A   132.00,67699,H1_BETW1M   132.00,C8,,0.00107,0.004755,0.00175,228.6,228.6,228.6,1,0.003475,0.014001,0,174.24,0.186,0.829,,0.605,2.440,
67282,H1_AMMA1A   132.00,600642,H1_MYYY1A   132.00,C8,,0.000668,0.003655,0.00145,228.6,228.6,228.6,1,0.001884,0.01098,0,174.24,0.116,0.637,,0.328,1.913,
67283,H1_AMMA1B   132.00,67284,H1_AMMA1C   132.00,C8,,0.001846,0.008354,0.00286,228.6,228.6,228.6,1,0.005736,0.023873,0,174.24,0.322,1.456,,0.999,4.160,
67283,H1_AMMA1B   132.00,67698,H1_BETW1A   132.00,C8,,0.001024,0.004551,0.00168,228.6,228.6,228.6,1,0.003326,0.0134,0,174.24,0.178,0.793,,0.580,2.335,
67283,H1_AMMA1B   132.00,600640,H1_MYYY1B   132.00,C8,,0.000668,0.003655,0.00145,228.6,228.6,228.6,1,0.001884,0.01098,0,174.24,0.116,0.637,,0.328,1.913,
67286,H1_AMMA31   33.000,67317,H1_CARM31   33.000,J8,,1.29334,1.88521,0,999,999,999,1,2.239219,8.154013,0,10.89,14.084,20.530,,24.385,88.797,
67286,H1_AMMA31   33.000,67343,H1_LAMP31   33.000,J8,,2.00601,3.07382,0,999,999,999,1,3.277374,12.34086,0,10.89,21.845,33.474,,35.691,134.392,
67290,H1_BOCM11   132.00,67291,H1_BOCM12   132.00,R8,,0.01335,0.321889,0,999,999,999,1,999.0014,999.0014,0,174.24,2.326,56.086,,174066.004,174066.004,
67290,H1_BOCM11   132.00,67292,H1_BOCM1A   132.00,C8,,0.000105,0.000482,0.00017,159,159,159,1,0.000342,0.00132,0,174.24,0.018,0.084,,0.060,0.230,
67291,H1_BOCM12   132.00,67293,H1_BOCM1B   132.00,C8,,0.000158,0.000723,0.00025,159,159,159,1,0.000513,0.00198,0,174.24,0.028,0.126,,0.089,0.345,
67292,H1_BOCM1A   132.00,67776,H1C_XPTERM11132.00,C8,,0.003042,0.012942,0.00477,228.6,228.6,228.6,1,0.00988,0.038109,0,174.24,0.530,2.255,,1.721,6.640,
67292,H1_BOCM1A   132.00,600641,H1_MARB1A   132.00,C8,,0.000287,0.001222,0.00045,159,159,159,1,0.000933,0.003598,0,174.24,0.050,0.213,,0.163,0.627,
67293,H1_BOCM1B   132.00,67775,H1B_XPTERM11132.00,C8,,0.003042,0.012942,0.00477,228.6,228.6,228.6,1,0.00988,0.038109,0,174.24,0.530,2.255,,1.721,6.640,
67293,H1_BOCM1B   132.00,600653,H1_MARB1B   132.00,C8,,0.000287,0.001222,0.00045,159,159,159,1,0.000933,0.003598,0,174.24,0.050,0.213,,0.163,0.627,
67301,H1_BREN11   132.00,67639,H2_PENC1A   132.00,C8,,0.005364,0.012167,0.00262,228.6,228.6,228.6,1,0.011052,0.03074,0,174.24,0.935,2.120,,1.926,5.356,
67301,H1_BREN11   132.00,67772,H1_XPTERM_C 132.00,C8,,0.005129,0.02279,0.0084,162,162,162,1,0.016657,0.067108,0,174.24,0.894,3.971,,2.902,11.693,
67302,H1_BREN12   132.00,67640,H2_PENC1B   132.00,C8,,0.005668,0.012856,0.00277,228.6,228.6,228.6,1,0.011678,0.032481,0,174.24,0.988,2.240,,2.035,5.659,
67302,H1_BREN12   132.00,67773,H1B_XPTERM_C132.00,C8,,0.005192,0.022848,0.01065,103,103,103,1,0.016849,0.067182,0,174.24,0.905,3.981,,2.936,11.706,
67304,H1_BRIF11   132.00,67307,H1_BRIF1B   132.00,C8,,0.000505,0.003991,0.00137,113,113,113,1,0.001748,0.0106,0,174.24,0.088,0.695,,0.305,1.847,
67304,H1_BRIF11   132.00,67397,H1_TIRJ1A   132.00,C8,,0.001486,0.012406,0.00428,113,113,113,1,0.005308,0.032986,0,174.24,0.259,2.162,,0.925,5.747,
67306,H1_BRIF1A   132.00,67307,H1_BRIF1B   132.00,C8,,0.005513,0.023455,0.00865,159,159,159,1,0.017907,0.069069,0,174.24,0.961,4.087,,3.120,12.035,
67306,H1_BRIF1A   132.00,67367,H1_MORI1A   132.00,C8,,0.004335,0.018478,0.0068,159,159,159,1,0.014083,0.054322,0,174.24,0.755,3.220,,2.454,9.465,
67307,H1_BRIF1B   132.00,67308,H1_BRIF1C   132.00,C8,,0.002053,0.017378,0.00601,384,384,384,1,0.007393,0.046217,0,174.24,0.358,3.028,,1.288,8.053,
67308,H1_BRIF1C   132.00,67309,H1_BRIF1D   132.00,C8,,0.000491,0.001938,0.00025,159,159,159,1,0.001279,0.007643,0,174.24,0.086,0.338,,0.223,1.332,
67309,H1_BRIF1D   132.00,67427,H1_XPTERM11 132.00,C8,,0.001229,0.010403,0.0036,384,384,384,1,0.004426,0.027667,0,174.24,0.214,1.813,,0.771,4.821,
67312,H1_CARD61   66.000,67357,H1_LLYF61   66.000,K8,,0.000632,0.000777,0.00774,123,123,123,1,0.00095,0.000509,0.007742,43.56,0.028,0.034,,0.041,0.022,
67312,H1_CARD61   66.000,67606,H1_BLAR61   66.000,0,,0.012908,0.023993,0.00989,55,55,55,1,0.032192,0.077554,0,43.56,0.562,1.045,,1.402,3.378,
67313,H1_CARD62   66.000,67358,H1_LLYF62   66.000,K8,,0.030847,0.087618,0.00121,54,54,54,1,0.063895,0.359573,0,43.56,1.344,3.817,,2.783,15.663,
67314,H1_CARM11   132.00,67387,H1_RHOS11_- 132.00,C8,,0.009482,0.042133,0.01553,162,162,162,1,0.030796,0.12407,0,174.24,1.652,7.341,,5.366,21.618,
67314,H1_CARM11   132.00,67700,H1_CARM1B   132.00,C8,,0.011002,0.047529,0.02187,228.6,228.6,228.6,1,0.035671,0.139019,0,174.24,1.917,8.281,,6.215,24.223,
67315,H1_CARM12   132.00,67316,H1_CARM1A   132.00,C8,,0.011139,0.047531,0.01935,228.6,228.6,228.6,1,0.036068,0.139458,0,174.24,1.941,8.282,,6.284,24.299,
67315,H1_CARM12   132.00,67387,H1_RHOS11_- 132.00,C8,,0.009499,0.04221,0.01556,162,162,162,1,0.030852,0.124295,0,174.24,1.655,7.355,,5.376,21.657,
67316,H1_CARM1A   132.00,67733,H6_SWAN1A   132.00,C8,,0.003843,0.017595,0.00525,228.6,228.6,228.6,1,0.011026,0.047697,0,174.24,0.670,3.066,,1.921,8.311,
67317,H1_CARM31   33.000,67343,H1_LAMP31   33.000,J8,,3.45571,5.31895,0,999,999,999,1,5.553792,23.95454,0,10.89,37.633,57.923,,60.481,260.865,
67317,H1_CARM31   33.000,67388,H1_RHOS31   33.000,J8,,0.449632,0.630046,0,999,999,999,1,0.701951,2.822167,0,10.89,4.896,6.861,,7.644,30.733,
67320,H1_CEFN11   132.00,600641,H1_MARB1A   132.00,C8,,0.000384,0.001632,0.0006,228.6,228.6,228.6,1,0.001246,0.004806,0,174.24,0.067,0.284,,0.217,0.837,
67321,H1_CEFN12   132.00,600653,H1_MARB1B   132.00,C8,,0.000384,0.001632,0.0006,228.6,228.6,228.6,1,0.001246,0.004806,0,174.24,0.067,0.284,,0.217,0.837,
67322,H1_CEFN61   66.000,67335,H1_GRAN61   66.000,1,,0.001675,0.002501,0.00251,83,83,83,1,0.003304,0.001387,0.002508,43.56,0.073,0.109,,0.144,0.060,
67322,H1_CEFN61   66.000,67335,H1_GRAN61   66.000,K8,,0.001449,0.002164,0.00217,83,83,83,1,0.002858,0.0012,0.00217,43.56,0.063,0.094,,0.124,0.052,
67324,H1_CSE_VE05 275.00,67411,H1_VEA004_C 275.00,1,,0.0001,0.000166,0.06984,1548,1548,1548,0.72,0.0001,0.0001,0.06984,756.25,0.076,0.126,,0.076,0.076,
67324,H1_CSE_VE05 275.00,67411,H1_VEA004_C 275.00,B8,,0.0001,0.000166,0.06974,1548,1548,1548,0.72,0.0001,0.0001,0.069743,756.25,0.076,0.126,,0.076,0.076,
67324,H1_CSE_VE05 275.00,600305,H6_SWAN2    275.00,B8,,0.000581,0.006972,0.04856,1548,1548,1548,17.15,0.003148,0.018605,0.026689,756.25,0.439,5.273,,2.381,14.070,
67325,H1B_CSE_VE05275.00,67362,H1_MAGA2_MC 275.00,B8,,0.000392,0.004703,0.03275,1204,1204,1204,11.56,0.002124,0.012549,0.018001,756.25,0.296,3.557,,1.606,9.490,
67325,H1B_CSE_VE05275.00,67412,H1B_VEA004_C275.00,1,,0.0001,0.000166,0.06984,1204,1204,1204,0.72,0.0001,0.0001,0.06984,756.25,0.076,0.126,,0.076,0.076,
67325,H1B_CSE_VE05275.00,67412,H1B_VEA004_C275.00,B8,,0.0001,0.000155,0.06489,1204,1204,1204,0.67,0.0001,0.0001,0.064893,756.25,0.076,0.117,,0.076,0.076,
67326,H1_FORB11   132.00,67327,H1_FORB12   132.00,R8,,0.031387,0.971924,0,999,999,999,1,999.0014,999.0014,0,174.24,5.469,169.348,,174066.004,174066.004,
67326,H1_FORB11   132.00,67416,H1_WATO1B   132.00,C8,,0.000846,0.001919,0.00041,113,113,113,1,0.001743,0.004848,0,174.24,0.147,0.334,,0.304,0.845,
67327,H1_FORB12   132.00,67415,H1_WATO1A   132.00,C8,,0.000846,0.001919,0.00041,113,113,113,1,0.001743,0.004848,0,174.24,0.147,0.334,,0.304,0.845,
67331,H1_GOWE11   132.00,67332,H1_GOWE1A   132.00,C8,,0.001457,0.003376,0.00069,110,110,110,1,0.00282,0.010303,0,174.24,0.254,0.588,,0.491,1.795,
67332,H1_GOWE1A   132.00,67390,H1_SWAW12   132.00,C8,,0.001641,0.005931,0.03392,130,130,130,1,0.003055,0.012852,0,174.24,0.286,1.033,,0.532,2.239,
67332,H1_GOWE1A   132.00,67784,H6C_XZTERM22132.00,C8,,0.002163,0.010109,0.01273,192,192,192,1,0.006474,0.024403,0,174.24,0.377,1.761,,1.128,4.252,
67333,H1_GOWE1B   132.00,67389,H1_SWAW11   132.00,C8,,0.001526,0.005498,0.03386,126,126,126,1,0.003925,0.012558,0,174.24,0.266,0.958,,0.684,2.188,
67333,H1_GOWE1B   132.00,67783,H6B_XZTERM22132.00,C8,,0.002277,0.010256,0.00792,130,130,130,1,0.006468,0.024549,0,174.24,0.397,1.787,,1.127,4.277,
67335,H1_GRAN61   66.000,67336,H1_GRAN6A   66.000,K8,,0.0001,0.0001,0,1143,1143,1143,1,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
67335,H1_GRAN61   66.000,67357,H1_LLYF61   66.000,K8,,0.043464,0.123945,0.00386,55,55,55,1,0.092583,0.496547,0,43.56,1.893,5.399,,4.033,21.630,
67335,H1_GRAN61   66.000,67358,H1_LLYF62   66.000,K8,,0.046432,0.124578,0.00353,55,55,55,1,0.098853,0.476885,0,43.56,2.023,5.427,,4.306,20.773,
67338,H1_HIRW11   132.00,67702,H2_DOWX1B   132.00,0,,0.002319,0.005259,0.00113,113,113,113,1,0.004777,0.013288,0,174.24,0.404,0.916,,0.832,2.315,
67338,H1_HIRW11   132.00,67703,H2_DOWX1C   132.00,0,,0.002319,0.005259,0.00113,113,113,113,1,0.004777,0.013288,0,174.24,0.404,0.916,,0.832,2.315,
