From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
67338,H1_HIRW11   132.00,67710,H1_MAES1M   132.00,C8,,0.008804,0.019967,0.0043,228.6,228.6,228.6,1,0.018138,0.050447,0,174.24,1.534,3.479,,3.160,8.790,
67339,H1_HIRW12   132.00,67709,H1_MAES1A   132.00,C8,,0.008804,0.019967,0.0043,228.6,228.6,228.6,1,0.018138,0.050447,0,174.24,1.534,3.479,,3.160,8.790,
67340,H1_HIRW31   33.000,67429,H1_YSTR31   33.000,J8,,0.399664,0.806419,0,999,999,999,1,0.812968,3.787796,0,10.89,4.352,8.782,,8.853,41.249,
67341,H1_LAMP11   132.00,67342,H1_LAMP1A   132.00,C8,,0.001019,0.002212,0.00052,137,137,137,1,0.002038,0.004424,0,174.24,0.178,0.385,,0.355,0.771,
67342,H1_LAMP1A   132.00,67387,H1_RHOS11_- 132.00,C8,,0.023405,0.050813,0.01193,137,137,137,1,0.046809,0.101627,0,174.24,4.078,8.854,,8.156,17.707,
67342,H1_LAMP1A   132.00,71562,M7_RHEI11   132.00,C8,,0.034445,0.091872,0.02266,123,123,123,1,0.068042,0.317844,0,174.24,6.002,16.008,,11.856,55.381,
67343,H1_LAMP31   33.000,67346,H1_LLAN31   33.000,J8,,0.571113,0.75668,0,999,999,999,1,0.882705,3.502406,0,10.89,6.219,8.240,,9.613,38.141,
67343,H1_LAMP31   33.000,67388,H1_RHOS31   33.000,J8,,0.56907,0.787384,0,999,999,999,1,0.87781,3.540175,0,10.89,6.197,8.575,,9.559,38.553,
67344,H1_LLAN11   132.00,67345,H1_LLAN1A   132.00,C8,,0.005678,0.01341,0.00265,110,110,110,1,0.010349,0.047018,0,174.24,0.989,2.337,,1.803,8.192,
67345,H1_LLAN1A   132.00,67387,H1_RHOS11_- 132.00,C8,,0.020636,0.048751,0.01426,110,110,110,1,0.037542,0.170386,0,174.24,3.596,8.494,,6.541,29.688,
67345,H1_LLAN1A   132.00,71441,M7_ABYS11   132.00,C8,,0.027809,0.074174,0.0183,123,123,123,1,0.054935,0.256615,0,174.24,4.845,12.924,,9.572,44.713,
67346,H1_LLAN31   33.000,67388,H1_RHOS31   33.000,J8,,0.702702,0.984858,0,999,999,999,1,1.116299,4.523572,0,10.89,7.652,10.725,,12.156,49.262,
67347,H1_LLEL11   132.00,67349,H1_LLEL1A   132.00,C8,,0.000185,0.000711,0.01587,295,295,295,1,0.000606,0.00047,0,174.24,0.032,0.124,,0.106,0.082,
67348,H1_LLEL12   132.00,67350,H1_LLEL1B   132.00,C8,,0.000181,0.000696,0.01547,295,295,295,1,0.000595,0.000456,0,174.24,0.032,0.121,,0.104,0.079,
67348,H1_LLEL12   132.00,67786,H6E_XZTERM22132.00,C8,,0.009193,0.031942,0.01303,191,191,191,1,0.020865,0.088503,0,174.24,1.602,5.566,,3.636,15.421,
67349,H1_LLEL1A   132.00,67402,H1_TROS1A   132.00,C8,,0.002381,0.01013,0.00373,159,159,159,1,0.007734,0.029831,0,174.24,0.415,1.765,,1.348,5.198,
67350,H1_LLEL1B   132.00,67700,H1_CARM1B   132.00,C8,,0.002543,0.011558,0.00352,194,194,194,1,0.007392,0.031589,0,174.24,0.443,2.014,,1.288,5.504,
67357,H1_LLYF61   66.000,67376,H1_OGMO61   66.000,K8,,0.027614,0.076619,0.00138,51,51,51,1,0.058211,0.31309,0,43.56,1.203,3.338,,2.536,13.638,
67358,H1_LLYF62   66.000,67377,H1_OGMO62   66.000,K8,,0.026226,0.075678,0.00109,55,55,55,1,0.054542,0.309426,0,43.56,1.142,3.297,,2.376,13.479,
67362,H1_MAGA2_MC 275.00,67409,H1_VE092    275.00,B8,,0.0001,0.0001,0.0006,1204,1204,1204,0.21,0.0001,0.000231,0.000332,756.25,0.076,0.076,,0.076,0.175,
67363,H1_MAGA61   66.000,67756,H1_TERM_K81 66.000,K8,,0.000206,0.000248,0.001,72,72,72,1,0.000206,0.000248,0,43.56,0.009,0.011,,0.009,0.011,
67364,H1_MAGA62   66.000,67757,H1B_TERM_K8166.000,K8,,0.000261,0.000315,0.00127,72,72,72,1,0.000261,0.000315,0,43.56,0.011,0.014,,0.011,0.014,
67365,H1_MORI11   132.00,67368,H1_MORI1B   132.00,C8,,0.000606,0.002695,0.00099,162,162,162,1,0.00197,0.007935,0,174.24,0.106,0.470,,0.343,1.383,
67366,H1_MORI12   132.00,67367,H1_MORI1A   132.00,C8,,0.000608,0.002701,0.001,162,162,162,1,0.001974,0.007954,0,174.24,0.106,0.471,,0.344,1.386,
67367,H1_MORI1A   132.00,67712,H1_MORI1C   132.00,C9,,0.002318,0.009864,0.00364,159,159,159,1,0.00753,0.029045,0,174.24,0.404,1.719,,1.312,5.061,
67368,H1_MORI1B   132.00,67396,H1_TIRJ12   132.00,C8,,0.003829,0.016291,0.00601,159,159,159,1,0.012437,0.047971,0,174.24,0.667,2.839,,2.167,8.358,
67368,H1_MORI1B   132.00,67398,H1_TIRJ1B   132.00,C8,,0.002318,0.009864,0.00364,159,159,159,1,0.00753,0.029045,0,174.24,0.404,1.719,,1.312,5.061,
67376,H1_OGMO61   66.000,67609,H1_FFOR61   66.000,0,,0.010845,0.024568,0.004,56,56,56,1,0.024102,0.085212,0,43.56,0.472,1.070,,1.050,3.712,
67380,H1_PYLE1_M1 132.00,67427,H1_XPTERM11 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67380,H1_PYLE1_M1 132.00,67772,H1_XPTERM_C 132.00,PE,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67380,H1_PYLE1_M1 132.00,67773,H1B_XPTERM_C132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67380,H1_PYLE1_M1 132.00,67775,H1B_XPTERM11132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67380,H1_PYLE1_M1 132.00,67776,H1C_XPTERM11132.00,13,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67381,H1_PYLE2_MC 275.00,67382,H1B_PYLE2_MC275.00,N8,,0.0001,0.0001,0.00676,1204,1204,1204,0.1,0.0001,0.0001,0.006781,756.25,0.076,0.076,,0.076,0.076,
67381,H1_PYLE2_MC 275.00,67410,H1_VE110_CS 275.00,0,,0.0001,0.0001,0.0169,1204,1204,1204,0.25,0.0001,0.0001,0.016953,756.25,0.076,0.076,,0.076,0.076,
67381,H1_PYLE2_MC 275.00,67627,H1_XM168    275.00,B8,,0.0001,0.0001,0,932,932,932,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
67382,H1B_PYLE2_MC275.00,67629,H1_XM169    275.00,B8,,0.0001,0.0001,0,932,932,932,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
67387,H1_RHOS11_- 132.00,67607,H1_BLWI11   132.00,0,,0.010054,0.020572,0.00542,113,113,113,1,0.018337,0.089573,0,174.24,1.752,3.584,,3.195,15.607,
67395,H1_TIRJ11   132.00,67397,H1_TIRJ1A   132.00,C8,,0.000517,0.002199,0.00081,159,159,159,1,0.001679,0.006476,0,174.24,0.090,0.383,,0.293,1.128,
67397,H1_TIRJ1A   132.00,67785,H6D_XZTERM22132.00,C8,,0.002499,0.020696,0.00709,192,192,192,1,0.00886,0.054959,0,174.24,0.435,3.606,,1.544,9.576,
67398,H1_TIRJ1B   132.00,67401,H1_TROS12   132.00,C8,,0.008458,0.028012,0.00945,110,110,110,1,0.018854,0.077534,0,174.24,1.474,4.881,,3.285,13.510,
67398,H1_TIRJ1B   132.00,67782,H6_XZTERM22 132.00,C8,,0.0001,0.000303,0.00869,180,180,180,1,0.0001,0.000303,0,174.24,0.017,0.053,,0.017,0.053,
67400,H1_TROS11   132.00,67402,H1_TROS1A   132.00,C8,,0.001023,0.004154,0.01316,159,159,159,1,0.003354,0.010409,0,174.24,0.178,0.724,,0.584,1.814,
67402,H1_TROS1A   132.00,67734,H6_SWAN1B   132.00,C8,,0.0001,0.0001,0.00003,159,159,159,1,0.0001,0.000231,0,174.24,0.017,0.017,,0.017,0.040,
67404,H1_TROW11   132.00,67641,H2N_TERM    132.00,C8,,0.004105,0.009309,0.00201,113,113,113,1,0.008457,0.023521,0,174.24,0.715,1.622,,1.474,4.098,
67405,H1_TROW12   132.00,67642,H2O_TERM    132.00,C8,,0.004105,0.009309,0.00201,113,113,113,1,0.008457,0.023521,0,174.24,0.715,1.622,,1.474,4.098,
67409,H1_VE092    275.00,67410,H1_VE110_CS 275.00,B8,,0.000204,0.00245,0.01706,1204,1204,1204,6.03,0.001106,0.006538,0.009379,756.25,0.154,1.853,,0.836,4.944,
67411,H1_VEA004_C 275.00,67696,H1_BAGB2_M1 275.00,B8,,0.0001,0.000433,0.00303,1548,1548,1548,1.07,0.000196,0.001156,0.001854,756.25,0.076,0.327,,0.148,0.874,
67412,H1B_VEA004_C275.00,67696,H1_BAGB2_M1 275.00,B8,,0.0001,0.000433,0.00303,1204,1204,1204,1.07,0.000196,0.001156,0.001854,756.25,0.076,0.327,,0.148,0.874,
67413,H1_WATO11   132.00,67416,H1_WATO1B   132.00,C8,,0.0001,0.000202,0.00408,130,130,130,1,0.0001,0.000202,0,174.24,0.017,0.035,,0.017,0.035,
67414,H1_WATO12   132.00,67415,H1_WATO1A   132.00,C8,,0.0001,0.000202,0.00408,130,130,130,1,0.0001,0.000202,0,174.24,0.017,0.035,,0.017,0.035,
67415,H1_WATO1A   132.00,67640,H2_PENC1B   132.00,C8,,0.001496,0.003394,0.00073,113,113,113,1,0.003083,0.008574,0,174.24,0.261,0.591,,0.537,1.494,
67416,H1_WATO1B   132.00,67639,H2_PENC1A   132.00,C8,,0.001193,0.002705,0.00058,113,113,113,1,0.002457,0.006834,0,174.24,0.208,0.471,,0.428,1.191,
67418,H1_XM101A   275.00,67419,H1_XM102    275.00,B8,,0.0001,0.0001,0.00012,932,932,932,0.04,0.0001,0.0001,0.000064,756.25,0.076,0.076,,0.076,0.076,
67418,H1_XM101A   275.00,67608,H1_COWT2A   275.00,B8,,0.0001,0.0001,0,932,932,932,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
67419,H1_XM102    275.00,67421,H1_XM130    275.00,B8,,0.000553,0.003848,0.02627,932,932,932,9.36,0.001986,0.010525,0.016003,756.25,0.418,2.910,,1.502,7.960,
67420,H1_XM130A   275.00,67421,H1_XM130    275.00,B8,,0.0001,0.000135,0.00092,932,932,932,0.33,0.0001,0.00037,0.000563,756.25,0.076,0.102,,0.076,0.280,
67420,H1_XM130A   275.00,67422,H1_XM131    275.00,B8,,0.0001,0.000115,0.00079,932,932,932,0.28,0.0001,0.000315,0.000479,756.25,0.076,0.087,,0.076,0.238,
67422,H1_XM131    275.00,67424,H1_XM155    275.00,B8,,0.000516,0.003591,0.02452,932,932,932,8.73,0.001853,0.009822,0.014935,756.25,0.390,2.716,,1.401,7.428,
67423,H1_XM155A   275.00,67424,H1_XM155    275.00,B8,,0.0001,0.0001,0.00056,932,932,932,0.2,0.0001,0.000225,0.000342,756.25,0.076,0.076,,0.076,0.170,
67423,H1_XM155A   275.00,67425,H1_XM156    275.00,B8,,0.0001,0.000105,0.00072,932,932,932,0.25,0.0001,0.000287,0.000436,756.25,0.076,0.079,,0.076,0.217,
67425,H1_XM156    275.00,67426,H1_XM167    275.00,B8,,0.000195,0.001355,0.00925,932,932,932,3.3,0.000699,0.003705,0.005634,756.25,0.147,1.025,,0.529,2.802,
67426,H1_XM167    275.00,67627,H1_XM168    275.00,B8,,0.0001,0.0001,0.00029,932,932,932,0.1,0.0001,0.000116,0.000176,756.25,0.076,0.076,,0.076,0.088,
67428,H1_YSTR11   132.00,67699,H1_BETW1M   132.00,C8,,0.007678,0.034119,0.01258,228.6,228.6,228.6,1,0.024939,0.100471,0,174.24,1.338,5.945,,4.345,17.506,
67428,H1_YSTR11   132.00,67710,H1_MAES1M   132.00,C8,,0.00897,0.020343,0.00438,228.6,228.6,228.6,1,0.01848,0.051399,0,174.24,1.563,3.545,,3.220,8.956,
67429,H1_YSTR31   33.000,67795,H1_YSTR3A   33.000,J8,,0.000731,0.001697,0.0002,57,57,57,1,0.008739,0.003096,0,10.89,0.008,0.018,,0.095,0.034,
67429,H1_YSTR31   33.000,67796,H1_YSTR3B   33.000,J8,,0.000731,0.001697,0.0002,57,57,57,1,0.008739,0.003096,0,10.89,0.008,0.018,,0.095,0.034,
67440,H6_4YU225A  400.00,67442,H6_4YU225   400.00,A8,,0.0001,0.0001,0.00041,2779,2779,2779,0.06,0.0001,0.0001,0.000227,1600,0.160,0.160,,0.160,0.160,
67440,H6_4YU225A  400.00,67661,H6_RASS4_M1 400.00,A8,,0.0001,0.0001,0.00032,2779,2779,2779,0.05,0.0001,0.0001,0.000194,1600,0.160,0.160,,0.160,0.160,
67441,H6B_4YU225A 400.00,67443,H6_4YU255   400.00,A8,,0.0001,0.0001,0.00071,2779,2779,2779,0.11,0.0001,0.0001,0.000395,1600,0.160,0.160,,0.160,0.160,
67441,H6B_4YU225A 400.00,67661,H6_RASS4_M1 400.00,A8,,0.0001,0.0001,0.00032,2779,2779,2779,0.05,0.0001,0.0001,0.000194,1600,0.160,0.160,,0.160,0.160,
67443,H6_4YU255   400.00,67444,H6_4YU281   400.00,A8,,0.000153,0.00245,0.09284,2779,2779,2779,14.08,0.000906,0.006939,0.055882,1600,0.245,3.920,,1.450,11.102,
67444,H6_4YU281   400.00,67466,H6_4YY036   400.00,A8,,0.0001,0.0001,0.00204,2779,2779,2779,0.31,0.0001,0.000152,0.001226,1600,0.160,0.160,,0.160,0.243,
67445,H6B_4YU281  400.00,67467,H6B_4YY036  400.00,0,,0.0001,0.0001,0.00204,2779,2779,2779,0.31,0.0001,0.000152,0.001226,1600,0.160,0.160,,0.160,0.243,
67445,H6B_4YU281  400.00,67678,H6_4YU320   400.00,0,,0.000134,0.002148,0.08142,2779,2779,2779,12.35,0.000795,0.006086,0.049006,1600,0.214,3.437,,1.272,9.738,
67446,H6_4YU422   400.00,67447,H6_4YV249   400.00,A8,,0.0001,0.0001,0.00069,2779,2779,2779,0.1,0.0001,0.0001,0.000413,1600,0.160,0.160,,0.160,0.160,
67446,H6_4YU422   400.00,67537,H6_SWAN4_M3 400.00,A8,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
67447,H6_4YV249   400.00,67652,H6_4YV001   400.00,A8,,0.00091,0.014588,0.55289,2779,2779,2779,83.87,0.005395,0.041325,0.332783,1600,1.456,23.341,,8.632,66.120,
67448,H6B_4YV249  400.00,67501,H6_PEMB4_M1 400.00,A8,,0.00091,0.014588,0.55289,2779,2779,2779,83.87,0.005395,0.041325,0.332783,1600,1.456,23.341,,8.632,66.120,
67448,H6B_4YV249  400.00,67650,H6B_4YU422  400.00,A8,,0.0001,0.0001,0.00069,2779,2779,2779,0.1,0.0001,0.0001,0.000413,1600,0.160,0.160,,0.160,0.160,
67449,H6_4YW248   400.00,67653,H6_4YW001   400.00,A8,,0.000918,0.014709,0.5575,2779,2779,2779,84.57,0.00544,0.041669,0.335557,1600,1.469,23.534,,8.704,66.670,
67449,H6_4YW248   400.00,67654,H6_4YW249   400.00,A8,,0.0001,0.0001,0.00083,2779,2779,2779,0.13,0.0001,0.0001,0.000464,1600,0.160,0.160,,0.160,0.160,
67450,H6_4YW433   400.00,67477,H6_CILF4_M1 400.00,A8,,0.0001,0.0001,0.0027,3180,3180,3180,0.41,0.0001,0.000203,0.001503,1600,0.160,0.160,,0.160,0.325,
67450,H6_4YW433   400.00,67536,H6_SWAN4_M1 400.00,A8,,0.000665,0.010652,0.40373,3180,3180,3180,61.24,0.00394,0.030176,0.243004,1600,1.064,17.043,,6.304,48.282,
67451,H6B_4YW433  400.00,67655,H6B_4YW249  400.00,A8,,0.000665,0.010652,0.40373,2779,2779,2779,61.24,0.00394,0.030176,0.243004,1600,1.064,17.043,,6.304,48.282,
67451,H6B_4YW433  400.00,67656,H6_4YW434   400.00,A8,,0.0001,0.0001,0.00231,2779,2779,2779,0.35,0.0001,0.000173,0.001283,1600,0.160,0.160,,0.160,0.277,
67452,H6_4YX000   400.00,67453,H6_4YX001   400.00,A8,,0.0001,0.0001,0.0006,2779,2779,2779,0.09,0.0001,0.0001,0.000336,1600,0.160,0.160,,0.160,0.160,
67452,H6_4YX000   400.00,67477,H6_CILF4_M1 400.00,A8,,0.0001,0.0001,0.00047,2779,2779,2779,0.07,0.0001,0.0001,0.000263,1600,0.160,0.160,,0.160,0.160,
67454,H6_4YX071   400.00,67465,H6_4YX71A   400.00,A8,,0.0001,0.0001,0.00287,2779,2779,2779,0.47,0.0001,0.000239,0.001769,1600,0.160,0.160,,0.160,0.382,
67454,H6_4YX071   400.00,67477,H6_CILF4_M1 400.00,A8,,0.000252,0.004043,0.15322,2779,2779,2779,23.24,0.001495,0.011452,0.092224,1600,0.403,6.469,,2.392,18.323,
67455,H6_4YX072   400.00,67465,H6_4YX71A   400.00,A8,,0.0001,0.0001,0.00207,2779,2779,2779,0.34,0.0001,0.000172,0.001273,1600,0.160,0.160,,0.160,0.275,
67455,H6_4YX072   400.00,67498,H6_IMPP4_MC 400.00,A8,,0.0001,0.000202,0.0066,2779,2779,2779,1.07,0.0001,0.000549,0.004065,1600,0.160,0.323,,0.160,0.878,
67456,H6_4YX105   400.00,67459,H6_4YX149   400.00,A8,,0.000166,0.002657,0.10072,1424,1424,1424,15.28,0.000983,0.007528,0.060624,1600,0.266,4.251,,1.573,12.045,
67456,H6_4YX105   400.00,67498,H6_IMPP4_MC 400.00,A8,,0.000108,0.001726,0.06543,1424,1424,1424,9.93,0.000638,0.00489,0.03938,1600,0.173,2.762,,1.021,7.824,
67457,H6_4YX149A  400.00,67458,H6_4YX149B  400.00,A8,,0.0001,0.0001,0.00071,1424,1424,1424,0.11,0.0001,0.0001,0.000429,1600,0.160,0.160,,0.160,0.160,
67457,H6_4YX149A  400.00,67459,H6_4YX149   400.00,A8,,0.0001,0.0001,0.00084,1424,1424,1424,0.13,0.0001,0.0001,0.000504,1600,0.160,0.160,,0.160,0.160,
67458,H6_4YX149B  400.00,67460,H6_4YX150   400.00,A8,,0.0001,0.0001,0.0027,1424,1424,1424,0.41,0.0001,0.000202,0.001623,1600,0.160,0.160,,0.160,0.323,
67460,H6_4YX150   400.00,67461,H6_4YX158_C 400.00,A8,,0.0001,0.000484,0.01835,1424,1424,1424,2.78,0.000179,0.001372,0.011046,1600,0.160,0.774,,0.286,2.195,
67461,H6_4YX158_C 400.00,67484,H6_CSE_4YX1 400.00,A8,,0.0001,0.00043,0.7826,1424,1424,1424,3.91,0.000117,0.000129,0.7826,1600,0.160,0.688,,0.187,0.206,
67462,H6_4YX171   400.00,67463,H6_4YX172R  400.00,A8,,0.0001,0.0001,0.00237,1424,1424,1424,0.36,0.0001,0.000177,0.001424,1600,0.160,0.160,,0.160,0.283,
67462,H6_4YX171   400.00,67484,H6_CSE_4YX1 400.00,A8,,0.0001,0.00066,0.025,1424,1424,1424,3.79,0.000244,0.001869,0.01505,1600,0.160,1.056,,0.390,2.990,
67463,H6_4YX172R  400.00,67464,H6_4YX173   400.00,A8,,0.0001,0.0001,0.00235,1424,1424,1424,0.34,0.0001,0.000166,0.001561,1600,0.160,0.160,,0.160,0.266,
67466,H6_4YY036   400.00,67477,H6_CILF4_M1 400.00,A8,,0.000134,0.002148,0.08142,2779,2779,2779,12.35,0.000795,0.006086,0.049006,1600,0.214,3.437,,1.272,9.738,
67467,H6B_4YY036  400.00,67477,H6_CILF4_M1 400.00,0,,0.000134,0.002148,0.08142,2779,2779,2779,12.35,0.000795,0.006086,0.049006,1600,0.214,3.437,,1.272,9.738,
67468,H6_ABER11   132.00,67470,H6_ABER1A   132.00,C8,,0.001523,0.008788,0.0184,192,192,192,1,0.005244,0.020943,0,174.24,0.265,1.531,,0.914,3.649,
67469,H6_ABER12   132.00,67471,H6_ABER1B   132.00,C8,,0.001518,0.008753,0.01838,192,192,192,1,0.005228,0.020853,0,174.24,0.264,1.525,,0.911,3.633,
67470,H6_ABER1A   132.00,67472,H6_ABER1C   132.00,C8,,0.005656,0.027593,0.00665,228.6,228.6,228.6,1,0.014232,0.06957,0,174.24,0.986,4.808,,2.480,12.122,
67470,H6_ABER1A   132.00,67833,H6J_TERM    132.00,C8,,0.009723,0.04164,0.01693,407,407,407,1,0.031593,0.122605,0,174.24,1.694,7.255,,5.505,21.363,
67471,H6_ABER1B   132.00,67475,H6_ABER1F   132.00,C8,,0.005662,0.027621,0.00665,228.6,228.6,228.6,1,0.014247,0.069642,0,174.24,0.987,4.813,,2.482,12.134,
67471,H6_ABER1B   132.00,67835,H6L_TERM    132.00,C8,,0.00972,0.041632,0.01654,407,407,407,1,0.031581,0.122584,0,174.24,1.694,7.254,,5.503,21.359,
67472,H6_ABER1C   132.00,67473,H6_ABER1D   132.00,C8,,0.001441,0.007029,0.00169,192,192,192,1,0.003626,0.017722,0,174.24,0.251,1.225,,0.632,3.088,
67473,H6_ABER1D   132.00,67474,H6_ABER1E   132.00,C8,,0.000125,0.000611,0.00015,192,192,192,1,0.000315,0.00154,0,174.24,0.022,0.106,,0.055,0.268,
67475,H6_ABER1F   132.00,67722,H6_PONT12   132.00,C8,,0.00069,0.002937,0.00108,159,159,159,1,0.002242,0.008648,0,174.24,0.120,0.512,,0.391,1.507,
67477,H6_CILF4_M1 400.00,67656,H6_4YW434   400.00,A8,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
67477,H6_CILF4_M1 400.00,601080,H6_CILF9_M1 400.00,CI,,0.0001,0.00035,0.02449,2771.3,2771.3,2771.3,0.75,0.0001,0.0001,0.024485,1600,0.160,0.560,,0.160,0.160,
67478,H6_CRUM11   132.00,67505,H6_PENG1B   132.00,C8,,0.001191,0.005291,0.00195,470,470,470,1,0.003867,0.015579,0,174.24,0.208,0.922,,0.674,2.714,
67479,H6_CRUM12   132.00,67504,H6_PENG1A   132.00,C8,,0.001191,0.005291,0.00195,470,470,470,1,0.003867,0.015579,0,174.24,0.208,0.922,,0.674,2.714,
67485,H6_EBBV11   132.00,67504,H6_PENG1A   132.00,C8,,0.004825,0.021097,0.00771,470,470,470,1,0.015436,0.062342,0,174.24,0.841,3.676,,2.690,10.862,
67485,H6_EBBV11   132.00,67514,H6_RASS1B   132.00,C8,,0.00382,0.016977,0.00626,560,560,560,1,0.012409,0.049991,0,174.24,0.666,2.958,,2.162,8.710,
67486,H6_EBBV12   132.00,67505,H6_PENG1B   132.00,C8,,0.004491,0.019613,0.00716,470,470,470,1,0.014351,0.057972,0,174.24,0.783,3.417,,2.501,10.101,
67486,H6_EBBV12   132.00,67513,H6_RASS1A   132.00,C8,,0.003831,0.017024,0.00628,560,560,560,1,0.012443,0.05013,0,174.24,0.668,2.966,,2.168,8.735,
67489,H6_EBBV51   11.000,67706,H6_EBBV5A   11.000,C8,,0.003032,0.006495,0.00012,31,31,31,1,0.041826,0.00266,0,1.21,0.004,0.008,,0.051,0.003,
67489,H6_EBBV51   11.000,67707,H6_EBBV5B   11.000,C8,,0.004282,0.009174,0.00017,31,31,31,1,0.059077,0.003757,0,1.21,0.005,0.011,,0.071,0.005,
67491,H6_GOLH11   132.00,67499,H6_MIFH11   132.00,C8,,0.010672,0.024205,0.00666,228.6,228.6,228.6,1,0.022064,0.060962,0,174.24,1.859,4.217,,3.844,10.622,
67491,H6_GOLH11   132.00,67556,H6H_TERM    132.00,C8,,0.0126,0.027364,0.00795,137,137,137,1,0.025268,0.054613,0,174.24,2.195,4.768,,4.403,9.516,
67492,H6_GOLH12   132.00,67499,H6_MIFH11   132.00,C8,,0.010663,0.024185,0.00637,228.6,228.6,228.6,1,0.022031,0.060949,0,174.24,1.858,4.214,,3.839,10.620,
67492,H6_GOLH12   132.00,67557,H6I_TERM    132.00,C8,,0.00169,0.003862,0.17819,150,150,150,1,0.003198,0.013426,0,174.24,0.294,0.673,,0.557,2.339,
67493,H6_GOLH31   33.000,67496,H6_HAVE31   33.000,J8,,0.833836,1.25377,0,999,999,999,1,1.396006,5.327861,0,10.89,9.080,13.654,,15.203,58.020,
67493,H6_GOLH31   33.000,67711,H6_MIFH31   33.000,J8,,0.126574,0.246471,0,999,999,999,1,0.261961,1.075161,0,10.89,1.378,2.684,,2.853,11.709,
67494,H6_HAVE11   132.00,67499,H6_MIFH11   132.00,C8,,0.004984,0.021207,0.00782,159,159,159,1,0.01619,0.062448,0,174.24,0.868,3.695,,2.821,10.881,
67495,H6_HAVE12   132.00,67499,H6_MIFH11   132.00,C8,,0.005062,0.021384,0.01038,130,130,130,1,0.016272,0.062637,0,174.24,0.882,3.726,,2.835,10.914,
67495,H6_HAVE12   132.00,601284,H1_CARM13   132.00,C8,,0.043503,0.102746,0.02031,110,110,110,1,0.079298,0.360223,0,174.24,7.580,17.902,,13.817,62.765,
67496,H6_HAVE31   33.000,67711,H6_MIFH31   33.000,J8,,0.352484,0.521374,0,999,999,999,1,0.584272,2.401432,0,10.89,3.839,5.678,,6.363,26.152,
67499,H6_MIFH11   132.00,67522,H6_ROBE1B   132.00,C8,,0.005921,0.013962,0.00329,125,125,125,1,0.010825,0.048795,0,174.24,1.032,2.433,,1.886,8.502,
67499,H6_MIFH11   132.00,67572,H6_WATE1A   132.00,C8,,0.001635,0.003713,0.00194,137,137,137,1,0.003429,0.009246,0,174.24,0.285,0.647,,0.597,1.611,
67499,H6_MIFH11   132.00,67573,H6_WATE1B   132.00,C8,,0.001644,0.003734,0.00198,101,101,101,1,0.003363,0.009349,0,174.24,0.286,0.651,,0.586,1.629,
67499,H6_MIFH11   132.00,67730,H6_ROBE1E   132.00,C8,,0.004959,0.011711,0.00232,125,125,125,1,0.009038,0.041064,0,174.24,0.864,2.041,,1.575,7.155,
67501,H6_PEMB4_M1 400.00,67536,H6_SWAN4_M1 400.00,A8,,0.000918,0.014709,0.5575,2779,2779,2779,84.57,0.00544,0.041669,0.335557,1600,1.469,23.534,,8.704,66.670,
67501,H6_PEMB4_M1 400.00,67652,H6_4YV001   400.00,A8,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
67501,H6_PEMB4_M1 400.00,67653,H6_4YW001   400.00,A8,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
67501,H6_PEMB4_M1 400.00,600645,H6B_TERM    400.00,0,,0.0001,0.0001,0.04523,2771.3,2771.3,2771.3,1,0.000105,0.0001,0.045232,1600,0.160,0.160,,0.168,0.160,
67502,H6_PENG11   132.00,67504,H6_PENG1A   132.00,C8,,0.005606,0.012715,0.00274,113,113,113,1,0.01155,0.032124,0,174.24,0.977,2.215,,2.012,5.597,
67503,H6_PENG12   132.00,67505,H6_PENG1B   132.00,C8,,0.005606,0.012715,0.00274,113,113,113,1,0.01155,0.032124,0,174.24,0.977,2.215,,2.012,5.597,
67512,H6_RASS1_M1 132.00,67551,H6C_TERM    132.00,0,,0.0001,0.0001,0.00393,2286284,2286284,2286284,0.14,0.0001,0.0001,0.00393,174.24,0.017,0.017,,0.017,0.017,
67512,H6_RASS1_M1 132.00,67552,H6D_TERM    132.00,0,,0.0001,0.0001,0.00393,2286284,2286284,2286284,0.14,0.0001,0.0001,0.00393,174.24,0.017,0.017,,0.017,0.017,
67512,H6_RASS1_M1 132.00,67833,H6J_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67512,H6_RASS1_M1 132.00,67834,H6K_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67512,H6_RASS1_M1 132.00,67835,H6L_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67512,H6_RASS1_M1 132.00,67836,H6M_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67512,H6_RASS1_M1 132.00,600621,H6_WELP1_M1 132.00,C8,,0.000515,0.000947,0.01123,772,772,772,1,0.001942,0.000773,0,174.24,0.090,0.165,,0.338,0.135,
67513,H6_RASS1A   132.00,67517,H6_RASW12   132.00,C8,,0.000883,0.003923,0.00145,162,162,162,1,0.002867,0.011552,0,174.24,0.154,0.684,,0.500,2.013,
67513,H6_RASS1A   132.00,67834,H6K_TERM    132.00,C8,,0.0001,0.00011,0.00214,746,746,746,1,0.0001,0.000116,0,174.24,0.017,0.019,,0.017,0.020,
67514,H6_RASS1B   132.00,67516,H6_RASW11   132.00,C8,,0.000883,0.003923,0.00145,162,162,162,1,0.002867,0.011552,0,174.24,0.154,0.684,,0.500,2.013,
67514,H6_RASS1B   132.00,67836,H6M_TERM    132.00,C8,,0.0001,0.00011,0.00189,746,746,746,1,0.0001,0.000103,0,174.24,0.017,0.019,,0.017,0.018,
67519,H6_ROBE11   132.00,67521,H6_ROBE1A   132.00,C8,,0.00104,0.002358,0.00051,228.6,228.6,228.6,1,0.002142,0.005958,0,174.24,0.181,0.411,,0.373,1.038,
67520,H6_ROBE12   132.00,67522,H6_ROBE1B   132.00,C8,,0.00104,0.002358,0.00051,228.6,228.6,228.6,1,0.002142,0.005958,0,174.24,0.181,0.411,,0.373,1.038,
67521,H6_ROBE1A   132.00,67523,H6_ROBE1C   132.00,C8,,0.00205,0.004649,0.001,101,101,101,1,0.004223,0.011746,0,174.24,0.357,0.810,,0.736,2.047,
67521,H6_ROBE1A   132.00,67730,H6_ROBE1E   132.00,C8,,0.001498,0.003538,0.0007,125,125,125,1,0.002731,0.012407,0,174.24,0.261,0.616,,0.476,2.162,
67522,H6_ROBE1B   132.00,67524,H6_ROBE1D   132.00,C8,,0.00205,0.004649,0.001,101,101,101,1,0.004223,0.011746,0,174.24,0.357,0.810,,0.736,2.047,
67525,H6_ROBE51   11.000,67526,H6_ROBE52   11.000,J8,,0.0001,0.5,0,999,999,999,1,0.0001,0.5,0,1.21,0.000,0.605,,0.000,0.605,
67529,H1_SHHK31   33.000,67731,H6_ROBE31   33.000,J8,,0.000161,0.000277,0.00003,49,49,49,1,0.001517,0.000142,0,10.89,0.002,0.003,,0.017,0.002,
67529,H1_SHHK31   33.000,67732,H6_ROBE32   33.000,J8,,0.000161,0.000277,0.00003,49,49,49,1,0.001517,0.000142,0,10.89,0.002,0.003,,0.017,0.002,
67530,H6_SWAN1_M1 132.00,67747,H6_TERM210  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67530,H6_SWAN1_M1 132.00,67785,H6D_XZTERM22132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67530,H6_SWAN1_M1 132.00,67786,H6E_XZTERM22132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67530,H6_SWAN1_M1 132.00,600642,H1_MYYY1A   132.00,C8,,0.002485,0.013582,0.02373,228.6,228.6,228.6,1,0.007029,0.039745,0,174.24,0.433,2.367,,1.225,6.925,
67531,H6_SWAN1_M2 132.00,67549,H6_TERM     132.00,0,,0.0001,0.0001,0.00691,2286284,2286284,2286284,0.23,0.0001,0.0001,0.006909,174.24,0.017,0.017,,0.017,0.017,
67531,H6_SWAN1_M2 132.00,67745,H6_TERM205  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67531,H6_SWAN1_M2 132.00,67782,H6_XZTERM22 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67531,H6_SWAN1_M2 132.00,67783,H6B_XZTERM22132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67531,H6_SWAN1_M2 132.00,67784,H6C_XZTERM22132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67531,H6_SWAN1_M2 132.00,67787,H6F_XZTERM22132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67531,H6_SWAN1_M2 132.00,67814,H6B_TERM    132.00,0,,0.0001,0.0001,0.00822,2286284,2286284,2286284,0.28,0.0001,0.0001,0.008219,174.24,0.017,0.017,,0.017,0.017,
67531,H6_SWAN1_M2 132.00,600640,H1_MYYY1B   132.00,C8,,0.002475,0.01353,0.02212,228.6,228.6,228.6,1,0.007,0.039679,0,174.24,0.431,2.357,,1.220,6.914,
67536,H6_SWAN4_M1 400.00,600381,H6_TERM413  400.00,A8,,0.0001,0.000128,0.00368,1389,1389,1389,0.64,0.0001,0.000338,0.002327,1600,0.160,0.205,,0.160,0.541,
67537,H6_SWAN4_M3 400.00,67654,H6_4YW249   400.00,A8,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
67537,H6_SWAN4_M3 400.00,67655,H6B_4YW249  400.00,A8,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
67537,H6_SWAN4_M3 400.00,67667,H6_VU001    400.00,A8,,0.0001,0.0001,0,3048,3048,3048,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
67537,H6_SWAN4_M3 400.00,67680,H6_4YU321   400.00,0,,0.000373,0.005973,0.22637,2779,2779,2779,34.34,0.002209,0.01692,0.136254,1600,0.597,9.557,,3.534,27.072,
67537,H6_SWAN4_M3 400.00,601153,H6_SWAN9_BB 400.00,GG,,0.0001,0.0001,0.01535,2771.3,2771.3,2771.3,0.15,0.0001,0.0001,0.015352,1600,0.160,0.160,,0.160,0.160,
67553,H6E_TERM    132.00,67716,H6_PEMB1_M1 132.00,0,,0.0001,0.0001,0.01848,2286284,2286284,2286284,0.42,0.0001,0.0001,0.01848,174.24,0.017,0.017,,0.017,0.017,
67555,H6G_TERM    132.00,67572,H6_WATE1A   132.00,C8,,0.004855,0.014433,0.13772,170,170,170,1,0.012512,0.054099,0,174.24,0.846,2.515,,2.180,9.426,
67555,H6G_TERM    132.00,67716,H6_PEMB1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67556,H6H_TERM    132.00,67716,H6_PEMB1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67557,H6I_TERM    132.00,67716,H6_PEMB1_M1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67568,H6_VU003    400.00,67667,H6_VU001    400.00,A8,,0.0001,0.000128,0.00368,3048,3048,3048,0.64,0.0001,0.000338,0.002327,1600,0.160,0.205,,0.160,0.541,
67568,H6_VU003    400.00,67831,H6_TERM     400.00,A8,,0.0001,0.0001,0,3048,3048,3048,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
67570,H6_WATE11   132.00,67572,H6_WATE1A   132.00,C8,,0.002589,0.005872,0.00126,101,101,101,1,0.005334,0.014836,0,174.24,0.451,1.023,,0.929,2.585,
67571,H6_WATE12   132.00,67573,H6_WATE1B   132.00,C8,,0.002589,0.005872,0.00126,101,101,101,1,0.005334,0.014836,0,174.24,0.451,1.023,,0.929,2.585,
67574,H6_WATE51   11.000,67575,H6_WATE52   11.000,J8,,0.0001,0.0001,0,38,38,38,1,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
67576,H6_ZZB081   275.00,600342,H6_CILF2B   275.00,B8,,0.0001,0.0001,0.00056,955,955,955,0.2,0.0001,0.000227,0.000349,756.25,0.076,0.076,,0.076,0.172,
67577,H6B_ZZB081  275.00,600343,H6_CILF2A   275.00,B8,,0.0001,0.0001,0.00056,955,955,955,0.2,0.0001,0.000227,0.000349,756.25,0.076,0.076,,0.076,0.172,
67605,H6_RHIG4_M1 400.00,67678,H6_4YU320   400.00,A8,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
67605,H6_RHIG4_M1 400.00,67680,H6_4YU321   400.00,A8,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
67608,H1_COWT2A   275.00,67617,H1B_XM101A  275.00,B8,,0.0001,0.0001,0,682,682,682,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
67608,H1_COWT2A   275.00,67618,H1C_XM101A  275.00,B8,,0.0001,0.0001,0,932,932,932,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
67611,H1_MAES11   132.00,67709,H1_MAES1A   132.00,C8,,0.000477,0.000954,0.00782,129,129,129,1,0.000848,0.000638,0,174.24,0.083,0.166,,0.148,0.111,
67618,H1C_XM101A  275.00,67634,H1_ZZS041   275.00,B8,,0.0001,0.0001,0.00042,932,932,932,0.15,0.0001,0.000163,0.000233,756.25,0.076,0.076,,0.076,0.123,
67619,H1B_XM102   275.00,67620,H1B_XM130   275.00,B8,,0.000553,0.003848,0.02627,932,932,932,9.36,0.001986,0.010525,0.016003,756.25,0.418,2.910,,1.502,7.960,
67619,H1B_XM102   275.00,67635,H1_ZZS044   275.00,B8,,0.0001,0.0001,0.00042,932,932,932,0.15,0.0001,0.000163,0.000233,756.25,0.076,0.076,,0.076,0.123,
67620,H1B_XM130   275.00,67621,H1B_XM130A  275.00,B8,,0.0001,0.000135,0.00092,932,932,932,0.33,0.0001,0.00037,0.000563,756.25,0.076,0.102,,0.076,0.280,
67621,H1B_XM130A  275.00,67622,H1B_XM131   275.00,B8,,0.0001,0.000115,0.00079,932,932,932,0.28,0.0001,0.000315,0.000479,756.25,0.076,0.087,,0.076,0.238,
67622,H1B_XM131   275.00,67623,H1B_XM155   275.00,B8,,0.000516,0.003591,0.02452,932,932,932,8.73,0.001853,0.009822,0.014935,756.25,0.390,2.716,,1.401,7.428,
67623,H1B_XM155   275.00,67624,H1B_XM155A  275.00,B8,,0.0001,0.0001,0.00056,932,932,932,0.2,0.0001,0.000225,0.000342,756.25,0.076,0.076,,0.076,0.170,
67624,H1B_XM155A  275.00,67625,H1B_XM156   275.00,B8,,0.0001,0.000105,0.00072,932,932,932,0.25,0.0001,0.000287,0.000436,756.25,0.076,0.079,,0.076,0.217,
67625,H1B_XM156   275.00,67626,H1B_XM167   275.00,B8,,0.000195,0.001355,0.00925,932,932,932,3.3,0.000699,0.003705,0.005634,756.25,0.147,1.025,,0.529,2.802,
67626,H1B_XM167   275.00,67628,H1B_XM168   275.00,B8,,0.0001,0.0001,0.00029,932,932,932,0.1,0.0001,0.000116,0.000176,756.25,0.076,0.076,,0.076,0.088,
67628,H1B_XM168   275.00,67629,H1_XM169    275.00,B8,,0.0001,0.0001,0.00029,932,932,932,0.1,0.0001,0.000116,0.000154,756.25,0.076,0.076,,0.076,0.088,
67630,H1_YSTR12   132.00,67698,H1_BETW1A   132.00,C8,,0.007678,0.034119,0.01258,228.6,228.6,228.6,1,0.024939,0.100471,0,174.24,1.338,5.945,,4.345,17.506,
67630,H1_YSTR12   132.00,67709,H1_MAES1A   132.00,C8,,0.00897,0.020343,0.00438,228.6,228.6,228.6,1,0.01848,0.051399,0,174.24,1.563,3.545,,3.220,8.956,
67631,H1_ZZS002   275.00,67633,H1B_ZZS038  275.00,B8,,0.000453,0.0049,0.03381,932,932,932,11.98,0.002247,0.013023,0.020763,756.25,0.343,3.706,,1.699,9.849,
67631,H1_ZZS002   275.00,67649,H2_ZZSHS    275.00,B8,,0.0001,0.000241,0.00166,932,932,932,0.59,0.000111,0.000641,0.000915,756.25,0.076,0.182,,0.084,0.485,
67632,H1_ZZS038   275.00,67635,H1_ZZS044   275.00,B8,,0.0001,0.000245,0.00169,932,932,932,0.6,0.000113,0.000652,0.00093,756.25,0.076,0.185,,0.085,0.493,
67632,H1_ZZS038   275.00,67693,H2_ABTH2_M1 275.00,B8,,0.000453,0.0049,0.03381,932,932,932,11.98,0.002247,0.013023,0.020763,756.25,0.343,3.706,,1.699,9.849,
67633,H1B_ZZS038  275.00,67634,H1_ZZS041   275.00,B8,,0.0001,0.000245,0.00169,932,932,932,0.6,0.000113,0.000652,0.00093,756.25,0.076,0.185,,0.085,0.493,
67636,H2_ABTH1_M1 132.00,67741,H2B_TERM200 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67638,H2_CARE1_M1 132.00,67641,H2N_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67638,H2_CARE1_M1 132.00,67642,H2O_TERM    132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67638,H2_CARE1_M1 132.00,67740,H2_TERM200  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67638,H2_CARE1_M1 132.00,67742,H2_TERM205  132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67638,H2_CARE1_M1 132.00,67774,H2_XPTERM10 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67638,H2_CARE1_M1 132.00,67807,H2F_TERM    132.00,0,,0.0001,0.0001,0.00628,2286284,2286284,2286284,0.21,0.0001,0.0001,0.006283,174.24,0.017,0.017,,0.017,0.017,
67649,H2_ZZSHS    275.00,67693,H2_ABTH2_M1 275.00,B8,,0.0001,0.0001,0,932,932,932,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
67650,H6B_4YU422  400.00,67692,H6B_4YU321  400.00,A8,,0.000373,0.005973,0.22637,2779,2779,2779,34.34,0.002209,0.01692,0.136254,1600,0.597,9.557,,3.534,27.072,
67679,H6B_4YU320  400.00,67692,H6B_4YU321  400.00,A8,,0.0001,0.0001,0.00197,2779,2779,2779,0.3,0.0001,0.000148,0.001097,1600,0.160,0.160,,0.160,0.237,
67693,H2_ABTH2_M1 275.00,67799,H2_TERM     275.00,0,,0.0001,0.0001,0.04905,4763092,4763092,4763092,0.51,0.0001,0.0001,0.049048,756.25,0.076,0.076,,0.076,0.076,
67697,H1_BETW11   132.00,67698,H1_BETW1A   132.00,C8,,0.0001,0.0001,0.00002,113,113,113,1,0.0001,0.000291,0,174.24,0.017,0.017,,0.017,0.051,
67702,H2_DOWX1B   132.00,67705,H2_DOWX1E   132.00,C8,,0.000323,0.000733,0.00016,228.6,228.6,228.6,1,0.000666,0.001852,0,174.24,0.056,0.128,,0.116,0.323,
67704,H2_DOWX1D   132.00,67705,H2_DOWX1E   132.00,C8,,0.012653,0.028698,0.00618,228.6,228.6,228.6,1,0.026069,0.072508,0,174.24,2.205,5.000,,4.542,12.634,
67708,H1_LLYA61   66.000,67838,H1_LLYA6A   66.000,K8,,0.013834,0.034571,0.00488,61,61,61,1,0.032113,0.122229,0,43.56,0.603,1.506,,1.399,5.324,
67712,H1_MORI1C   132.00,67787,H6F_XZTERM22132.00,C9,,0.0001,0.000303,0.00869,180,180,180,1,0.0001,0.000303,0,174.24,0.017,0.053,,0.017,0.053,
67715,H2_NEWS1B   132.00,67790,H2C_XZTERM24132.00,C8,,0.001371,0.005817,0.00856,159,159,159,1,0.004346,0.016764,0,174.24,0.239,1.014,,0.757,2.921,
67716,H6_PEMB1_M1 132.00,67821,H6F_TERM    132.00,0,,0.0001,0.0001,0.01314,2286284,2286284,2286284,0.3,0.0001,0.0001,0.013137,174.24,0.017,0.017,,0.017,0.017,
67716,H6_PEMB1_M1 132.00,600634,H6_RHCR1B   132.00,C8,,0.001616,0.002566,0.06099,117,117,117,1,0.004872,0.002494,0,174.24,0.282,0.447,,0.849,0.435,
67716,H6_PEMB1_M1 132.00,600655,H6_RHCR1A   132.00,C8,,0.00327,0.008616,0.00748,110,110,110,1,0.006471,0.032609,0,174.24,0.570,1.501,,1.128,5.682,
67725,H1_PYLE6A   66.000,67838,H1_LLYA6A   66.000,K8,,0.033277,0.098384,0.00606,61,61,61,1,0.082144,0.342684,0,43.56,1.450,4.286,,3.578,14.927,
67730,H6_ROBE1E   132.00,67738,H6_TIEC11   132.00,C8,,0.000119,0.000282,0.00006,125,125,125,1,0.000217,0.000988,0,174.24,0.021,0.049,,0.038,0.172,
67733,H6_SWAN1A   132.00,67745,H6_TERM205  132.00,C8,,0.006693,0.028479,0.0105,194,194,194,1,0.021742,0.083862,0,174.24,1.166,4.962,,3.788,14.612,
67734,H6_SWAN1B   132.00,67747,H6_TERM210  132.00,C8,,0.006714,0.028549,0.0125,180,180,180,1,0.021762,0.083932,0,174.24,1.170,4.974,,3.792,14.624,
67734,H6_SWAN1B   132.00,67837,H6_BRHW11   132.00,C8,,0.036827,0.103107,0.07581,228.6,228.6,228.6,1,0.079856,0.381237,0,174.24,6.417,17.965,,13.914,66.427,
67762,H2P_TERM    132.00,67769,H2_USKM1_M2 132.00,0,,0.0001,0.0001,0.00926,2286284,2286284,2286284,0.4,0.0001,0.0001,0.009258,174.24,0.017,0.017,,0.017,0.017,
67768,H2_USKM1_M1 132.00,67769,H2_USKM1_M2 132.00,R8,,0.0025,0.2,0,90,90,90,0,0.0025,0.2,0,174.24,0.436,34.848,,0.436,34.848,
67768,H2_USKM1_M1 132.00,67779,H2_XZTERM22 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67768,H2_USKM1_M1 132.00,67788,H2_XZTERM24 132.00,C9,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67768,H2_USKM1_M1 132.00,67789,H2B_XZTERM24132.00,C9,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67768,H2_USKM1_M1 132.00,67790,H2C_XZTERM24132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67768,H2_USKM1_M1 132.00,67803,H2B_TERM    132.00,0,,0.0001,0.0001,0.00387,2286284,2286284,2286284,0.22,0.0001,0.0001,0.00387,174.24,0.017,0.017,,0.017,0.017,
67769,H2_USKM1_M2 132.00,67780,H2B_XZTERM22132.00,C9,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67769,H2_USKM1_M2 132.00,67781,H2C_XZTERM22132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67769,H2_USKM1_M2 132.00,67791,H2D_XZTERM24132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67769,H2_USKM1_M2 132.00,67792,H2E_XZTERM24132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67769,H2_USKM1_M2 132.00,67793,H2F_XZTERM24132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67769,H2_USKM1_M2 132.00,67794,H2G_XZTERM24132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
67781,H2C_XZTERM22132.00,601327,H2_GLAL1B   132.00,C8,,0.003257,0.01499,0.00832,192,192,192,1,0.008082,0.038856,0,174.24,0.567,2.612,,1.408,6.770,
67793,H2F_XZTERM24132.00,601326,H2_GLAL1A   132.00,C8,,0.003259,0.014988,0.00973,192,192,192,1,0.008071,0.038788,0,174.24,0.568,2.612,,1.406,6.758,
67794,H2G_XZTERM24132.00,601385,H2_LLWE1A   132.00,C8,,0.003433,0.014928,0.01309,130,130,130,1,0.010796,0.043234,0,174.24,0.598,2.601,,1.881,7.533,
67838,H1_LLYA6A   66.000,67839,H1_MYNY61   66.000,K8,,0.025789,0.065171,0.00791,61,61,61,1,0.058935,0.233368,0,43.56,1.123,2.839,,2.567,10.166,
68012,J7_4ZM198   400.00,68029,J7_BURW4_MC 400.00,A6,,0.0001,0.0001,0.00242,3035,3035,3035,0.36,0.0001,0.000179,0.001311,1600,0.160,0.160,,0.160,0.286,
68013,J7B_4ZM198  400.00,68029,J7_BURW4_MC 400.00,A6,,0.0001,0.0001,0.00155,3326,3326,3326,0.23,0.0001,0.000114,0.000837,1600,0.160,0.160,,0.160,0.182,
68014,J7_4ZM200   400.00,68029,J7_BURW4_MC 400.00,A6,,0.0001,0.0001,0.00196,3326,3326,3326,0.29,0.0001,0.000145,0.001061,1600,0.160,0.160,,0.160,0.232,
68014,J7_4ZM200   400.00,68938,J1_WALP4_M1 400.00,A6,,0.000451,0.008741,0.34205,3326,3326,3326,50.89,0.00393,0.025125,0.201848,1600,0.722,13.986,,6.288,40.200,
68015,J7B_4ZM200  400.00,68016,J1_4ZM338   400.00,A6,,0.000451,0.008741,0.34205,3326,3326,3326,50.89,0.00393,0.025125,0.201848,1600,0.722,13.986,,6.288,40.200,
68015,J7B_4ZM200  400.00,68029,J7_BURW4_MC 400.00,A6,,0.0001,0.0001,0.00159,3326,3326,3326,0.24,0.0001,0.000118,0.000862,1600,0.160,0.160,,0.160,0.189,
68016,J1_4ZM338   400.00,68938,J1_WALP4_M1 400.00,A6,,0.0001,0.0001,0.00041,3326,3326,3326,0.06,0.0001,0.0001,0.000221,1600,0.160,0.160,,0.160,0.160,
68017,J1_4ZM339   400.00,68938,J1_WALP4_M1 400.00,A4,,0.0001,0.0001,0.00033,3189,3189,3189,0.05,0.0001,0.0001,0.000181,1600,0.160,0.160,,0.160,0.160,
68017,J1_4ZM339   400.00,69196,K1_4ZM406   400.00,A4,,0.000205,0.003975,0.15554,3189,3189,3189,23.14,0.001787,0.011425,0.091786,1600,0.328,6.360,,2.859,18.280,
68019,J1_BOST1A   132.00,68951,J1B_XZTERM20132.00,C6,,0.018499,0.078935,0.02635,196,196,196,1,0.058269,0.224436,0,174.24,3.223,13.754,,10.153,39.106,
68020,J1_BOST1B   132.00,601261,J1_BOBI1A   132.00,C4,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68022,J1_BOUR11   132.00,68025,J1_BOUR1A   132.00,C4,,0.002283,0.005065,0.00115,123,123,123,1,0.004594,0.013213,0,174.24,0.398,0.883,,0.800,2.302,
68022,J1_BOUR11   132.00,68133,J1_SPAL1A   132.00,C6,,0.017033,0.037796,0.00857,149,149,149,1,0.034285,0.098604,0,174.24,2.968,6.586,,5.974,17.181,
68022,J1_BOUR11   132.00,68134,J1_SPAL1B   132.00,C6,,0.017048,0.037876,0.00919,149,149,149,1,0.034425,0.098636,0,174.24,2.970,6.600,,5.998,17.186,
68022,J1_BOUR11   132.00,68138,J1_STAM11   132.00,C6,,0.014888,0.037972,0.00867,123,123,123,1,0.034195,0.097723,0,174.24,2.594,6.616,,5.958,17.027,
68023,J1_BOUR12   132.00,69143,K5_GRAS1B   132.00,C4,,0.025347,0.056243,0.01275,143,143,143,1,0.051019,0.146732,0,174.24,4.416,9.800,,8.890,25.567,
68024,J1_BOUR13   132.00,68026,J1_BOUR1B   132.00,C4,,0.002544,0.005645,0.00128,149,149,149,1,0.005121,0.014728,0,174.24,0.443,0.984,,0.892,2.566,
68025,J1_BOUR1A   132.00,68563,J1_BOUR1C   132.00,C4,,0.025261,0.0659,0.01338,139,139,139,1,0.059127,0.169441,0,174.24,4.401,11.482,,10.302,29.523,
68026,J1_BOUR1B   132.00,69142,K5_GRAS1A   132.00,C4,,0.022803,0.050598,0.01147,143,143,143,1,0.045898,0.132005,0,174.24,3.973,8.816,,7.997,23.001,
68030,J3_EAHA11   132.00,68033,J3_EAHA1A   132.00,C6,,0.0001,0.0001,0.00218,206,206,206,1,0.000179,0.0001,0.00209,174.24,0.017,0.017,,0.031,0.017,
68030,J3_EAHA11   132.00,68123,J3_SALL11   132.00,C6,,0.011027,0.042993,0.06321,155,155,155,1,0.029743,0.112114,0.05706,174.24,1.921,7.491,,5.182,19.535,
68030,J3_EAHA11   132.00,68124,J3_SALL12   132.00,C6,,0.011035,0.043038,0.06422,155,155,155,1,0.029826,0.11214,0.05802,174.24,1.923,7.499,,5.197,19.539,
68030,J3_EAHA11   132.00,68499,J3_NORM11_T 132.00,C6,,0.001285,0.00736,0.16654,206,206,206,1,0.013185,0.003968,0.16042,174.24,0.224,1.282,,2.297,0.691,
68030,J3_EAHA11   132.00,68509,J3E_TERM    132.00,C6,,0.004416,0.016426,0.00843,155,155,155,1,0.010856,0.045585,0.00635,174.24,0.769,2.862,,1.892,7.943,
68030,J3_EAHA11   132.00,68587,J3_EAHA1B   132.00,C6,,0.0001,0.0001,0.00178,206,206,206,1,0.000146,0.0001,0.00171,174.24,0.017,0.017,,0.025,0.017,
68030,J3_EAHA11   132.00,68811,J3_NORW13   132.00,C6,,0.004393,0.01632,0.00717,155,155,155,1,0.010723,0.045419,0.00515,174.24,0.765,2.844,,1.868,7.914,
68037,J1_FLFN1A   132.00,68088,J1_PEEA1B   132.00,C6,,0.001525,0.003468,0.00937,9998.7,9998.7,9998.7,1,0.004855,0.007016,0.00913,174.24,0.266,0.604,,0.846,1.222,
68037,J1_FLFN1A   132.00,68109,J1_PETP1_M1 132.00,C6,,0.000541,0.002595,0.00066,187,187,187,1,0.001353,0.006802,0.00037,174.24,0.094,0.452,,0.236,1.185,
68037,J1_FLFN1A   132.00,68945,J1_WRYC1A   132.00,C6,,0.005744,0.027546,0.00705,187,187,187,1,0.01436,0.072194,0.00392,174.24,1.001,4.800,,2.502,12.579,
68038,J1_FLFN1B   132.00,68087,J1_PEEA1A   132.00,0,,0.00163,0.0038,0.00867,109,109,109,1,0.005641,0.007227,0.00843,174.24,0.284,0.662,,0.983,1.259,
68038,J1_FLFN1B   132.00,68109,J1_PETP1_M1 132.00,C6,,0.000321,0.00154,0.00039,187,187,187,1,0.000803,0.004037,0.00022,174.24,0.056,0.268,,0.140,0.703,
68038,J1_FLFN1B   132.00,68966,J1_TERM     132.00,C6,,0.014364,0.068721,0.02483,185,185,185,1,0.036315,0.179272,0.01706,174.24,2.503,11.974,,6.328,31.236,
68041,J3_GORL11   132.00,68043,J3_GREY1_M1 132.00,C6,,0.000734,0.002667,0.05187,242,242,242,1,0.004897,0.001473,0.05187,174.24,0.128,0.465,,0.853,0.257,
68041,J3_GORL11   132.00,68869,J3_TERM225  132.00,C6,,0.017206,0.065708,0.0509,155,155,155,1,0.042885,0.175106,0.04469,174.24,2.998,11.449,,7.472,30.510,
68043,J3_GREY1_M1 132.00,68063,J3_LOWE1A   132.00,C6,,0.001078,0.00388,0.07546,242,242,242,1,0.007123,0.002143,0.07546,174.24,0.188,0.676,,1.241,0.373,
68043,J3_GREY1_M1 132.00,68064,J3_LOWE1B   132.00,C6,,0.001063,0.003826,0.0744,242,242,242,1,0.007023,0.002113,0.0744,174.24,0.185,0.667,,1.224,0.368,
68043,J3_GREY1_M1 132.00,68504,J3_TERM301  132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68043,J3_GREY1_M1 132.00,68776,J3_GREY1A   132.00,C6,,0.000517,0.000955,0.00894,141,141,141,1,0.002288,0.000609,0.00894,174.24,0.090,0.166,,0.399,0.106,
68043,J3_GREY1_M1 132.00,68868,J3_TERM220  132.00,C6,,0.017685,0.067331,0.10729,155,155,155,1,0.047336,0.173261,0.10121,174.24,3.081,11.732,,8.248,30.189,
68044,J3_GREY31   33.000,68777,J3_GREY3A   33.000,1,,0.001088,0.001854,0.00032,34,34,34,1,0.005146,0.002326,0.00032,10.89,0.012,0.020,,0.056,0.025,
68044,J3_GREY31   33.000,68777,J3_GREY3A   33.000,3,,0.001088,0.001854,0.00032,34,34,34,1,0.005146,0.002326,0.00032,10.89,0.012,0.020,,0.056,0.025,
68044,J3_GREY31   33.000,68777,J3_GREY3A   33.000,5,,0.001088,0.001854,0.00032,34,34,34,1,0.005146,0.002326,0.00032,10.89,0.012,0.020,,0.056,0.025,
68044,J3_GREY31   33.000,68777,J3_GREY3A   33.000,J6,,0.001088,0.001854,0.00032,34,34,34,1,0.005146,0.002326,0.00032,10.89,0.012,0.020,,0.056,0.025,
68046,J3_HADD1A   132.00,68048,J3_ILKS1A   132.00,C6,,0.010056,0.022301,0.00508,109,109,109,1,0.020211,0.058343,0.00289,174.24,1.752,3.886,,3.522,10.166,
68046,J3_HADD1A   132.00,68063,J3_LOWE1A   132.00,C6,,0.00593,0.022713,0.00513,155,155,155,1,0.01417,0.062009,0.00291,174.24,1.033,3.958,,2.469,10.804,
68046,J3_HADD1A   132.00,68872,J3_TERM235  132.00,C6,,0.020927,0.047863,0.01036,123,123,123,1,0.042062,0.12142,0.00601,174.24,3.646,8.340,,7.329,21.156,
68047,J3_HADD1B   132.00,68049,J3_ILKS1B   132.00,0,,0.010056,0.022301,0.00508,109,109,109,1,0.020211,0.058343,0.00289,174.24,1.752,3.886,,3.522,10.166,
68047,J3_HADD1B   132.00,68064,J3_LOWE1B   132.00,C6,,0.00593,0.022713,0.00513,155,155,155,1,0.01417,0.062009,0.00291,174.24,1.033,3.958,,2.469,10.804,
68047,J3_HADD1B   132.00,68871,J3_TERM230  132.00,C6,,0.020964,0.047972,0.01138,123,123,123,1,0.042322,0.121489,0.00703,174.24,3.653,8.359,,7.374,21.168,
68050,J3_ILKS1C   132.00,68353,J5_RUMB1A   132.00,0,,0.005252,0.011648,0.00265,109,109,109,1,0.010556,0.030472,0.00151,174.24,0.915,2.030,,1.839,5.309,
68050,J3_ILKS1C   132.00,68783,J3_ILKS1E   132.00,C6,,0.0001,0.0001,0.00055,182,182,182,1,0.0001,0.0001,0.00055,174.24,0.017,0.017,,0.017,0.017,
68051,J3_ILKS1D   132.00,68354,J5_RUMB1B   132.00,0,,0.005252,0.011648,0.00265,109,109,109,1,0.010556,0.030472,0.00151,174.24,0.915,2.030,,1.839,5.309,
68052,J3_ILKS31   33.000,601357,J3_ILKS3A   33.000,J6,,0.0001,0.000232,0.00012,46,46,46,1,0.001208,0.000103,0.00012,10.89,0.001,0.003,,0.013,0.001,
68052,J3_ILKS31   33.000,601358,J3_ILKS3B   33.000,J6,,0.0001,0.000232,0.00012,46,46,46,1,0.001208,0.000103,0.00012,10.89,0.001,0.003,,0.013,0.001,
68053,J1_KLYN11   132.00,68055,J1_KLYN1B   132.00,C6,,0.013162,0.029192,0.00665,109,109,109,1,0.026455,0.076368,0.00378,174.24,2.293,5.086,,4.610,13.306,
68054,J1_KLYN1A   132.00,68058,J1_KLYP11   132.00,C6,,0.002675,0.012829,0.00328,187,187,187,1,0.006688,0.033622,0.00182,174.24,0.466,2.235,,1.165,5.858,
68054,J1_KLYN1A   132.00,68177,J1_TERM225  132.00,C6,,0.003829,0.014667,0.00331,155,155,155,1,0.009151,0.040043,0.00188,174.24,0.667,2.556,,1.594,6.977,
68054,J1_KLYN1A   132.00,68571,J1_KLYN12   132.00,C6,,0.013162,0.029192,0.00665,109,109,109,1,0.026455,0.076368,0.00378,174.24,2.293,5.086,,4.610,13.306,
68055,J1_KLYN1B   132.00,68058,J1_KLYP11   132.00,C6,,0.002675,0.012829,0.00328,187,187,187,1,0.006688,0.033622,0.00182,174.24,0.466,2.235,,1.165,5.858,
68055,J1_KLYN1B   132.00,68867,J1_TERM220  132.00,C6,,0.003829,0.014667,0.00331,155,155,155,1,0.009151,0.040043,0.00188,174.24,0.667,2.556,,1.594,6.977,
68058,J1_KLYP11   132.00,68121,J1_SAIE11   132.00,C6,,0.000111,0.000108,0.00117,123,123,123,1,0.00021,0.0001,0.00117,174.24,0.019,0.019,,0.037,0.017,
68058,J1_KLYP11   132.00,68122,J1_SAIE12   132.00,C6,,0.000111,0.000108,0.00117,123,123,123,1,0.00021,0.0001,0.00117,174.24,0.019,0.019,,0.037,0.017,
68058,J1_KLYP11   132.00,68567,J1_HEMP1A   132.00,C6,,0.001033,0.003955,0.00089,155,155,155,1,0.002467,0.010797,0.00051,174.24,0.180,0.689,,0.430,1.881,
68058,J1_KLYP11   132.00,68568,J1_HEMP1B   132.00,C6,,0.024352,0.057461,0.01307,109,109,109,1,0.049758,0.151259,0.00743,174.24,4.243,10.012,,8.670,26.355,
68058,J1_KLYP11   132.00,68864,J1_TERM210  132.00,C6,,0.007434,0.028476,0.00643,155,155,155,1,0.017766,0.077742,0.00365,174.24,1.295,4.962,,3.096,13.546,
