From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
68058,J1_KLYP11   132.00,68866,J1_TERM215  132.00,C6,,0.007514,0.028777,0.00787,155,155,155,1,0.018041,0.078408,0.00508,174.24,1.309,5.014,,3.143,13.662,
68063,J3_LOWE1A   132.00,68589,J3_LOWE12   132.00,C6,,0.005023,0.020419,0.06414,151,151,151,1,0.015867,0.050751,0.06201,174.24,0.875,3.558,,2.765,8.843,
68064,J3_LOWE1B   132.00,68588,J3_LOWE11   132.00,C6,,0.005386,0.020521,0.05577,130,130,130,1,0.016655,0.050882,0.05363,174.24,0.938,3.576,,2.902,8.866,
68066,J1_MARC1A   132.00,68069,J1_MARC1D   132.00,C6,,0.001507,0.003398,0.00078,109,109,109,1,0.003039,0.008891,0.00044,174.24,0.263,0.592,,0.530,1.549,
68066,J1_MARC1A   132.00,68166,J1_WAOK1A   132.00,C6,,0.007088,0.033992,0.0087,187,187,187,1,0.017721,0.089088,0.00483,174.24,1.235,5.923,,3.088,15.523,
68066,J1_MARC1A   132.00,68799,J1_MARC1E   132.00,C6,,0.0001,0.000105,0.00003,187,187,187,1,0.0001,0.000276,0.00001,174.24,0.017,0.018,,0.017,0.048,
68067,J1_MARC1B   132.00,68068,J1_MARC1C   132.00,C6,,0.001507,0.003398,0.00078,109,109,109,1,0.003039,0.008891,0.00044,174.24,0.263,0.592,,0.530,1.549,
68067,J1_MARC1B   132.00,68167,J1_WAOK1B   132.00,C6,,0.007128,0.034182,0.00875,187,187,187,1,0.01782,0.089586,0.00486,174.24,1.242,5.956,,3.105,15.609,
68067,J1_MARC1B   132.00,68800,J1_MARC1F   132.00,C6,,0.0001,0.000105,0.00003,187,187,187,1,0.0001,0.000276,0.00001,174.24,0.017,0.018,,0.017,0.048,
68071,J7_MILT1A   132.00,68803,J7_MILT11   132.00,C6,,0.0001,0.0001,0.00057,228.6,228.6,228.6,1,0.000173,0.0001,0.00057,174.24,0.017,0.017,,0.030,0.017,
68072,J7_MILT1B   132.00,68804,J7_MILT12   132.00,C6,,0.0001,0.0001,0.00109,228.6,228.6,228.6,1,0.000343,0.0001,0.00109,174.24,0.017,0.017,,0.060,0.017,
68073,J1_NEWT1A   132.00,68094,J1_PETC1A   132.00,C6,,0.00163,0.005578,0.014,145,145,145,1,0.004679,0.01457,0.0135,174.24,0.284,0.972,,0.815,2.539,
68073,J1_NEWT1A   132.00,68109,J1_PETP1_M1 132.00,0,,0.00057,0.002732,0.0007,187,187,187,1,0.001425,0.007161,0.00039,174.24,0.099,0.476,,0.248,1.248,
68073,J1_NEWT1A   132.00,68799,J1_MARC1E   132.00,C6,,0.010461,0.04007,0.00904,155,155,155,1,0.024999,0.109394,0.00514,174.24,1.823,6.982,,4.356,19.061,
68074,J1_NEWT1B   132.00,68095,J1_PETC1B   132.00,C6,,0.001629,0.005577,0.01396,145,145,145,1,0.004675,0.014569,0.01346,174.24,0.284,0.972,,0.815,2.539,
68074,J1_NEWT1B   132.00,68109,J1_PETP1_M1 132.00,0,,0.00057,0.002732,0.0007,187,187,187,1,0.001425,0.007161,0.00039,174.24,0.099,0.476,,0.248,1.248,
68074,J1_NEWT1B   132.00,68800,J1_MARC1F   132.00,C6,,0.010461,0.04007,0.00904,155,155,155,1,0.024999,0.109394,0.00514,174.24,1.823,6.982,,4.356,19.061,
68077,J3_NOTH11   132.00,68956,J3B_XZTERM21132.00,C6,,0.00035,0.00195,0.04365,206,206,206,1,0.003575,0.001075,0.04188,174.24,0.061,0.340,,0.623,0.187,
68077,J3_NOTH11   132.00,69348,J3_NOTH1A   132.00,C6,,0.0001,0.0001,0.0005,228.6,228.6,228.6,1,0.0001,0.0001,0.0005,174.24,0.017,0.017,,0.017,0.017,
68078,J3_NOTH12   132.00,68955,J3_XZTERM21 132.00,C6,,0.000336,0.001872,0.04191,206,206,206,1,0.003432,0.001032,0.0402,174.24,0.059,0.326,,0.598,0.180,
68084,J3_NOTR1_M1 132.00,68811,J3_NORW13   132.00,C6,,0.002362,0.00778,0.00315,218,218,218,1,0.005742,0.023896,0.00162,174.24,0.412,1.356,,1.000,4.164,
68084,J3_NOTR1_M1 132.00,68869,J3_TERM225  132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68084,J3_NOTR1_M1 132.00,68872,J3_TERM235  132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68084,J3_NOTR1_M1 132.00,68955,J3_XZTERM21 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68084,J3_NOTR1_M1 132.00,600412,J3_TERM209( 132.00,C6,,0.00236,0.00778,0.00315,265,265,265,1,0.00574,0.02389,0.00162,174.24,0.411,1.356,,1.000,4.163,
68092,J1_PEES51   11.000,68817,J1_PEES5A   11.000,C6,,0.000212,0.000419,0.00026,15,15,15,1,0.001591,0.000179,0.00026,1.21,0.000,0.001,,0.002,0.000,
68092,J1_PEES51   11.000,68818,J1_PEES5B   11.000,C6,,0.000212,0.000419,0.00026,15,15,15,1,0.001591,0.000179,0.00026,1.21,0.000,0.001,,0.002,0.000,
68092,J1_PEES51   11.000,68819,J1_PEES5C   11.000,C6,,0.000231,0.000455,0.00028,15,15,15,1,0.001727,0.000193,0.00028,1.21,0.000,0.001,,0.002,0.000,
68092,J1_PEES51   11.000,68820,J1_PEES5D   11.000,C6,,0.000231,0.000455,0.00028,15,15,15,1,0.001727,0.000193,0.00028,1.21,0.000,0.001,,0.002,0.000,
68094,J1_PETC1A   132.00,68098,J1_PETC1E   132.00,C6,,0.0001,0.0001,0.00042,228.6,228.6,228.6,1,0.0001,0.0001,0.00042,174.24,0.017,0.017,,0.017,0.017,
68094,J1_PETC1A   132.00,68815,J1_PEES1A   132.00,C6,,0.003184,0.007133,0.0039,109,109,109,1,0.006585,0.018367,0.00322,174.24,0.555,1.243,,1.147,3.200,
68095,J1_PETC1B   132.00,68099,J1_PETC1F   132.00,C6,,0.0001,0.0001,0.0005,228.6,228.6,228.6,1,0.0001,0.0001,0.0005,174.24,0.017,0.017,,0.017,0.017,
68095,J1_PETC1B   132.00,68730,J1_BRNE1A   132.00,C6,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68095,J1_PETC1B   132.00,68816,J1_PEES1B   132.00,C6,,0.003192,0.007126,0.00306,109,109,109,1,0.006544,0.018477,0.00237,174.24,0.556,1.242,,1.140,3.219,
68096,J1_PETC1C   132.00,68105,J1_PETN1A   132.00,C6,,0.001474,0.002348,0.09033,160,160,160,1,0.008492,0.002282,0.09033,174.24,0.257,0.409,,1.480,0.398,
68096,J1_PETC1C   132.00,68109,J1_PETP1_M1 132.00,C6,,0.002628,0.007648,0.00169,109,109,109,1,0.005684,0.020189,0.00097,174.24,0.458,1.333,,0.990,3.518,
68097,J1_PETC1D   132.00,68106,J1_PETN1B   132.00,C6,,0.001476,0.002351,0.09042,160,160,160,1,0.0085,0.002285,0.09042,174.24,0.257,0.410,,1.481,0.398,
68097,J1_PETC1D   132.00,68109,J1_PETP1_M1 132.00,C6,,0.001673,0.006306,0.0155,155,155,155,1,0.006151,0.014371,0.01502,174.24,0.292,1.099,,1.072,2.504,
68100,J1_PETC31   33.000,68821,J1_PETC3A   33.000,J6,,0.0001,0.000216,0.00025,47,47,47,1,0.001127,0.0001,0.00025,10.89,0.001,0.002,,0.012,0.001,
68100,J1_PETC31   33.000,68822,J1_PETC3B   33.000,J6,,0.0001,0.00013,0.00015,47,47,47,1,0.000676,0.0001,0.00015,10.89,0.001,0.001,,0.007,0.001,
68106,J1_PETN1B   132.00,68138,J1_STAM11   132.00,C6,,0.008688,0.027947,0.02797,109,109,109,1,0.022043,0.084733,0.02259,174.24,1.514,4.869,,3.841,14.764,
68123,J3_SALL11   132.00,68129,J3_SHSW11   132.00,C6,,0.0001,0.0001,0.00127,209,209,209,1,0.00012,0.0001,0.00127,174.24,0.017,0.017,,0.021,0.017,
68124,J3_SALL12   132.00,68130,J3_SHSW12   132.00,C6,,0.0001,0.0001,0.00108,209,209,209,1,0.000102,0.0001,0.00108,174.24,0.017,0.017,,0.018,0.017,
68127,J1_SHOL1A   132.00,68134,J1_SPAL1B   132.00,C6,,0.012113,0.026879,0.00609,149,149,149,1,0.024382,0.070123,0,174.24,2.111,4.683,,4.248,12.218,
68127,J1_SHOL1A   132.00,68579,J1_XZTERM20 132.00,C6,,0.011717,0.026733,0.02044,149,149,149,1,0.025266,0.06719,0,174.24,2.042,4.658,,4.402,11.707,
68133,J1_SPAL1A   132.00,68135,J1_SPAL1C   132.00,C6,,0.001583,0.003502,0.00144,147,147,147,1,0.003206,0.009096,0,174.24,0.276,0.610,,0.559,1.585,
68133,J1_SPAL1A   132.00,68952,J1C_XZTERM20132.00,C6,,0.0239,0.053772,0.02666,149,149,149,1,0.0498,0.137716,0,174.24,4.164,9.369,,8.677,23.996,
68134,J1_SPAL1B   132.00,68136,J1_SPAL1D   132.00,C6,,0.001569,0.003481,0.00079,149,149,149,1,0.003157,0.009081,0,174.24,0.273,0.607,,0.550,1.582,
68138,J1_STAM11   132.00,68717,J1_BRET11   132.00,C6,,0.004715,0.015298,0.00609,109,109,109,1,0.011366,0.0467,0.00314,174.24,0.822,2.666,,1.980,8.137,
68151,J7_TERM     132.00,68735,J7_BURW1_M1 132.00,0,,0.0001,0.0001,0.00339,2286284,2286284,2286284,0.11,0.0001,0.0001,0.003395,174.24,0.017,0.017,,0.017,0.017,
68152,J7B_TERM    132.00,68735,J7_BURW1_M1 132.00,0,,0.0001,0.0001,0.00339,2286284,2286284,2286284,0.11,0.0001,0.0001,0.003395,174.24,0.017,0.017,,0.017,0.017,
68166,J1_WAOK1A   132.00,68873,J1_TERM235  132.00,C6,,0.003536,0.016764,0.0186,187,187,187,1,0.009396,0.043419,0.01672,174.24,0.616,2.921,,1.637,7.565,
68167,J1_WAOK1B   132.00,68874,J1_TERM240  132.00,C6,,0.003519,0.01668,0.01858,187,187,187,1,0.009352,0.043198,0.01671,174.24,0.613,2.906,,1.629,7.527,
68169,J1_4VV040   400.00,68172,J1_KINL4_M1 400.00,A6,,0.0001,0.00046,0.01821,2520,2520,2520,2.7,0.000215,0.001459,0.010239,1600,0.160,0.736,,0.344,2.334,
68169,J1_4VV040   400.00,68938,J1_WALP4_M1 400.00,A6,,0.000124,0.0024,0.09391,2520,2520,2520,13.97,0.001079,0.006898,0.055418,1600,0.198,3.840,,1.726,11.037,
68170,J1B_4VV040  400.00,68172,J1_KINL4_M1 400.00,A6,,0.0001,0.00046,0.01821,2520,2520,2520,2.7,0.000215,0.001459,0.010239,1600,0.160,0.736,,0.344,2.334,
68170,J1B_4VV040  400.00,601567,J1_4VV124B  400.00,A6,,0.000245,0.004749,0.18583,2520,2520,2520,27.65,0.002135,0.01365,0.109658,1600,0.392,7.598,,3.416,21.840,
68171,J1C_4VV040  400.00,68808,J3_NECT4_M1 400.00,A6,,0.000245,0.004749,0.18583,3326,3326,3326,27.65,0.002135,0.01365,0.109658,1600,0.392,7.598,,3.416,21.840,
68171,J1C_4VV040  400.00,68938,J1_WALP4_M1 400.00,A6,,0.000124,0.0024,0.09391,3326,3326,3326,13.97,0.001079,0.006898,0.055418,1600,0.198,3.840,,1.726,11.037,
68177,J1_TERM225  132.00,601217,J1_WALP1_R4 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68194,J6_ARAB11   132.00,68230,J6_RAEB1A   132.00,C4,,0.001162,0.002657,0.00058,109,109,109,1,0.002334,0.006739,0.00033,174.24,0.202,0.463,,0.407,1.174,
68195,J6_ARAB12   132.00,68279,J4_LITB1A   132.00,C6,,0.014201,0.032479,0.00703,109,109,109,1,0.028542,0.082392,0.00408,174.24,2.474,5.659,,4.973,14.356,
68197,J6_CORB11   132.00,68269,J4_HUNT1A   132.00,C4,,0.016598,0.036812,0.00838,109,109,109,0.5,0.033361,0.096304,0.004765,174.24,2.892,6.414,,5.813,16.780,
68197,J6_CORB11   132.00,68270,J4_HUNT1B   132.00,C4,,0.016599,0.036813,0.00838,109,109,109,0.5,0.033362,0.096307,0.004765,174.24,2.892,6.414,,5.813,16.781,
68197,J6_CORB11   132.00,68785,J6_KIBW11   132.00,C4,,0.025293,0.055716,0.0529,135,135,135,1,0.057013,0.146279,0,174.24,4.407,9.708,,9.934,25.488,
68197,J6_CORB11   132.00,68786,J6_KIBW12   132.00,C4,,0.025327,0.055887,0.05504,135,135,135,1,0.056815,0.146144,0,174.24,4.413,9.738,,9.899,25.464,
68197,J6_CORB11   132.00,68797,J6_CORN1_M1 132.00,C4,,0.00072,0.004527,0.00268,999,999,999,1,0.001785,0.013255,0,174.24,0.125,0.789,,0.311,2.310,
68197,J6_CORB11   132.00,601299,J6_CORB1A   132.00,C4,,0.0001,0.0001,0.00044,291,291,291,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68197,J6_CORB11   132.00,601300,J6_CORB1B   132.00,C4,,0.0001,0.0001,0.00041,292,292,292,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68197,J6_CORB11   132.00,601363,J6_IRTH13   132.00,C4,,0.011256,0.048075,0.01102,218,218,218,1,0.034944,0.137237,0,174.24,1.961,8.377,,6.089,23.912,
68197,J6_CORB11   132.00,601364,J6_IRTH14   132.00,C4,,0.011256,0.048075,0.01102,218,218,218,1,0.034944,0.137237,0,174.24,1.961,8.377,,6.089,23.912,
68197,J6_CORB11   132.00,601370,J6_KETT13   132.00,C4,,0.005946,0.025397,0.00605,205,205,205,1,0.018467,0.07247,0,174.24,1.036,4.425,,3.218,12.627,
68197,J6_CORB11   132.00,601371,J6_KETT14   132.00,C4,,0.005946,0.025397,0.00604,205,205,205,1,0.018466,0.07247,0,174.24,1.036,4.425,,3.218,12.627,
68203,J6_GREN1_M1 132.00,68243,J6C_TERM    132.00,0,,0.0001,0.0001,0.00705,2286284,2286284,2286284,0.16,0.0001,0.0001,0.00705,174.24,0.017,0.017,,0.017,0.017,
68203,J6_GREN1_M1 132.00,68920,J6I_TERM    132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68203,J6_GREN1_M1 132.00,68921,J6J_TERM    132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68203,J6_GREN1_M1 132.00,68922,J6K_TERM    132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68203,J6_GREN1_M1 132.00,68928,J6L_TERM    132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68203,J6_GREN1_M1 132.00,68929,J6M_TERM    132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68203,J6_GREN1_M1 132.00,79022,J6B_TERM    132.00,0,,0.0001,0.0001,0.00806,2286284,2286284,2286284,0.18,0.0001,0.0001,0.008058,174.24,0.017,0.017,,0.017,0.017,
68205,J6_GREN4_M1 400.00,68627,J6B_ZA300C  400.00,0,,0.0001,0.0001,0,2009,2009,2009,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68205,J6_GREN4_M1 400.00,68628,J6_ZA300D   400.00,0,,0.0001,0.0001,0,2514,2514,2514,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68205,J6_GREN4_M1 400.00,68629,J6_ZA301    400.00,A4,,0.0001,0.0001,0,2009,2009,2009,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68205,J6_GREN4_M1 400.00,68630,J6B_ZA301   400.00,A4,,0.0001,0.0001,0,2009,2009,2009,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68206,J6_IRTH11   132.00,601364,J6_IRTH14   132.00,C4,,0.0001,0.000128,0.00003,218,218,218,1,0.0001,0.000366,0,174.24,0.017,0.022,,0.017,0.064,
68207,J6_IRTH12   132.00,601363,J6_IRTH13   132.00,C4,,0.0001,0.000126,0.00003,218,218,218,1,0.0001,0.00036,0,174.24,0.017,0.022,,0.017,0.063,
68209,J6_KETT11   132.00,601370,J6_KETT13   132.00,C4,,0.000483,0.000802,0.02779,169,169,169,1,0.005254,0.002903,0,174.24,0.084,0.140,,0.915,0.506,
68210,J6_KETT12   132.00,601371,J6_KETT14   132.00,C4,,0.000486,0.000802,0.02792,169,169,169,1,0.005287,0.002925,0,174.24,0.085,0.140,,0.921,0.510,
68212,K5_MELM11   132.00,68227,J6_OAKH1A   132.00,C5,,0.016873,0.03744,0.00849,149,149,149,1,0.033962,0.097677,0,174.24,2.940,6.524,,5.918,17.019,
68213,K5_MELM12   132.00,68228,J6_OAKH1B   132.00,C5,,0.016821,0.037325,0.00846,149,149,149,1,0.033858,0.097377,0,174.24,2.931,6.504,,5.899,16.967,
68214,K5_MELM13   132.00,69127,K5_ASFO1A   132.00,C4,,0.007253,0.016094,0.00365,149,149,149,1,0.014599,0.041988,0,174.24,1.264,2.804,,2.544,7.316,
68215,K5_MELM14   132.00,69128,K5_ASFO1B   132.00,C4,,0.007312,0.016239,0.00566,137,137,137,1,0.014782,0.042128,0,174.24,1.274,2.829,,2.576,7.340,
68217,J6_NAME11   132.00,68920,J6I_TERM    132.00,C4,,0.007396,0.019142,0.01289,118,118,118,1,0.018642,0.049492,0,174.24,1.289,3.335,,3.248,8.623,
68218,J6_NAME12   132.00,68220,J6_NAMP11   132.00,C4,,0.003695,0.008182,0.00305,118,118,118,1,0.007477,0.021271,0,174.24,0.644,1.426,,1.303,3.706,
68220,J6_NAMP11   132.00,68222,J6_NAMW11   132.00,C4,,0.001216,0.002052,0.06846,169,169,169,1,0.013526,0.007494,0,174.24,0.212,0.358,,2.357,1.306,
68220,J6_NAMP11   132.00,68929,J6M_TERM    132.00,C4,,0.005614,0.017941,0.0222,237,237,237,1,0.013976,0.054691,0,174.24,0.978,3.126,,2.435,9.529,
68223,J6_NAMW12   132.00,68621,J6_NAMP12   132.00,C4,,0.00128,0.002088,0.07439,169,169,169,1,0.013914,0.007696,0,174.24,0.223,0.364,,2.424,1.341,
68225,J6_OAKH11   132.00,68227,J6_OAKH1A   132.00,C5,,0.002707,0.006008,0.00136,149,149,149,1,0.005449,0.015673,0,174.24,0.472,1.047,,0.949,2.731,
68226,J6_OAKH12   132.00,68228,J6_OAKH1B   132.00,C5,,0.002707,0.006008,0.00136,149,149,149,1,0.005449,0.015673,0,174.24,0.472,1.047,,0.949,2.731,
68227,J6_OAKH1A   132.00,68797,J6_CORN1_M1 132.00,C4,,0.017784,0.039461,0.00894,149,149,149,1,0.035795,0.102948,0,174.24,3.099,6.876,,6.237,17.938,
68228,J6_OAKH1B   132.00,68797,J6_CORN1_M1 132.00,C4,,0.017792,0.039493,0.00946,149,149,149,1,0.035878,0.102969,0,174.24,3.100,6.881,,6.251,17.941,
68230,J6_RAEB1A   132.00,68622,J6_RAEB11   132.00,C6,,0.005295,0.013169,0.00304,109,109,109,1,0.011169,0.043251,0.00168,174.24,0.923,2.295,,1.946,7.536,
68230,J6_RAEB1A   132.00,79051,J6H_TERM    132.00,C4,,0.02052,0.046932,0.01016,128,128,128,1,0.041243,0.119058,0.00589,174.24,3.575,8.177,,7.186,20.745,
68236,J6_TERM301  132.00,68797,J6_CORN1_M1 132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68237,J6_TERM302  132.00,68797,J6_CORN1_M1 132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68238,J6_TERM303  132.00,68797,J6_CORN1_M1 132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68241,J6_TERM     132.00,68775,J6_GREN1_M2 132.00,0,,0.0001,0.0001,0.01082,2286284,2286284,2286284,0.25,0.0001,0.0001,0.010816,174.24,0.017,0.017,,0.017,0.017,
68245,J6E_TERM    132.00,68247,J6_WELB11   132.00,C4,,0.006464,0.014344,0.00325,118,118,118,1,0.013011,0.037421,0,174.24,1.126,2.499,,2.267,6.520,
68245,J6E_TERM    132.00,68775,J6_GREN1_M2 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68246,J6F_TERM    132.00,68775,J6_GREN1_M2 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68246,J6F_TERM    132.00,601363,J6_IRTH13   132.00,C4,,0.003842,0.025674,0.00619,300,300,300,1,0.01242,0.067633,0,174.24,0.669,4.473,,2.164,11.784,
68248,J6_WELB12   132.00,68930,J6N_TERM    132.00,C4,,0.006464,0.014344,0.00325,118,118,118,1,0.013011,0.037421,0,174.24,1.126,2.499,,2.267,6.520,
68249,J6_ZA300C   400.00,68628,J6_ZA300D   400.00,0,,0.0001,0.0001,0.00108,2514,2514,2514,0.18,0.0001,0.0001,0.0006,1600,0.160,0.160,,0.160,0.160,
68249,J6_ZA300C   400.00,600252,J6_ZAXX1    400.00,0,,0.00052,0.005682,0.16552,2514,2514,2514,28.56,0.002529,0.014999,0.103381,1600,0.832,9.091,,4.046,23.998,
68250,J4_4VK376   400.00,68252,J4_4VK377B  400.00,A4,,0.0001,0.0001,0.00274,2779,2779,2779,0.41,0.0001,0.000202,0.001506,1600,0.160,0.160,,0.160,0.323,
68250,J4_4VK376   400.00,79010,J4_RYHA4_MC 400.00,A4,,0.000518,0.010034,0.39327,2779,2779,2779,58.41,0.004522,0.028869,0.234691,1600,0.829,16.054,,7.235,46.190,
68251,J4B_4VK376  400.00,68654,J4_EASO4_M1 400.00,A4,,0.0001,0.0001,0.00238,2810,2810,2810,0.35,0.0001,0.000175,0.00131,1600,0.160,0.160,,0.160,0.280,
68251,J4B_4VK376  400.00,601460,J4_RYHA4B   400.00,A4,,0.000518,0.010034,0.39327,2810,2810,2810,58.41,0.004522,0.028869,0.234691,1600,0.829,16.054,,7.235,46.190,
68252,J4_4VK377B  400.00,68654,J4_EASO4_M1 400.00,A4,,0.0001,0.0001,0.00086,2779,2779,2779,0.13,0.0001,0.0001,0.000472,1600,0.160,0.160,,0.160,0.160,
68255,J4_EASO1A   132.00,68270,J4_HUNT1B   132.00,C6,,0.002218,0.008498,0.00192,155,155,155,1,0.005302,0.023199,0.00109,174.24,0.386,1.481,,0.924,4.042,
68255,J4_EASO1A   132.00,68757,J4_EASO11   132.00,C6,,0.00487,0.018656,0.00421,155,155,155,1,0.01164,0.050933,0.00239,174.24,0.849,3.251,,2.028,8.875,
68255,J4_EASO1A   132.00,601378,J4_LITS11   132.00,C6,,0.0001,0.0001,0.00002,155,155,155,1,0.0001,0.000185,0.00001,174.24,0.017,0.017,,0.017,0.032,
68258,J4_EDRO1A   132.00,68279,J4_LITB1A   132.00,C6,,0.008982,0.034406,0.00776,155,155,155,1,0.021466,0.093932,0.00441,174.24,1.565,5.995,,3.740,16.367,
68258,J4_EDRO1A   132.00,68760,J4_EDRO12   132.00,C6,,0.0001,0.000178,0.00345,242,242,242,1,0.000326,0.0001,0.00345,174.24,0.017,0.031,,0.057,0.017,
68259,J4_EDRO1B   132.00,68759,J4_EDRO11   132.00,C6,,0.0001,0.0001,0.00001,109,109,109,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68259,J4_EDRO1B   132.00,601374,J4_LITB12   132.00,C6,,0.00898,0.034346,0.01966,114,114,114,1,0.022179,0.092417,0.01638,174.24,1.565,5.984,,3.864,16.103,
68268,J4_HUNT11   132.00,68269,J4_HUNT1A   132.00,C4,,0.004844,0.023227,0.00594,187,187,187,1,0.012109,0.060874,0.0033,174.24,0.844,4.047,,2.110,10.607,
68269,J4_HUNT1A   132.00,68758,J4_EASO12   132.00,C4,,0.003544,0.013577,0.00307,155,155,155,0.5,0.008471,0.037066,0.00174,174.24,0.618,2.366,,1.476,6.458,
68270,J4_HUNT1B   132.00,68595,J4_HUNT12   132.00,C4,,0.004851,0.023261,0.00595,187,187,187,1,0.012126,0.060962,0.00331,174.24,0.845,4.053,,2.113,10.622,
68274,J4_LITB11   132.00,68758,J4_EASO12   132.00,C6,,0.000907,0.005465,0.0014,255,255,255,1,0.002357,0.014323,0.00078,174.24,0.158,0.952,,0.411,2.496,
68274,J4_LITB11   132.00,68773,J4_GIRT1A   132.00,C6,,0.026775,0.059423,0.01522,121,121,121,1,0.053893,0.155149,0.0094,174.24,4.665,10.354,,9.390,27.033,
68274,J4_LITB11   132.00,600248,J4_TERM_SGT 132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68274,J4_LITB11   132.00,601375,J4_LITB1B   132.00,C6,,0.0001,0.0001,0.00052,272,272,272,1,0.0001,0.0001,0.0005,174.24,0.017,0.017,,0.017,0.017,
68275,J4_LITB13   132.00,68279,J4_LITB1A   132.00,C6,,0.000513,0.001966,0.00044,114,114,114,1,0.001227,0.005368,0.00025,174.24,0.089,0.343,,0.214,0.935,
68280,J4_LITB4_TE 400.00,68281,J4_TERM501  400.00,0,,0.0001,0.0001,0.016,69282,69282,69282,1,0.0001,0.0001,0.016,1600,0.160,0.160,,0.160,0.160,
68280,J4_LITB4_TE 400.00,68282,J4_TERM502  400.00,0,,0.0001,0.0001,0.01856,69282,69282,69282,1,0.0001,0.0001,0.01856,1600,0.160,0.160,,0.160,0.160,
68280,J4_LITB4_TE 400.00,68283,J4_TERM503  400.00,0,,0.0001,0.0001,0.024,69282,69282,69282,1,0.0001,0.0001,0.024,1600,0.160,0.160,,0.160,0.160,
68280,J4_LITB4_TE 400.00,68654,J4_EASO4_M1 400.00,A6,,0.0001,0.00033,0.4576,9999,9999,9999,1,0.0001,0.0001,0.4576,1600,0.160,0.528,,0.160,0.160,
68285,J8_4VB093   400.00,68700,J8_4VB061   400.00,A6,,0.000117,0.00206,0.07944,2779,2779,2779,11.92,0.000755,0.005861,0.047635,1600,0.187,3.296,,1.208,9.378,
68285,J8_4VB093   400.00,601267,J8_BRAI4B_P 400.00,A6,,0.0001,0.0001,0.00303,2779,2779,2779,0.46,0.0001,0.000227,0.001685,1600,0.160,0.160,,0.160,0.363,
68286,J8B_4VB093  400.00,600188,C5_BULL4_MC 400.00,A6,,0.000117,0.00206,0.07944,3066,3066,3066,11.92,0.000755,0.005861,0.047635,1600,0.187,3.296,,1.208,9.378,
68286,J8B_4VB093  400.00,601266,J8_BRAI4A_B 400.00,A6,,0.0001,0.0001,0.00282,3066,3066,3066,0.42,0.0001,0.000206,0.001554,1600,0.160,0.160,,0.160,0.330,
68287,J8_4YL073   400.00,68289,J8_4YLA001  400.00,A6,,0.0001,0.0001,0.00273,3326,3326,3326,0.41,0.0001,0.000201,0.001634,1600,0.160,0.160,,0.160,0.322,
68287,J8_4YL073   400.00,68305,J5_BRFO4_M5 400.00,A6,,0.000229,0.004436,0.17361,3326,3326,3326,25.83,0.001995,0.012752,0.102447,1600,0.366,7.098,,3.192,20.403,
68288,J8B_4YL073  400.00,68290,J8B_4YLA001 400.00,A6,,0.0001,0.0001,0.00273,2779,2779,2779,0.41,0.0001,0.000201,0.001634,1600,0.160,0.160,,0.160,0.322,
68289,J8_4YLA001  400.00,68701,J8_4YLA005  400.00,A6,,0.0001,0.000247,0.00954,3326,3326,3326,1.43,0.0001,0.000704,0.005721,1600,0.160,0.395,,0.160,1.126,
68290,J8B_4YLA001 400.00,68448,J8B_4YLA005 400.00,A6,,0.0001,0.000247,0.00954,2779,2779,2779,1.43,0.0001,0.000704,0.005721,1600,0.160,0.395,,0.160,1.126,
68291,J8_4YLA061  400.00,68701,J8_4YLA005  400.00,A6,,0.0002,0.003527,0.13597,3326,3326,3326,20.41,0.001292,0.010032,0.08153,1600,0.320,5.643,,2.067,16.051,
68291,J8_4YLA061  400.00,601266,J8_BRAI4A_B 400.00,A6,,0.0001,0.0001,0.00127,3326,3326,3326,0.19,0.0001,0.0001,0.000703,1600,0.160,0.160,,0.160,0.160,
68292,J8B_4YLA061 400.00,68448,J8B_4YLA005 400.00,A6,,0.0002,0.003527,0.13597,2779,2779,2779,20.41,0.001292,0.010032,0.08153,1600,0.320,5.643,,2.067,16.051,
68292,J8B_4YLA061 400.00,601267,J8_BRAI4B_P 400.00,A6,,0.0001,0.0001,0.00185,2779,2779,2779,0.28,0.0001,0.000138,0.001027,1600,0.160,0.160,,0.160,0.221,
68301,J5_4YL073   400.00,68596,J5_4YL001   400.00,A6,,0.000229,0.004436,0.17361,3102,3102,3102,25.83,0.001995,0.012752,0.102447,1600,0.366,7.098,,3.192,20.403,
68303,J5_BELS1A   132.00,68352,J5_MTRE1A   132.00,C6,,0.011039,0.024483,0.00557,114,114,114,1,0.022188,0.06405,0.00317,174.24,1.923,4.266,,3.866,11.160,
68303,J5_BELS1A   132.00,68603,J5_CLIQ1C   132.00,C6,,0.00145,0.004523,0.00543,109,109,109,1,0.003458,0.011615,0.00496,174.24,0.253,0.788,,0.603,2.024,
68303,J5_BELS1A   132.00,68720,J5_BRFO1B   132.00,C6,,0.000112,0.000429,0.0001,155,155,155,1,0.000268,0.001172,0.00006,174.24,0.020,0.075,,0.047,0.204,
68304,J5_BRFO1_R1 132.00,68380,J5_TERM     132.00,0,,0.0001,0.0001,0.00408,2286284,2286284,2286284,0.14,0.0001,0.0001,0.00408,174.24,0.017,0.017,,0.017,0.017,
68304,J5_BRFO1_R1 132.00,68862,J5_TERM205  132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68304,J5_BRFO1_R1 132.00,68865,J5_TERM215  132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68304,J5_BRFO1_R1 132.00,68923,J5G_TERM    132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68304,J5_BRFO1_R1 132.00,68947,J5_XZTERM20 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68304,J5_BRFO1_R1 132.00,68949,J5C_XZTERM20132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68304,J5_BRFO1_R1 132.00,79049,J5F_TERM    132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68305,J5_BRFO4_M5 400.00,68321,J5_CSE_4YM0 400.00,A6,,0.0001,0.0001,0.02,3326,3326,3326,0.1,0.0001,0.0001,0.02,1600,0.160,0.160,,0.160,0.160,
68305,J5_BRFO4_M5 400.00,68386,J5B_CSE_4YM0400.00,A6,,0.0001,0.0001,0.02,3326,3326,3326,0.1,0.0001,0.0001,0.02,1600,0.160,0.160,,0.160,0.160,
68305,J5_BRFO4_M5 400.00,68388,J5_4ZW119   400.00,A6,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68305,J5_BRFO4_M5 400.00,68596,J5_4YL001   400.00,A6,,0.0001,0.0001,0,3102,3102,3102,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68305,J5_BRFO4_M5 400.00,68597,J5_4ZX120   400.00,A6,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68305,J5_BRFO4_M5 400.00,69363,J5_TERM     400.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68305,J5_BRFO4_M5 400.00,69369,J2_FRIN4-TE 400.00,A6,,0.000386,0.006184,0.2344,2779,2779,2779,35.56,0.002287,0.01752,0.141083,1600,0.618,9.894,,3.659,28.032,
68305,J5_BRFO4_M5 400.00,600737,J2D_FRIN4-TE400.00,A6,,0.000386,0.006184,0.2344,2779,2779,2779,35.56,0.002287,0.01752,0.141083,1600,0.618,9.894,,3.659,28.032,
68305,J5_BRFO4_M5 400.00,601574,J5_TERM431( 400.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68307,J5_BRST1C   132.00,68350,J5_LAWF11   132.00,C6,,0.016654,0.038617,0.00837,114,114,114,1,0.033602,0.098218,0.00485,174.24,2.902,6.729,,5.855,17.114,
68307,J5_BRST1C   132.00,68863,J5_TERM210  132.00,C6,,0.000832,0.001313,0.05114,102,102,102,1,0.004779,0.001284,0.05114,174.24,0.145,0.229,,0.833,0.224,
68308,J5_BRST1D   132.00,68339,J5_HADR1A   132.00,C6,,0.000478,0.001831,0.00041,164,164,164,1,0.001142,0.004998,0.00023,174.24,0.083,0.319,,0.199,0.871,
68308,J5_BRST1D   132.00,68947,J5_XZTERM20 132.00,C6,,0.000827,0.001305,0.05084,160,160,160,1,0.004751,0.001276,0.05084,174.24,0.144,0.227,,0.828,0.222,
68310,J5_CLIQ1A   132.00,68339,J5_HADR1A   132.00,C6,,0.003764,0.014683,0.00979,149,149,149,1,0.009479,0.039357,0.00834,174.24,0.656,2.558,,1.652,6.858,
68310,J5_CLIQ1A   132.00,69345,J5_FELI1A   132.00,C6,,0.001882,0.007341,0.01958,228.6,228.6,228.6,1,0.004739,0.019679,0.01668,174.24,0.328,1.279,,0.826,3.429,
68311,J5_CLIQ1B   132.00,68948,J5B_XZTERM20132.00,C6,,0.005451,0.021401,0.00665,155,155,155,1,0.013124,0.057921,0.00453,174.24,0.950,3.729,,2.287,10.092,
68311,J5_CLIQ1B   132.00,69342,J5_CLFQ11   132.00,C6,,0.000343,0.000283,0.00631,228.6,228.6,228.6,1,0.001553,0.000141,0.00631,174.24,0.060,0.049,,0.271,0.025,
68315,J5_COLC11   132.00,68350,J5_LAWF11   132.00,C6,,0.00767,0.016969,0.00523,139,139,139,1,0.015521,0.044314,0.00357,174.24,1.336,2.957,,2.704,7.721,
68316,J5_COLC12   132.00,68350,J5_LAWF11   132.00,C6,,0.007669,0.016983,0.00469,139,139,139,1,0.015477,0.044383,0.00302,174.24,1.336,2.959,,2.697,7.733,
68317,J5_COLC13   132.00,68724,J5_BRHY1A   132.00,C6,,0.0001,0.0001,0.00107,92,92,92,1,0.000186,0.0001,0.00107,174.24,0.017,0.017,,0.032,0.017,
68317,J5_COLC13   132.00,68749,J5_COLC1A   132.00,C6,,0.0001,0.0001,0.00001,141,141,141,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68317,J5_COLC13   132.00,68751,J5_COLC1C   132.00,C6,,0.0001,0.0001,0.00039,177,177,177,1,0.0001,0.0001,0.00039,174.24,0.017,0.017,,0.017,0.017,
68318,J5_COLC14   132.00,68725,J5_BRHY1B   132.00,C6,,0.0001,0.0001,0.0005,209,209,209,1,0.0001,0.0001,0.0005,174.24,0.017,0.017,,0.017,0.017,
68318,J5_COLC14   132.00,68750,J5_COLC1B   132.00,C6,,0.0001,0.0001,0.00035,132,132,132,1,0.0001,0.0001,0.00035,174.24,0.017,0.017,,0.017,0.017,
68318,J5_COLC14   132.00,68752,J5_COLC1D   132.00,C6,,0.0001,0.0001,0.00039,177,177,177,1,0.0001,0.0001,0.00039,174.24,0.017,0.017,,0.017,0.017,
68321,J5_CSE_4YM0 400.00,68702,J3_4YM095   400.00,A6,,0.000278,0.005393,0.21106,3326,3326,3326,31.4,0.002376,0.015481,0.124565,1600,0.445,8.629,,3.802,24.770,
68323,J2_CSE_LEIS 132.00,68351,J2_LEIS1_M1 132.00,C6,,0.00015,0.001655,0.03688,301,301,301,1.65,0.000695,0.000516,0.036876,174.24,0.026,0.288,,0.121,0.090,
68323,J2_CSE_LEIS 132.00,600313,J2B_TERM    132.00,C6,,0.0001,0.0005,0.01115,301,301,301,0.5,0.00021,0.000156,0.011152,174.24,0.017,0.087,,0.037,0.027,
68324,J2B_CSE_LEIS132.00,68351,J2_LEIS1_M1 132.00,C6,,0.00015,0.001655,0.03688,301,301,301,1.65,0.000695,0.000516,0.036876,174.24,0.026,0.288,,0.121,0.090,
68324,J2B_CSE_LEIS132.00,600312,J2_TERM     132.00,C6,,0.0001,0.000499,0.01113,301,301,301,0.5,0.00021,0.000156,0.01113,174.24,0.017,0.087,,0.037,0.027,
68332,J5_EARS1A   132.00,68620,J5_WICM12   132.00,0,,0.007232,0.016038,0.00365,109,109,109,1,0.014535,0.041958,0.00208,174.24,1.260,2.794,,2.533,7.311,
68332,J5_EARS1A   132.00,68849,J5_RUMB12   132.00,0,,0.025166,0.055814,0.01271,109,109,109,1,0.050581,0.146014,0.00723,174.24,4.385,9.725,,8.813,25.441,
68332,J5_EARS1A   132.00,68949,J5C_XZTERM20132.00,C6,,0.01413,0.052865,0.04617,155,155,155,1,0.035646,0.142774,0.04111,174.24,2.462,9.211,,6.211,24.877,
68333,J5_EARS1B   132.00,68619,J5_WICM11   132.00,0,,0.007232,0.016038,0.00365,109,109,109,1,0.014535,0.041958,0.00208,174.24,1.260,2.794,,2.533,7.311,
68333,J5_EARS1B   132.00,68848,J5_RUMB11   132.00,0,,0.025166,0.055814,0.01271,109,109,109,1,0.050581,0.146014,0.00723,174.24,4.385,9.725,,8.813,25.441,
68333,J5_EARS1B   132.00,68954,J5_XZTERM21 132.00,C6,,0.014132,0.052867,0.04627,155,155,155,1,0.035656,0.142777,0.04121,174.24,2.462,9.212,,6.213,24.877,
68339,J5_HADR1A   132.00,69345,J5_FELI1A   132.00,C6,,0.001882,0.007341,0.01958,228.6,228.6,228.6,1,0.004739,0.019679,0.01668,174.24,0.328,1.279,,0.826,3.429,
68340,J5_HASW1A   132.00,68353,J5_RUMB1A   132.00,0,,0.005369,0.011908,0.00271,109,109,109,1,0.010791,0.031152,0.00154,174.24,0.935,2.075,,1.880,5.428,
68341,J5_HASW1B   132.00,68354,J5_RUMB1B   132.00,C6,,0.005369,0.011908,0.00271,109,109,109,1,0.010791,0.031152,0.00154,174.24,0.935,2.075,,1.880,5.428,
68347,J5_IPSW1A   132.00,68950,J5D_XZTERM20132.00,C6,,0.003393,0.012823,0.009,155,155,155,1,0.008439,0.034695,0.00777,174.24,0.591,2.234,,1.470,6.045,
68347,J5_IPSW1A   132.00,69346,J5_FELI1B   132.00,C6,,0.001697,0.006412,0.018,228.6,228.6,228.6,1,0.004219,0.017348,0.01554,174.24,0.296,1.117,,0.735,3.023,
68348,J5_IPSW1B   132.00,68350,J5_LAWF11   132.00,C6,,0.017413,0.038336,0.14548,114,114,114,1,0.043965,0.093879,0.14205,174.24,3.034,6.680,,7.660,16.357,
68348,J5_IPSW1B   132.00,68784,J5_IPSW1C   132.00,C6,,0.0001,0.0001,0.00137,163,163,163,1,0.000121,0.0001,0.00137,174.24,0.017,0.017,,0.021,0.017,
68348,J5_IPSW1B   132.00,68865,J5_TERM215  132.00,C6,,0.003381,0.012778,0.00759,114,114,114,1,0.008338,0.034671,0.00636,174.24,0.589,2.226,,1.453,6.041,
68350,J5_LAWF11   132.00,68352,J5_MTRE1A   132.00,0,,0.003318,0.006972,0.05142,114,114,114,1,0.009764,0.01592,0.05087,174.24,0.578,1.215,,1.701,2.774,
68350,J5_LAWF11   132.00,68790,J5_LAWF1A   132.00,C6,,0.0001,0.0001,0.00034,104,104,104,1,0.0001,0.0001,0.00034,174.24,0.017,0.017,,0.017,0.017,
68350,J5_LAWF11   132.00,68791,J5_LAWF1B   132.00,C6,,0.0001,0.0001,0.00034,104,104,104,1,0.0001,0.0001,0.00034,174.24,0.017,0.017,,0.017,0.017,
68350,J5_LAWF11   132.00,79011,J5_305-303  132.00,1,,0.016419,0.036438,0.0096,109,109,109,1,0.0331,0.095169,0.00602,174.24,2.861,6.349,,5.767,16.582,
68350,J5_LAWF11   132.00,79011,J5_305-303  132.00,C6,,0.016409,0.0364,0.00874,109,109,109,1,0.033034,0.095149,0.00516,174.24,2.859,6.342,,5.756,16.579,
68351,J2_LEIS1_M1 132.00,600310,J2_SIZE1A   132.00,C6,,0.00015,0.001655,0.03688,301,301,301,1.65,0.000695,0.000516,0.036876,174.24,0.026,0.288,,0.121,0.090,
68351,J2_LEIS1_M1 132.00,600311,J2_SIZE1B   132.00,C6,,0.00015,0.001655,0.03688,301,301,301,1.65,0.000695,0.000516,0.036876,174.24,0.026,0.288,,0.121,0.090,
68351,J2_LEIS1_M1 132.00,600351,J2_GAOF_G2  132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68351,J2_LEIS1_M1 132.00,600379,J2_GAOF_G1  132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68353,J5_RUMB1A   132.00,68849,J5_RUMB12   132.00,C6,,0.0001,0.000139,0.00003,109,109,109,1,0.000126,0.000363,0.00002,174.24,0.017,0.024,,0.022,0.063,
68354,J5_RUMB1B   132.00,68848,J5_RUMB11   132.00,C6,,0.0001,0.0001,0.00001,109,109,109,1,0.0001,0.000158,0.00001,174.24,0.017,0.017,,0.017,0.028,
68383,J5_TERM_SGT 132.00,68613,J5_TERM_004 132.00,0,,0.0001,0.0001,0.00408,2286284,2286284,2286284,0.14,0.0001,0.0001,0.00408,174.24,0.017,0.017,,0.017,0.017,
68386,J5B_CSE_4YM0400.00,68703,J3B_4YM095  400.00,A6,,0.000278,0.005393,0.21106,3326,3326,3326,31.4,0.002376,0.015481,0.124565,1600,0.445,8.629,,3.802,24.770,
68388,J5_4ZW119   400.00,600735,J5_4ZW119(1 400.00,A6,,0.000386,0.006184,0.2344,2779,2779,2779,35.56,0.002287,0.01752,0.141083,1600,0.618,9.894,,3.659,28.032,
68430,J3_NORM4_M1 400.00,68704,J3C_4YM095  400.00,A6,,0.000263,0.005101,0.19963,3326,3326,3326,29.7,0.002248,0.014643,0.117821,1600,0.421,8.162,,3.597,23.429,
68430,J3_NORM4_M1 400.00,68705,J3D_4YM095  400.00,A6,,0.000263,0.005101,0.19963,3326,3326,3326,29.7,0.002248,0.014643,0.117821,1600,0.421,8.162,,3.597,23.429,
68430,J3_NORM4_M1 400.00,68992,J3_4VV223   400.00,A6,,0.0001,0.0001,0.00177,3326,3326,3326,0.26,0.0001,0.000131,0.00096,1600,0.160,0.160,,0.160,0.210,
68430,J3_NORM4_M1 400.00,79000,J3B_4VV223  400.00,0,,0.0001,0.0001,0.00177,3326,3326,3326,0.26,0.0001,0.000131,0.00096,1600,0.160,0.160,,0.160,0.210,
68435,J2_SIZE4_M1 400.00,68709,J2_4ZW01B   400.00,A6,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68435,J2_SIZE4_M1 400.00,68712,J2_4ZX01B   400.00,A6,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68435,J2_SIZE4_M1 400.00,69369,J2_FRIN4-TE 400.00,A6,,0.0001,0.001324,0.05017,2779,2779,2779,7.61,0.00049,0.00375,0.030195,1600,0.160,2.118,,0.784,6.000,
68435,J2_SIZE4_M1 400.00,600737,J2D_FRIN4-TE400.00,A6,,0.0001,0.001324,0.05017,2779,2779,2779,7.61,0.00049,0.00375,0.030195,1600,0.160,2.118,,0.784,6.000,
68436,J1_SUTB4A   400.00,68938,J1_WALP4_M1 400.00,A6,,0.0001,0.000773,0.02206,1340,1340,1340,3.85,0.000351,0.002027,0.012486,1600,0.160,1.237,,0.562,3.243,
68470,J2_TERM130  132.00,600310,J2_SIZE1A   132.00,C8,,0.0001,0.0001,0.00657,2286284,2286284,2286284,0.2,0.0001,0.0001,0.006569,174.24,0.017,0.017,,0.017,0.017,
68471,J2_TERM140  132.00,600311,J2_SIZE1B   132.00,C8,,0.0001,0.0001,0.00657,2286284,2286284,2286284,0.2,0.0001,0.0001,0.006569,174.24,0.017,0.017,,0.017,0.017,
68491,J3_TERM210  132.00,68493,J3_TERM     132.00,0,,0.0001,0.0001,0.00624,2286284,2286284,2286284,0.19,0.0001,0.0001,0.00624,174.24,0.017,0.017,,0.017,0.017,
68491,J3_TERM210  132.00,68827,J3_NOTR1_R1 132.00,C6,,0.002362,0.00778,0.00315,350,350,350,1,0.005742,0.023896,0.001621,174.24,0.412,1.356,,1.000,4.164,
68494,J3B_TERM    132.00,600412,J3_TERM209( 132.00,0,,0.0001,0.0001,0.00624,2286284,2286284,2286284,0.19,0.0001,0.0001,0.00624,174.24,0.017,0.017,,0.017,0.017,
68495,J3C_TERM    132.00,68699,J3_205-203  132.00,0,,0.0001,0.0001,0.00681,2286284,2286284,2286284,0.21,0.0001,0.0001,0.00681,174.24,0.017,0.017,,0.017,0.017,
68499,J3_NORM11_T 132.00,68508,J3D_TERM    132.00,0,,0.0001,0.0001,0.00624,2286284,2286284,2286284,0.19,0.0001,0.0001,0.00624,174.24,0.017,0.017,,0.017,0.017,
68509,J3E_TERM    132.00,68699,J3_205-203  132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68511,J5D_TERM    132.00,68721,J5_BRFO1C   132.00,C6,,0.000199,0.000314,0.01224,160,160,160,1,0.001144,0.000307,0.01224,174.24,0.035,0.055,,0.199,0.053,
68511,J5D_TERM    132.00,68723,J5_BRFO1E   132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68533,J5E_TERM    132.00,68721,J5_BRFO1C   132.00,C6,,0.000199,0.000314,0.01224,160,160,160,1,0.001144,0.000307,0.01224,174.24,0.035,0.055,,0.199,0.053,
68533,J5E_TERM    132.00,68723,J5_BRFO1E   132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68563,J1_BOUR1C   132.00,70586,L8_SLEP11   132.00,C4,,0.000138,0.00031,0.00307,182,182,182,1,0.00093,0.0002,0,174.24,0.024,0.054,,0.162,0.035,
68563,J1_BOUR1C   132.00,601276,K6_BRSS1A   132.00,C4,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68565,J1_HEMP11   132.00,68569,J1_HEMP1C   132.00,C6,,0.012093,0.02682,0.00611,109,109,109,1,0.024305,0.070162,0.00347,174.24,2.107,4.673,,4.235,12.225,
68565,J1_HEMP11   132.00,68939,J1_WETR11   132.00,C6,,0.000109,0.0001,0.00201,105,105,105,1,0.000494,0.0001,0.00201,174.24,0.019,0.017,,0.086,0.017,
68566,J1_HEMP12   132.00,68568,J1_HEMP1B   132.00,C6,,0.012093,0.02682,0.00611,109,109,109,1,0.024305,0.070162,0.00347,174.24,2.107,4.673,,4.235,12.225,
68566,J1_HEMP12   132.00,68853,J1_SOUC11   132.00,C6,,0.000164,0.000135,0.00301,105,105,105,1,0.000741,0.0001,0.00301,174.24,0.029,0.024,,0.129,0.017,
68567,J1_HEMP1A   132.00,68569,J1_HEMP1C   132.00,C6,,0.023319,0.053506,0.01217,109,109,109,1,0.04729,0.140461,0.00692,174.24,4.063,9.323,,8.240,24.474,
68567,J1_HEMP1A   132.00,68572,J1_KLYS11   132.00,C6,,0.000177,0.000678,0.00015,155,155,155,1,0.000423,0.001851,0.00009,174.24,0.031,0.118,,0.074,0.323,
68568,J1_HEMP1B   132.00,68575,J1_SWAF12   132.00,C6,,0.011635,0.025805,0.00588,109,109,109,1,0.023386,0.067507,0.00334,174.24,2.027,4.496,,4.075,11.762,
68569,J1_HEMP1C   132.00,68574,J1_SWAF11   132.00,C6,,0.011456,0.025428,0.00775,109,109,109,1,0.023435,0.066053,0.00527,174.24,1.996,4.431,,4.083,11.509,
68579,J1_XZTERM20 132.00,601217,J1_WALP1_R4 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68597,J5_4ZX120   400.00,68711,J2B_4ZX002  400.00,A6,,0.000386,0.006184,0.2344,2779,2779,2779,35.56,0.002287,0.01752,0.141083,1600,0.618,9.894,,3.659,28.032,
68598,J5_BRFO1_M1 132.00,68613,J5_TERM_004 132.00,0,,0.0001,0.0001,0.00208,2286284,2286284,2286284,0.07,0.0001,0.0001,0.002084,174.24,0.017,0.017,,0.017,0.017,
68598,J5_BRFO1_M1 132.00,68863,J5_TERM210  132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68598,J5_BRFO1_M1 132.00,68924,J5H_TERM    132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68598,J5_BRFO1_M1 132.00,68948,J5B_XZTERM20132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68598,J5_BRFO1_M1 132.00,68950,J5D_XZTERM20132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68598,J5_BRFO1_M1 132.00,68954,J5_XZTERM21 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68598,J5_BRFO1_M1 132.00,69349,J5_TERM_C6A 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68598,J5_BRFO1_M1 132.00,79046,J5B_TERM    132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68598,J5_BRFO1_M1 132.00,79048,J5C_TERM    132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68600,J5_BUED11   132.00,68854,J5_STOW1B   132.00,C6,,0.023404,0.051932,0.01245,109,109,109,1,0.047129,0.135751,0.00736,174.24,4.078,9.049,,8.212,23.653,
68601,J5_BUED12   132.00,68855,J5_STOW1C   132.00,C6,,0.023371,0.05188,0.01181,109,109,109,1,0.046985,0.135733,0.00672,174.24,4.072,9.040,,8.187,23.650,
68604,J5_DISS11   132.00,68617,J5_THET1B   132.00,C6,,0.011861,0.026307,0.00599,109,109,109,1,0.02384,0.06882,0.00341,174.24,2.067,4.584,,4.154,11.991,
68604,J5_DISS11   132.00,68907,J5_TERM_T63 132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68605,J5_DISS12   132.00,68616,J5_THET1A   132.00,C6,,0.011861,0.026307,0.00599,109,109,109,1,0.02384,0.06882,0.00341,174.24,2.067,4.584,,4.154,11.991,
68608,J5_STOW11   132.00,68722,J5_BRFO1D   132.00,C6,,0.006905,0.026451,0.00597,155,155,155,1,0.016503,0.072214,0.00339,174.24,1.203,4.609,,2.875,12.583,
68608,J5_STOW11   132.00,68854,J5_STOW1B   132.00,C6,,0.0001,0.0001,0.00012,228.6,228.6,228.6,1,0.0001,0.0001,0.00012,174.24,0.017,0.017,,0.017,0.017,
68609,J5_STOW12   132.00,68855,J5_STOW1C   132.00,C6,,0.0001,0.0001,0.00012,228.6,228.6,228.6,1,0.0001,0.0001,0.00012,174.24,0.017,0.017,,0.017,0.017,
68610,J5_STOW1A   132.00,68616,J5_THET1A   132.00,C6,,0.007556,0.036233,0.00927,187,187,187,1,0.018889,0.094961,0.00515,174.24,1.317,6.313,,3.291,16.546,
68610,J5_STOW1A   132.00,68923,J5G_TERM    132.00,C6,,0.007585,0.028147,0.03022,149,149,149,1,0.019262,0.075557,0.02755,174.24,1.322,4.904,,3.356,13.165,
68611,J5_STOW31   33.000,68856,J5_STOW3K   33.000,C6,,0.0001,0.0001,0.00001,47,47,47,1,0.000483,0.0001,0.00001,10.89,0.001,0.001,,0.005,0.001,
68611,J5_STOW31   33.000,68857,J5_STOW3L   33.000,J6,,0.0001,0.0001,0.00001,47,47,47,1,0.000483,0.0001,0.00001,10.89,0.001,0.001,,0.005,0.001,
68614,J5_THET11   132.00,68617,J5_THET1B   132.00,C6,,0.020763,0.046048,0.01048,109,109,109,1,0.041731,0.120464,0.00596,174.24,3.618,8.023,,7.271,20.990,
68615,J5_THET12   132.00,68616,J5_THET1A   132.00,C6,,0.021002,0.046596,0.0106,109,109,109,1,0.042212,0.121853,0.00603,174.24,3.659,8.119,,7.355,21.232,
68617,J5_THET1B   132.00,68924,J5H_TERM    132.00,C6,,0.015335,0.064786,0.05179,149,149,149,1,0.039559,0.170848,0.045,174.24,2.672,11.288,,6.893,29.769,
68619,J5_WICM11   132.00,601231,J5_WMBS11   132.00,C6,,0.000148,0.000145,0.00155,123,123,123,1,0.00028,0.000106,0.00155,174.24,0.026,0.025,,0.049,0.018,
68621,J6_NAMP12   132.00,68928,J6L_TERM    132.00,C4,,0.005595,0.017894,0.02316,237,237,237,1,0.014004,0.054484,0,174.24,0.975,3.118,,2.440,9.493,
68627,J6B_ZA300C  400.00,600253,J6_ZAXX3    400.00,0,,0.00052,0.005682,0.16552,2009,2009,2009,28.56,0.002529,0.014999,0.103381,1600,0.832,9.091,,4.046,23.998,
68629,J6_ZA301    400.00,601253,D4_ZA378_1( 400.00,A4,,0.000473,0.005173,0.15068,2009,2009,2009,26,0.002302,0.013655,0.094114,1600,0.757,8.277,,3.683,21.848,
68630,J6B_ZA301   400.00,601254,D4_ZA378_2( 400.00,A4,,0.000473,0.005173,0.15068,2009,2009,2009,26,0.002302,0.013655,0.094114,1600,0.757,8.277,,3.683,21.848,
68631,J7_ARBU11   132.00,68773,J4_GIRT1A   132.00,C6,,0.001848,0.004726,0.0204,114,114,114,1,0.005378,0.010159,0.02004,174.24,0.322,0.823,,0.937,1.770,
68631,J7_ARBU11   132.00,68803,J7_MILT11   132.00,C6,,0.002555,0.005667,0.00129,109,109,109,1,0.005136,0.014826,0.00073,174.24,0.445,0.987,,0.895,2.583,
68632,J7_ARBU12   132.00,68774,J4_GIRT1B   132.00,C6,,0.001849,0.004733,0.02058,114,114,114,1,0.005387,0.010162,0.02022,174.24,0.322,0.825,,0.939,1.771,
68632,J7_ARBU12   132.00,68804,J7_MILT12   132.00,C6,,0.002555,0.005667,0.00129,109,109,109,1,0.005136,0.014826,0.00073,174.24,0.445,0.987,,0.895,2.583,
68635,J8_BRAI1_M1 132.00,68715,J8_BRAI1A   132.00,BR,,0.000101,0.000231,0.00005,109,109,109,1,0.000203,0.000586,0.00003,174.24,0.018,0.040,,0.035,0.102,
68635,J8_BRAI1_M1 132.00,68716,J8_BRAI1B   132.00,BR,,0.0001,0.0001,0.00078,177,177,177,1,0.000199,0.0001,0.00078,174.24,0.017,0.017,,0.035,0.017,
68635,J8_BRAI1_M1 132.00,68860,J8_TERM200  132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68635,J8_BRAI1_M1 132.00,68861,J8_TERM205  132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68648,J1_TERM13   132.00,601217,J1_WALP1_R4 132.00,C7,,0.0001,0.000136,0.00242,228.6,228.6,228.6,1,0.000266,0.0001,0.00242,174.24,0.017,0.024,,0.046,0.017,
68654,J4_EASO4_M1 400.00,601293,D5_4VK423   400.00,A6,,0.000146,0.002834,0.11108,3326,3326,3326,16.5,0.001277,0.008154,0.066292,1600,0.234,4.534,,2.043,13.046,
68654,J4_EASO4_M1 400.00,601294,D5B_4VK423  400.00,A6,,0.000146,0.002834,0.11108,3326,3326,3326,16.5,0.001277,0.008154,0.066292,1600,0.234,4.534,,2.043,13.046,
68655,J2_4ZW002   400.00,68709,J2_4ZW01B   400.00,A6,,0.0001,0.000141,0.00534,2779,2779,2779,0.81,0.0001,0.000399,0.003214,1600,0.160,0.226,,0.160,0.638,
68655,J2_4ZW002   400.00,600486,J2_4ZW119   400.00,A6,,0.0001,0.001183,0.04483,2779,2779,2779,6.8,0.000437,0.00335,0.026981,1600,0.160,1.893,,0.699,5.360,
68699,J3_205-203  132.00,68827,J3_NOTR1_R1 132.00,C6,,0.002361,0.007778,0.00315,218,218,218,1,0.005741,0.023891,0.00162,174.24,0.411,1.355,,1.000,4.163,
68702,J3_4YM095   400.00,68755,J3_DISS4B   400.00,A6,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68703,J3B_4YM095  400.00,68754,J3_DISS4A   400.00,A6,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68704,J3C_4YM095  400.00,68754,J3_DISS4A   400.00,A6,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68705,J3D_4YM095  400.00,68755,J3_DISS4B   400.00,A6,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68710,J2_4ZX002   400.00,68851,J2_SGT5-X51 400.00,A6,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68710,J2_4ZX002   400.00,600488,J2_4ZX120   400.00,A6,,0.0001,0.001183,0.04483,2779,2779,2779,6.8,0.000437,0.00335,0.026981,1600,0.160,1.893,,0.699,5.360,
68711,J2B_4ZX002  400.00,69371,J2C_FRIN4-TE400.00,A6,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68712,J2_4ZX01B   400.00,600510,J2C_4ZX002  400.00,A6,,0.0001,0.000141,0.00534,2779,2779,2779,0.81,0.0001,0.000399,0.003214,1600,0.160,0.226,,0.160,0.638,
68719,J5_BRFO1A   132.00,68720,J5_BRFO1B   132.00,1,,0.002838,0.006294,0.00143,109,109,109,1,0.005704,0.016467,0.00081,174.24,0.494,1.097,,0.994,2.869,
68719,J5_BRFO1A   132.00,68720,J5_BRFO1B   132.00,C6,,0.002838,0.006294,0.00143,109,109,109,1,0.005704,0.016467,0.00081,174.24,0.494,1.097,,0.994,2.869,
68719,J5_BRFO1A   132.00,68862,J5_TERM205  132.00,C6,,0.001788,0.006875,0.00323,155,155,155,1,0.004416,0.018565,0.00257,174.24,0.312,1.198,,0.769,3.235,
68721,J5_BRFO1C   132.00,68855,J5_STOW1C   132.00,C6,,0.007202,0.027586,0.00623,155,155,155,1,0.01721,0.075311,0.00354,174.24,1.255,4.807,,2.999,13.122,
68722,J5_BRFO1D   132.00,79046,J5B_TERM    132.00,C6,,0.00039,0.000732,0.02688,163,163,163,1,0.002374,0.000626,0.02688,174.24,0.068,0.128,,0.414,0.109,
68722,J5_BRFO1D   132.00,79048,J5C_TERM    132.00,C6,,0.000472,0.000744,0.02452,149,149,149,1,0.002551,0.00065,0.02452,174.24,0.082,0.130,,0.444,0.113,
68723,J5_BRFO1E   132.00,79049,J5F_TERM    132.00,C6,,0.0001,0.0001,0.0017,228.6,228.6,228.6,1,0.000186,0.0001,0.0017,174.24,0.017,0.017,,0.032,0.017,
68735,J7_BURW1_M1 132.00,68912,J7_TERM_DD_ 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68735,J7_BURW1_M1 132.00,68913,J7B_TERM_DD_132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68735,J7_BURW1_M1 132.00,68914,J7C_TERM_DD_132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68735,J7_BURW1_M1 132.00,68915,J7D_TERM_DD_132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68735,J7_BURW1_M1 132.00,68916,J7E_TERM_DD_132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68735,J7_BURW1_M1 132.00,68917,J7F_TERM_DD_132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68735,J7_BURW1_M1 132.00,68918,J7G_TERM_DD_132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68736,J7_BURW1A   132.00,68917,J7F_TERM_DD_132.00,C6,,0.000342,0.000396,0.01111,124,124,124,1,0.00147,0.00036,0.01111,174.24,0.060,0.069,,0.256,0.063,
68736,J7_BURW1A   132.00,601222,J7_WEID11   132.00,C6,,0.0001,0.0001,0.00119,154,154,154,1,0.000212,0.0001,0.00119,174.24,0.017,0.017,,0.037,0.017,
68737,J7_BURW1B   132.00,68918,J7G_TERM_DD_132.00,C6,,0.000268,0.00031,0.0087,124,124,124,1,0.001151,0.000282,0.0087,174.24,0.047,0.054,,0.201,0.049,
