From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
68738,J7_BURW1C   132.00,68915,J7D_TERM_DD_132.00,C6,,0.000494,0.00113,0.00024,109,109,109,1,0.000993,0.002866,0.00014,174.24,0.086,0.197,,0.173,0.499,
68739,J7_BURW31   33.000,68742,J7_BURW3B   33.000,J6,,0.0001,0.0001,0.00001,45,45,45,1,0.000503,0.0001,0.00001,10.89,0.001,0.001,,0.005,0.001,
68739,J7_BURW31   33.000,68743,J7_BURW3C   33.000,J6,,0.0001,0.0001,0.00001,38,38,38,1,0.000503,0.0001,0.00001,10.89,0.001,0.001,,0.005,0.001,
68739,J7_BURW31   33.000,68744,J7_BURW3D   33.000,J6,,0.0001,0.0001,0.00001,45,45,45,1,0.000503,0.0001,0.00001,10.89,0.001,0.001,,0.005,0.001,
68740,J7_BURW32   33.000,68741,J7_BURW3A   33.000,C7,,0.000139,0.000306,0.00004,54,54,54,1,0.001594,0.000136,0.00004,10.89,0.002,0.003,,0.017,0.001,
68753,J5_DISS32   33.000,68852,J5_SNEB31   33.000,J6,,0.059969,0.086911,0.0452,57.2,57.2,57.2,1,0.476272,0.03911,0.0452,10.89,0.653,0.946,,5.187,0.426,
68753,J5_DISS32   33.000,69343,J5_DISS3A   33.000,J6,,0.000114,0.000165,0.00002,57.2,57.2,57.2,1,0.000906,0.0001,0.00002,10.89,0.001,0.002,,0.010,0.001,
68754,J3_DISS4A   400.00,68935,J3_TOWER1A  400.00,A6,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68755,J3_DISS4B   400.00,68936,J3_TOWER2A  400.00,A6,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68757,J4_EASO11   132.00,601375,J4_LITB1B   132.00,C6,,0.000904,0.005359,0.00372,255,255,255,1,0.002311,0.014046,0.00076,174.24,0.158,0.934,,0.403,2.447,
68762,J7_FULB11   132.00,68765,J7_FULB14   132.00,C6,,0.0001,0.0001,0.00064,194,194,194,1,0.000113,0.0001,0.00064,174.24,0.017,0.017,,0.020,0.017,
68762,J7_FULB11   132.00,68766,J7_FULB1A   132.00,C6,,0.003405,0.013015,0.00392,155,155,155,1,0.00819,0.035482,0.00265,174.24,0.593,2.268,,1.427,6.182,
68763,J7_FULB12   132.00,68764,J7_FULB13   132.00,C6,,0.0001,0.0001,0.0005,194,194,194,1,0.0001,0.0001,0.0005,174.24,0.017,0.017,,0.017,0.017,
68763,J7_FULB12   132.00,68767,J7_FULB1B   132.00,C6,,0.003391,0.012988,0.00293,155,155,155,1,0.008103,0.035459,0.00167,174.24,0.591,2.263,,1.412,6.178,
68766,J7_FULB1A   132.00,68914,J7C_TERM_DD_132.00,C6,,0.004256,0.020408,0.00522,187,187,187,1,0.010639,0.053486,0.0029,174.24,0.742,3.556,,1.854,9.319,
68767,J7_FULB1B   132.00,68916,J7E_TERM_DD_132.00,C6,,0.004256,0.020408,0.00522,187,187,187,1,0.010639,0.053486,0.0029,174.24,0.742,3.556,,1.854,9.319,
68768,J7_FULB31   33.000,601322,J7_FULB3A   33.000,J6,,0.0001,0.000301,0.00016,41,41,41,1,0.00157,0.000134,0.00016,10.89,0.001,0.003,,0.017,0.001,
68770,J7_FULB51   11.000,68771,J7_FULB5A   11.000,C6,,0.003194,0.004334,0.00002,15,15,15,1,0.003194,0.004334,0.00002,1.21,0.004,0.005,,0.004,0.005,
68770,J7_FULB51   11.000,68772,J7_FULB5B   11.000,C6,,0.002914,0.003954,0.00002,15,15,15,1,0.002914,0.003954,0.00002,1.21,0.004,0.005,,0.004,0.005,
68773,J4_GIRT1A   132.00,68781,J4_HIST11   132.00,C6,,0.000727,0.001613,0.00037,109,109,109,1,0.001462,0.004219,0.00021,174.24,0.127,0.281,,0.255,0.735,
68773,J4_GIRT1A   132.00,601376,J4_LITB1F   132.00,C6,,0.026781,0.059442,0.01543,121,121,121,1,0.053915,0.155161,0.00961,174.24,4.666,10.357,,9.394,27.035,
68774,J4_GIRT1B   132.00,79007,J4_HIST12(1 132.00,C6,,0.000727,0.001613,0.00037,109,109,109,1,0.001462,0.004219,0.00021,174.24,0.127,0.281,,0.255,0.735,
68775,J6_GREN1_M2 132.00,68930,J6N_TERM    132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68775,J6_GREN1_M2 132.00,79023,J6D_TERM    132.00,0,,0.0001,0.0001,0.00587,2286284,2286284,2286284,0.13,0.0001,0.0001,0.005868,174.24,0.017,0.017,,0.017,0.017,
68775,J6_GREN1_M2 132.00,79050,J6G_TERM    132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68775,J6_GREN1_M2 132.00,79051,J6H_TERM    132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68785,J6_KIBW11   132.00,70634,L8_WIGS1B   132.00,C4,,0.009625,0.021357,0.00484,139,139,139,1,0.019373,0.055718,0,174.24,1.677,3.721,,3.376,9.708,
68786,J6_KIBW12   132.00,70633,L8_WIGS1A   132.00,C4,,0.009625,0.021357,0.00484,139,139,139,1,0.019373,0.055718,0,174.24,1.677,3.721,,3.376,9.708,
68794,J4_LITB31   33.000,68796,J4_LITB3B   33.000,C6,,0.000949,0.00236,0.0014,52,52,52,1,0.012625,0.001046,0.0014,10.89,0.010,0.026,,0.137,0.011,
68795,J4_LITB3A   33.000,601377,J4_LITB32   33.000,C6,,0.001293,0.003216,0.0019,52,52,52,1,0.017205,0.001425,0.0019,10.89,0.014,0.035,,0.187,0.016,
68797,J6_CORN1_M1 132.00,601299,J6_CORB1A   132.00,C4,,0.000722,0.004545,0.00184,436,436,436,1,0.001766,0.01336,0,174.24,0.126,0.792,,0.308,2.328,
68803,J7_MILT11   132.00,68913,J7B_TERM_DD_132.00,0,,0.005205,0.024869,0.00855,109,109,109,1,0.01315,0.064943,0.00573,174.24,0.907,4.333,,2.291,11.316,
68804,J7_MILT12   132.00,68912,J7_TERM_DD_ 132.00,0,,0.005205,0.024829,0.00777,109,109,109,1,0.013076,0.064921,0.00495,174.24,0.907,4.326,,2.278,11.312,
68808,J3_NECT4_M1 400.00,79000,J3B_4VV223  400.00,0,,0.00033,0.006394,0.25022,3326,3326,3326,37.23,0.002875,0.01838,0.147656,1600,0.528,10.230,,4.600,29.408,
68808,J3_NECT4_M1 400.00,600346,J3_10(3)    400.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68808,J3_NECT4_M1 400.00,600378,J3_10(2)    400.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68808,J3_NECT4_M1 400.00,601567,J1_4VV124B  400.00,A6,,0.0001,0.0001,0,2520,2520,2520,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68808,J3_NECT4_M1 400.00,601568,J3_4VV125   400.00,0,,0.0001,0.0001,0.01621,1939.9,1939.9,1939.9,0.13,0.0001,0.0001,0.016211,1600,0.160,0.160,,0.160,0.160,
68813,J3_NOTR1A   132.00,68827,J3_NOTR1_R1 132.00,C6,,0.0001,0.000107,0.00208,209,209,209,1,0.000197,0.0001,0.00208,174.24,0.017,0.019,,0.034,0.017,
68815,J1_PEES1A   132.00,68903,J1_TERM_PET 132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68827,J3_NOTR1_R1 132.00,68868,J3_TERM220  132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68827,J3_NOTR1_R1 132.00,68871,J3_TERM230  132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68827,J3_NOTR1_R1 132.00,68956,J3B_XZTERM21132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68851,J2_SGT5-X51 400.00,600510,J2C_4ZX002  400.00,A6,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
68855,J5_STOW1C   132.00,69344,J5_ERNN11   132.00,C6,,0.000234,0.000193,0.0043,228.6,228.6,228.6,1,0.001059,0.0001,0.0043,174.24,0.041,0.034,,0.185,0.017,
68864,J1_TERM210  132.00,601217,J1_WALP1_R4 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68866,J1_TERM215  132.00,601217,J1_WALP1_R4 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68867,J1_TERM220  132.00,601217,J1_WALP1_R4 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68870,J1_TERM230  132.00,68945,J1_WRYC1A   132.00,C6,,0.008521,0.04071,0.01742,185,185,185,1,0.021696,0.105891,0.01283,174.24,1.485,7.093,,3.780,18.450,
68870,J1_TERM230  132.00,601217,J1_WALP1_R4 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68873,J1_TERM235  132.00,601217,J1_WALP1_R4 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68874,J1_TERM240  132.00,601217,J1_WALP1_R4 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68921,J6J_TERM    132.00,601371,J6_KETT14   132.00,C4,,0.006239,0.042647,0.00984,299,299,299,1,0.01997,0.109766,0,174.24,1.087,7.431,,3.480,19.126,
68922,J6K_TERM    132.00,601370,J6_KETT13   132.00,C4,,0.006244,0.042678,0.00985,299,299,299,1,0.019985,0.109847,0,174.24,1.088,7.436,,3.482,19.140,
68935,J3_TOWER1A  400.00,601252,J3_YAXL4_M1 400.00,A6,,0.0001,0.0001,0.00034,3326,3326,3326,0.05,0.0001,0.0001,0.000198,1600,0.160,0.160,,0.160,0.160,
68936,J3_TOWER2A  400.00,601252,J3_YAXL4_M1 400.00,A6,,0.0001,0.0001,0.00034,3326,3326,3326,0.05,0.0001,0.0001,0.000198,1600,0.160,0.160,,0.160,0.160,
68938,J1_WALP4_M1 400.00,69002,K4_4ZM406   400.00,A6,,0.000205,0.003975,0.15554,3189,3189,3189,23.14,0.001787,0.011425,0.091786,1600,0.328,6.360,,2.859,18.280,
68938,J1_WALP4_M1 400.00,601083,J1_WALPC4_M 400.00,WA,,0.0001,0.0001,0.139,2771.3,2771.3,2771.3,1,0.00028,0.00028,0.139,1600,0.160,0.160,,0.448,0.448,
68944,J1_WRYC11   132.00,68945,J1_WRYC1A   132.00,C6,,0.000518,0.000506,0.00544,123,123,123,1,0.00098,0.000371,0.00544,174.24,0.090,0.088,,0.171,0.065,
68951,J1B_XZTERM20132.00,601217,J1_WALP1_R4 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68952,J1C_XZTERM20132.00,601217,J1_WALP1_R4 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68966,J1_TERM     132.00,601217,J1_WALP1_R4 132.00,C6,,0.0001,0.0001,0,9998.7,9998.7,9998.7,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
68992,J3_4VV223   400.00,601568,J3_4VV125   400.00,A6,,0.00033,0.006394,0.25022,3326,3326,3326,37.23,0.002875,0.01838,0.147656,1600,0.528,10.230,,4.600,29.408,
69001,K4_2WS017   400.00,69002,K4_4ZM406   400.00,A6,,0.0001,0.0001,0.0019,3189,3189,3189,0.28,0.0001,0.00014,0.001029,1600,0.160,0.160,,0.160,0.224,
69001,K4_2WS017   400.00,600005,K4B_4ZM447  400.00,A6,,0.000127,0.002465,0.09645,3189,3189,3189,14.35,0.001108,0.007085,0.056917,1600,0.203,3.944,,1.773,11.336,
69006,J1_BOST1C   132.00,69286,K4C_TERM_C4A132.00,0,,0.01564,0.034828,0.01124,149,149,149,1,0.031877,0.090294,0,174.24,2.725,6.068,,5.554,15.733,
69006,J1_BOST1C   132.00,601392,J1_LOWF1A   132.00,C5,,0.003908,0.016691,0.0038,216,216,216,1,0.0001,0.0001,0,174.24,0.681,2.908,,0.017,0.017,
69007,J1_BOST1D   132.00,69014,K4_SKEG12   132.00,C4,,0.015432,0.06592,0.01855,218,218,218,1,0.048264,0.187705,0,174.24,2.689,11.486,,8.410,32.706,
69007,J1_BOST1D   132.00,69287,K4D_TERM_C4A132.00,0,,0.015636,0.034812,0.01106,149,149,149,1,0.031847,0.090282,0,174.24,2.724,6.066,,5.549,15.731,
69008,K4_GRTH11   132.00,69018,K4_SLEA1A   132.00,0,,0.013828,0.030683,0.00695,149,149,149,1,0.027833,0.080049,0,174.24,2.409,5.346,,4.850,13.948,
69008,K4_GRTH11   132.00,601333,K5_GRNO1A   132.00,C4,,0.004437,0.009846,0.00223,139,139,139,1,0.008931,0.025687,0,174.24,0.773,1.716,,1.556,4.476,
69009,K4_GRTH12   132.00,69019,K4_SLEA1B   132.00,0,,0.013828,0.030683,0.00695,149,149,149,1,0.027833,0.080049,0,174.24,2.409,5.346,,4.850,13.948,
69009,K4_GRTH12   132.00,601334,K5_GRNO1B   132.00,C4,,0.004437,0.009846,0.00223,139,139,139,1,0.008931,0.025687,0,174.24,0.773,1.716,,1.556,4.476,
69011,K4_MIDD11   132.00,69013,K4_SKEG11   132.00,0,,0.001603,0.003805,0.03515,106,106,106,1,0.041816,0.01702,0,174.24,0.279,0.663,,7.286,2.966,
69012,K4_MIDD12   132.00,69014,K4_SKEG12   132.00,0,,0.001603,0.003805,0.03515,106,106,106,1,0.041816,0.01702,0,174.24,0.279,0.663,,7.286,2.966,
69013,K4_SKEG11   132.00,601392,J1_LOWF1A   132.00,C4,,0.011517,0.049197,0.0142,216,216,216,1,0.0001,0.0001,0,174.24,2.007,8.572,,0.017,0.017,
69016,K4_SLEA11   132.00,69018,K4_SLEA1A   132.00,0,,0.006013,0.015309,0.00329,118,118,118,1,0.012842,0.039276,0,174.24,1.048,2.667,,2.238,6.843,
69017,K4_SLEA12   132.00,69019,K4_SLEA1B   132.00,0,,0.006054,0.015413,0.00331,118,118,118,1,0.012929,0.039543,0,174.24,1.055,2.686,,2.253,6.890,
69018,K4_SLEA1A   132.00,69284,K4_TERM_C4A 132.00,0,,0.011196,0.025197,0.01523,149,149,149,1,0.023664,0.064116,0,174.24,1.951,4.390,,4.123,11.172,
69019,K4_SLEA1B   132.00,69285,K4B_TERM_C4A132.00,0,,0.011197,0.025199,0.01526,149,149,149,1,0.02367,0.064118,0,174.24,1.951,4.391,,4.124,11.172,
69034,K6_4TM001   400.00,69071,K6_WBUR4_M1 400.00,A3,,0.0001,0.0001,0.00054,3326,3326,3326,0.08,0.0001,0.0001,0.0003,1600,0.160,0.160,,0.160,0.160,
69034,K6_4TM001   400.00,73925,P8B_4TM081  400.00,A3,,0.000306,0.004902,0.18579,3326,3326,3326,28.18,0.001813,0.013887,0.111828,1600,0.490,7.843,,2.901,22.219,
69035,K2_4ZV001   275.00,69041,K2_HIGM2_M1 275.00,B4,,0.0001,0.0001,0.00064,1381,1381,1381,0.23,0.0001,0.000251,0.000367,756.25,0.076,0.076,,0.076,0.190,
69035,K2_4ZV001   275.00,73006,P3_4ZV066   275.00,B4,,0.000648,0.009607,0.0653,1381,1381,1381,23.29,0.003941,0.025439,0.04026,756.25,0.490,7.265,,2.980,19.238,
69036,K2B_4ZV001  275.00,69041,K2_HIGM2_M1 275.00,B4,,0.0001,0.0001,0.00058,1381,1381,1381,0.21,0.0001,0.000225,0.000329,756.25,0.076,0.076,,0.076,0.170,
69036,K2B_4ZV001  275.00,73007,P3B_4ZV066  275.00,B4,,0.000648,0.009607,0.0653,1381,1381,1381,23.29,0.003941,0.025439,0.04026,756.25,0.490,7.265,,2.980,19.238,
69037,K6_CHEC11   132.00,601230,K5_WINB11   132.00,C5,,0.023554,0.052265,0.01185,139,139,139,1,0.0001,0.0001,0,174.24,4.104,9.107,,0.017,0.017,
69041,K2_HIGM2_M1 275.00,73155,P3_XE140    275.00,B4,,0.004903,0.01952,0.12754,626,626,626,46.71,0.011744,0.052871,0.069665,756.25,3.708,14.762,,8.881,39.984,
69042,K2_HIGM4_MC 400.00,69105,K2_ZDA252B  400.00,A4,,0.0001,0.0001,0.00049,2212,2212,2212,0.08,0.0001,0.0001,0.000274,1600,0.160,0.160,,0.160,0.160,
69043,K2_HIGM4A   400.00,69305,K2_ZDA248E  400.00,A4,,0.0001,0.0001,0.00183,2147,2147,2147,0.32,0.0001,0.000166,0.001031,1600,0.160,0.160,,0.160,0.266,
69044,K6_LINC11   132.00,69257,K6_NOGR1A   132.00,C4,,0.001553,0.010502,0.00254,300,300,300,1,0.005041,0.027598,0,174.24,0.271,1.830,,0.878,4.809,
69044,K6_LINC11   132.00,69258,K6_NOGR1B   132.00,C4,,0.001562,0.010566,0.00255,300,300,300,1,0.005072,0.027764,0,174.24,0.272,1.841,,0.884,4.838,
69045,K6_LINC13   132.00,601276,K6_BRSS1A   132.00,C4,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69050,K6_RETF1A   132.00,69260,K6_RETF1D   132.00,C4,,0.001035,0.002297,0.00052,123,123,123,1,0.002084,0.005994,0,174.24,0.180,0.400,,0.363,1.044,
69050,K6_RETF1A   132.00,69292,K6_WORK1A   132.00,C4,,0.003423,0.007596,0.00172,118,118,118,1,0.00689,0.019817,0.05,174.24,0.596,1.324,,1.201,3.453,
69050,K6_RETF1A   132.00,601484,K6_SOUW1A   132.00,C4,,0.009729,0.021611,0.0049,118,118,118,1,0.0001,0.0001,0,174.24,1.695,3.766,,0.017,0.017,
69051,K6_RETF1B   132.00,69259,K6_RETF1C   132.00,C4,,0.000955,0.00212,0.00048,123,123,123,1,0.001923,0.00553,0,174.24,0.166,0.369,,0.335,0.964,
69051,K6_RETF1B   132.00,69293,K6_WORK1B   132.00,C4,,0.003423,0.007596,0.00172,118,118,118,1,0.00689,0.019817,0.06,174.24,0.596,1.324,,1.201,3.453,
69051,K6_RETF1B   132.00,601493,K6_TILF1A   132.00,C4,,0.007271,0.016135,0.00366,118,118,118,1,0.0001,0.0001,0,174.24,1.267,2.811,,0.017,0.017,
69056,K6_TERM     132.00,69291,K6_WBUR1_M1 132.00,0,,0.0001,0.0001,0.00696,2286284,2286284,2286284,0.21,0.0001,0.0001,0.006963,174.24,0.017,0.017,,0.017,0.017,
69070,K6_WBUR1_R2 132.00,69263,K6B_XZTERM20132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69070,K6_WBUR1_R2 132.00,69323,K6B_TERM    132.00,0,,0.0001,0.0001,0.0089,2286284,2286284,2286284,0.27,0.0001,0.0001,0.008901,174.24,0.017,0.017,,0.017,0.017,
69070,K6_WBUR1_R2 132.00,78081,P3K_XZTERM21132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69071,K6_WBUR4_M1 400.00,69072,K6_WBUR4_R1 400.00,R4,,0.0001,0.023169,0,1500,1500,1500,0,0.0001,0.023169,0,1600,0.160,37.070,,0.160,37.070,
69071,K6_WBUR4_M1 400.00,69086,K6_ZDA210D_ 400.00,A4,,0.0001,0.0001,0.0458,2212,2212,2212,0.23,0.0001,0.0001,0.0458,1600,0.160,0.160,,0.160,0.160,
69071,K6_WBUR4_M1 400.00,69252,K6_4ZM630   400.00,A6,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
69072,K6_WBUR4_R1 400.00,69087,K6_ZDA210E  400.00,0,,0.0001,0.0001,0.00028,3326,3326,3326,0.05,0.0001,0.0001,0.000155,1600,0.160,0.160,,0.160,0.160,
69072,K6_WBUR4_R1 400.00,69253,K6B_4ZM630  400.00,A3,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
69072,K6_WBUR4_R1 400.00,73313,P8_4VE001   400.00,A3,,0.0001,0.0001,0.0003,3420,3420,3420,0.05,0.0001,0.0001,0.000168,1600,0.160,0.160,,0.160,0.160,
69079,K6_WORK11   132.00,69292,K6_WORK1A   132.00,C5,,0.006907,0.015242,0.007,123,123,123,1,0.014834,0.038957,0.03,174.24,1.203,2.656,,2.585,6.788,
69080,K6_WORK12   132.00,69293,K6_WORK1B   132.00,C5,,0.006908,0.015245,0.00702,123,123,123,1,0.014842,0.038959,0.04,174.24,1.204,2.656,,2.586,6.788,
69084,K6_ZDA210B  400.00,69085,K6_ZDA210D  400.00,0,,0.0001,0.0001,0.00048,3326,3326,3326,0.08,0.0001,0.0001,0.00027,1600,0.160,0.160,,0.160,0.160,
69084,K6_ZDA210B  400.00,69087,K6_ZDA210E  400.00,0,,0.0001,0.0001,0.00046,3326,3326,3326,0.08,0.0001,0.0001,0.000257,1600,0.160,0.160,,0.160,0.160,
69085,K6_ZDA210D  400.00,69089,K6B_ZDA210  400.00,0,,0.0001,0.0001,0.0022,3326,3326,3326,0.37,0.0001,0.000195,0.001371,1600,0.160,0.160,,0.160,0.312,
69086,K6_ZDA210D_ 400.00,69088,K6_ZDA210   400.00,A4,,0.0001,0.0001,0.0022,2212,2212,2212,0.37,0.0001,0.000195,0.001371,1600,0.160,0.160,,0.160,0.312,
69088,K6_ZDA210   400.00,69091,K6_ZDA227   400.00,A4,,0.0001,0.001173,0.03543,2212,2212,2212,6,0.000515,0.003141,0.02206,1600,0.160,1.877,,0.824,5.026,
69089,K6B_ZDA210  400.00,69092,K6B_ZDA227  400.00,0,,0.0001,0.001173,0.03543,3326,3326,3326,6,0.000515,0.003141,0.02206,1600,0.160,1.877,,0.824,5.026,
69090,K2_ZDA227A  400.00,69091,K6_ZDA227   400.00,A4,,0.0001,0.0001,0.00109,2212,2212,2212,0.19,0.0001,0.0001,0.00068,1600,0.160,0.160,,0.160,0.160,
69090,K2_ZDA227A  400.00,69093,K2_ZDA228A  400.00,A4,,0.0001,0.0001,0.00064,2212,2212,2212,0.11,0.0001,0.0001,0.000362,1600,0.160,0.160,,0.160,0.160,
69092,K6B_ZDA227  400.00,69219,K5_COTT4_M1 400.00,0,,0.0001,0.0001,0.00109,3326,3326,3326,0.19,0.0001,0.0001,0.00068,1600,0.160,0.160,,0.160,0.160,
69093,K2_ZDA228A  400.00,69094,K2_ZDA228   400.00,A4,,0.0001,0.0001,0.0012,2212,2212,2212,0.21,0.0001,0.000109,0.000749,1600,0.160,0.160,,0.160,0.174,
69094,K2_ZDA228   400.00,69095,K2_ZDA247   400.00,A4,,0.000118,0.001288,0.03753,2212,2212,2212,6.48,0.000573,0.003401,0.023442,1600,0.189,2.061,,0.917,5.442,
69095,K2_ZDA247   400.00,69096,K2_ZDA248A  400.00,A4,,0.0001,0.0001,0.0014,2212,2212,2212,0.24,0.0001,0.000128,0.000793,1600,0.160,0.160,,0.160,0.205,
69096,K2_ZDA248A  400.00,69101,K2_ZDA249A  400.00,A4,,0.0001,0.0001,0.00187,2212,2212,2212,0.32,0.0001,0.00017,0.001054,1600,0.160,0.160,,0.160,0.272,
69101,K2_ZDA249A  400.00,69103,K2_ZDA250A  400.00,A4,,0.0001,0.0001,0.00151,2212,2212,2212,0.26,0.0001,0.000138,0.000855,1600,0.160,0.160,,0.160,0.221,
69103,K2_ZDA250A  400.00,69104,K2_ZDA251A  400.00,A4,,0.0001,0.0001,0.00184,2212,2212,2212,0.32,0.0001,0.000168,0.001041,1600,0.160,0.160,,0.160,0.269,
69104,K2_ZDA251A  400.00,69105,K2_ZDA252B  400.00,A4,,0.0001,0.0001,0.00155,2212,2212,2212,0.27,0.0001,0.000141,0.000878,1600,0.160,0.160,,0.160,0.226,
69117,K5_4VE002   400.00,69119,K5_4VE01A   400.00,A4,,0.0001,0.0001,0.00043,3100,3100,3100,0.08,0.0001,0.0001,0.000274,1600,0.160,0.160,,0.160,0.160,
69117,K5_4VE002   400.00,69226,K5_COTT4_M3 400.00,A4,,0.000101,0.001316,0.03721,3100,3100,3100,6.53,0.00045,0.003397,0.023527,1600,0.162,2.106,,0.720,5.435,
69118,K5B_4VE002  400.00,69120,K5B_4VE01A  400.00,A4,,0.0001,0.0001,0.00043,3100,3100,3100,0.08,0.0001,0.0001,0.000274,1600,0.160,0.160,,0.160,0.160,
69118,K5B_4VE002  400.00,69226,K5_COTT4_M3 400.00,A4,,0.000101,0.001316,0.03721,3100,3100,3100,6.53,0.00045,0.003397,0.023527,1600,0.162,2.106,,0.720,5.435,
69119,K5_4VE01A   400.00,69178,K5_ZDA210A  400.00,A4,,0.0001,0.0001,0.00109,3100,3100,3100,0.19,0.0001,0.0001,0.000692,1600,0.160,0.160,,0.160,0.160,
69120,K5B_4VE01A  400.00,69179,K5B_ZDA210A 400.00,A4,,0.0001,0.0001,0.00109,3100,3100,3100,0.19,0.0001,0.0001,0.000692,1600,0.160,0.160,,0.160,0.160,
69121,K5_4VE047   400.00,69188,K5_ZDA254   400.00,A4,,0.0001,0.0001,0.00176,2212,2212,2212,0.3,0.0001,0.00016,0.0011,1600,0.160,0.160,,0.160,0.256,
69121,K5_4VE047   400.00,69219,K5_COTT4_M1 400.00,A4,,0.0001,0.001487,0.05637,2212,2212,2212,8.55,0.00055,0.004213,0.033929,1600,0.160,2.379,,0.880,6.741,
69122,K5B_4VE047  400.00,69189,K5B_ZDA254  400.00,0,,0.0001,0.0001,0.00176,2009,2009,2009,0.3,0.0001,0.00016,0.0011,1600,0.160,0.160,,0.160,0.256,
69122,K5B_4VE047  400.00,69226,K5_COTT4_M3 400.00,0,,0.0001,0.001487,0.05637,2009,2009,2009,8.55,0.00055,0.004213,0.033929,1600,0.160,2.379,,0.880,6.741,
69123,K5_4VK001   400.00,69226,K5_COTT4_M3 400.00,A4,,0.0001,0.0001,0.00073,3326,3326,3326,0.12,0.0001,0.0001,0.000423,1600,0.160,0.160,,0.160,0.160,
69123,K5_4VK001   400.00,79010,J4_RYHA4_MC 400.00,A4,,0.00068,0.013187,0.51683,3326,3326,3326,76.77,0.005943,0.037939,0.308432,1600,1.088,21.099,,9.509,60.702,
69124,K5B_4VK001  400.00,69219,K5_COTT4_M1 400.00,A4,,0.0001,0.0001,0.00028,2807,2807,2807,0.05,0.0001,0.0001,0.000165,1600,0.160,0.160,,0.160,0.160,
69124,K5B_4VK001  400.00,601460,J4_RYHA4B   400.00,A4,,0.00068,0.013187,0.51683,2807,2807,2807,76.77,0.005943,0.037939,0.308432,1600,1.088,21.099,,9.509,60.702,
69125,K5_ASFO11   132.00,69127,K5_ASFO1A   132.00,C4,,0.004886,0.010843,0.00246,149,149,149,1,0.009836,0.028292,0,174.24,0.851,1.889,,1.714,4.930,
69126,K5_ASFO12   132.00,69128,K5_ASFO1B   132.00,C4,,0.004844,0.010748,0.00244,149,149,149,1,0.00975,0.028046,0,174.24,0.844,1.873,,1.699,4.887,
69127,K5_ASFO1A   132.00,69153,K5_HAWT1A   132.00,C4,,0.03055,0.067788,0.01537,149,149,149,1,0.061491,0.176851,0,174.24,5.323,11.811,,10.714,30.815,
69128,K5_ASFO1B   132.00,69154,K5_HAWT1B   132.00,C4,,0.03055,0.067788,0.01537,149,149,149,1,0.061491,0.176851,0,174.24,5.323,11.811,,10.714,30.815,
69131,K5_CLIP11   132.00,73065,P3_MANS11   132.00,C4,,0.003897,0.016013,0.02052,153,153,153,1,0.012459,0.044716,0,174.24,0.679,2.790,,2.171,7.791,
69131,K5_CLIP11   132.00,601361,K5_INKG11   132.00,C4,,0.004664,0.01035,0.00235,999,999,999,1,0.009389,0.027002,0,174.24,0.813,1.803,,1.636,4.705,
69132,K5_CLIP12   132.00,73066,P3_MANS12   132.00,C4,,0.003877,0.016033,0.01819,163,163,163,1,0.012224,0.044857,0,174.24,0.676,2.794,,2.130,7.816,
69132,K5_CLIP12   132.00,601304,K5_CRIF1A   132.00,C4,,0.006895,0.0153,0.00347,139,139,139,1,0.013879,0.039916,0,174.24,1.201,2.666,,2.418,6.955,
69140,K5_GRAS11   132.00,69142,K5_GRAS1A   132.00,0,,0.000571,0.001267,0.00029,149,149,149,1,0.001149,0.003305,0,174.24,0.099,0.221,,0.200,0.576,
69141,K5_GRAS12   132.00,69143,K5_GRAS1B   132.00,0,,0.000492,0.001091,0.00025,149,149,149,1,0.00099,0.002847,0,174.24,0.086,0.190,,0.172,0.496,
69142,K5_GRAS1A   132.00,601277,K5_BVOR11   132.00,C4,,0.01005,0.022466,0.00513,149,149,149,1,0.0001,0.0001,0,174.24,1.751,3.914,,0.017,0.017,
69143,K5_GRAS1B   132.00,69159,K5_STYB11   132.00,0,,0.030371,0.067498,0.01895,149,149,149,1,0.061556,0.175653,0,174.24,5.292,11.761,,10.726,30.606,
69145,K5_GRNO11   132.00,601333,K5_GRNO1A   132.00,C4,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69146,K5_GRNO12   132.00,601334,K5_GRNO1B   132.00,C4,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69147,K5_GRNO13   132.00,601296,K5_COGR1T   132.00,C4,,0.016396,0.036382,0.00825,139,139,139,1,0.0001,0.0001,0,174.24,2.857,6.339,,0.017,0.017,
69148,K5_GRNO14   132.00,69159,K5_STYB11   132.00,0,,0.023113,0.051316,0.01499,118,118,118,1,0.046955,0.133746,0,174.24,4.027,8.941,,8.181,23.304,
69151,K5_HAWT11   132.00,69153,K5_HAWT1A   132.00,C4,,0.005006,0.011291,0.01034,112,112,112,1,0.011122,0.028593,0,174.24,0.872,1.967,,1.938,4.982,
69152,K5_HAWT12   132.00,69154,K5_HAWT1B   132.00,C4,,0.004996,0.011231,0.0096,112,112,112,1,0.011016,0.028567,0,174.24,0.871,1.957,,1.919,4.978,
69153,K5_HAWT1A   132.00,69295,K5C_XZTERM22132.00,C4,,0.000127,0.000846,0.0002,300,300,300,1,0.000409,0.002228,0,174.24,0.022,0.147,,0.071,0.388,
69154,K5_HAWT1B   132.00,69251,K5B_XZTERM22132.00,C4,,0.000126,0.000841,0.0002,300,300,300,1,0.000407,0.002216,0,174.24,0.022,0.147,,0.071,0.386,
69156,K5_STAY4_M1 400.00,69168,K5B_ZA002   400.00,0,,0.0001,0.0001,0.00094,2514,2514,2514,0.16,0.0001,0.0001,0.000523,1600,0.160,0.160,,0.160,0.160,
69156,K5_STAY4_M1 400.00,69188,K5_ZDA254   400.00,A4,,0.000343,0.003749,0.1092,2212,2212,2212,18.84,0.001669,0.009896,0.068207,1600,0.549,5.998,,2.670,15.834,
69156,K5_STAY4_M1 400.00,69192,K5_ZDF057   400.00,A4,,0.0001,0.0001,0.00164,2213,2213,2213,0.28,0.0001,0.000149,0.000924,1600,0.160,0.160,,0.160,0.238,
69158,K5_STAY4A   400.00,69169,K5_ZD002    400.00,A4,,0.0001,0.0001,0.0017,2147,2147,2147,0.29,0.0001,0.000154,0.000959,1600,0.160,0.160,,0.160,0.246,
69159,K5_STYB11   132.00,69223,K6_CHEC12   132.00,0,,0.03114,0.06888,0.02797,139,139,139,1,0.0645,0.1802,0,174.24,5.426,12.002,,11.238,31.398,
69159,K5_STYB11   132.00,69250,K5_XZTERM22 132.00,C5,,0.0001,0.000191,0.0005,137,137,137,1,0.00011,0.000553,0,174.24,0.017,0.033,,0.019,0.096,
69159,K5_STYB11   132.00,69294,K5_XZTERM20 132.00,C5,,0.0001,0.000191,0.0005,137,137,137,1,0.00011,0.000553,0,174.24,0.017,0.033,,0.019,0.096,
69159,K5_STYB11   132.00,601230,K5_WINB11   132.00,C4,,0.007582,0.016603,0.01573,139,139,139,1,0.0001,0.0001,0,174.24,1.321,2.893,,0.017,0.017,
69159,K5_STYB11   132.00,601277,K5_BVOR11   132.00,C4,,0.020316,0.045079,0.01022,149,149,149,1,0.0001,0.0001,0,174.24,3.540,7.855,,0.017,0.017,
69159,K5_STYB11   132.00,601296,K5_COGR1T   132.00,C4,,0.006763,0.014995,0.00348,137,137,137,1,0.0001,0.0001,0,174.24,1.178,2.613,,0.017,0.017,
69164,K5_TERM     132.00,69242,K5_STYC1_M1 132.00,0,,0.0001,0.0001,0.01056,2286284,2286284,2286284,0.37,0.0001,0.0001,0.010555,174.24,0.017,0.017,,0.017,0.017,
69165,K5B_TERM    132.00,69243,K5_STYC1_R1 132.00,0,,0.0001,0.0001,0.00783,2286284,2286284,2286284,0.27,0.0001,0.0001,0.007831,174.24,0.017,0.017,,0.017,0.017,
69167,K5_ZA002    400.00,69190,K5_ZDA311   400.00,0,,0.0001,0.0001,0.00165,2009,2009,2009,0.28,0.0001,0.00015,0.00093,1600,0.160,0.160,,0.160,0.240,
69167,K5_ZA002    400.00,600247,J6_ZAXX4    400.00,0,,0.001326,0.014499,0.42231,2009,2009,2009,72.87,0.006453,0.03827,0.263773,1600,2.122,23.198,,10.325,61.232,
69168,K5B_ZA002   400.00,600255,J6_ZAXX2    400.00,0,,0.001326,0.014499,0.42231,2514,2514,2514,72.87,0.006453,0.03827,0.263773,1600,2.122,23.198,,10.325,61.232,
69169,K5_ZD002    400.00,69193,K5_T1_14549 400.00,A4,,0.000315,0.003442,0.10026,2147,2147,2147,17.3,0.001532,0.009086,0.062622,1600,0.504,5.507,,2.451,14.538,
69170,K5_ZDA189A  400.00,69171,K5_ZDA189B  400.00,A4,,0.0001,0.0001,0.00051,3100,3100,3100,0.09,0.0001,0.0001,0.000285,1600,0.160,0.160,,0.160,0.160,
69170,K5_ZDA189A  400.00,69175,K5B_ZDA189  400.00,A4,,0.0001,0.0001,0.00066,3100,3100,3100,0.11,0.0001,0.0001,0.000368,1600,0.160,0.160,,0.160,0.160,
69171,K5_ZDA189B  400.00,69177,K5B_ZDA190  400.00,A4,,0.0001,0.0001,0.00094,3100,3100,3100,0.16,0.0001,0.0001,0.000524,1600,0.160,0.160,,0.160,0.160,
69172,K5_ZDA189C  400.00,69173,K5_ZDA189D  400.00,A4,,0.0001,0.0001,0.00034,3100,3100,3100,0.06,0.0001,0.0001,0.000189,1600,0.160,0.160,,0.160,0.160,
69172,K5_ZDA189C  400.00,69174,K5_ZDA189   400.00,A4,,0.0001,0.0001,0.00062,3100,3100,3100,0.1,0.0001,0.0001,0.000345,1600,0.160,0.160,,0.160,0.160,
69173,K5_ZDA189D  400.00,69176,K5_ZDA190   400.00,A4,,0.0001,0.0001,0.00026,3100,3100,3100,0.05,0.0001,0.0001,0.000147,1600,0.160,0.160,,0.160,0.160,
69174,K5_ZDA189   400.00,73401,P8_ZDA130   400.00,A4,,0.000327,0.004035,0.12485,3100,3100,3100,20.96,0.001802,0.010872,0.069569,1600,0.523,6.456,,2.883,17.395,
69175,K5B_ZDA189  400.00,73402,P8B_ZDA130  400.00,A4,,0.000327,0.004035,0.12485,3100,3100,3100,20.96,0.001802,0.010872,0.069569,1600,0.523,6.456,,2.883,17.395,
69176,K5_ZDA190   400.00,69178,K5_ZDA210A  400.00,A4,,0.000102,0.001256,0.03897,3100,3100,3100,6.52,0.000561,0.003383,0.024104,1600,0.163,2.010,,0.898,5.413,
69177,K5B_ZDA190  400.00,69179,K5B_ZDA210A 400.00,A4,,0.000102,0.001256,0.03897,3100,3100,3100,6.52,0.000561,0.003383,0.024104,1600,0.163,2.010,,0.898,5.413,
69180,K5_ZDA228A  400.00,69181,K5_ZDA228B  400.00,A4,,0.0001,0.0001,0.00062,2213,2213,2213,0.11,0.0001,0.0001,0.000352,1600,0.160,0.160,,0.160,0.160,
69180,K5_ZDA228A  400.00,69182,K5_ZDA228   400.00,A4,,0.0001,0.0001,0.0012,2213,2213,2213,0.21,0.0001,0.000109,0.000749,1600,0.160,0.160,,0.160,0.174,
69181,K5_ZDA228B  400.00,69226,K5_COTT4_M3 400.00,1,,0.0001,0.0001,0.02729,2213,2213,2213,0.25,0.0001,0.0001,0.027288,1600,0.160,0.160,,0.160,0.160,
69181,K5_ZDA228B  400.00,69226,K5_COTT4_M3 400.00,A4,,0.0001,0.0001,0.02729,2213,2213,2213,0.25,0.0001,0.0001,0.027288,1600,0.160,0.160,,0.160,0.160,
69182,K5_ZDA228   400.00,69183,K5_ZDA247   400.00,A4,,0.000118,0.001288,0.03753,2213,2213,2213,6.48,0.000573,0.003401,0.023442,1600,0.189,2.061,,0.917,5.442,
69183,K5_ZDA247   400.00,69185,K5_ZDA248   400.00,A4,,0.0001,0.0001,0.00178,2213,2213,2213,0.31,0.0001,0.000162,0.001005,1600,0.160,0.160,,0.160,0.259,
69184,K5_ZDA248B  400.00,69185,K5_ZDA248   400.00,A4,,0.0001,0.0001,0.00118,2213,2213,2213,0.2,0.0001,0.000107,0.000666,1600,0.160,0.160,,0.160,0.171,
69184,K5_ZDA248B  400.00,69186,K5_ZDA249   400.00,A4,,0.0001,0.0001,0.00148,2213,2213,2213,0.26,0.0001,0.000134,0.000927,1600,0.160,0.160,,0.160,0.214,
69186,K5_ZDA249   400.00,69187,K5_ZDA253   400.00,A4,,0.0001,0.000258,0.00752,2213,2213,2213,1.3,0.000115,0.000681,0.004695,1600,0.160,0.413,,0.184,1.090,
69187,K5_ZDA253   400.00,69191,K5_ZDF002   400.00,A4,,0.0001,0.0001,0.00193,2213,2213,2213,0.33,0.0001,0.000175,0.001205,1600,0.160,0.160,,0.160,0.280,
69189,K5B_ZDA254  400.00,69190,K5_ZDA311   400.00,0,,0.000343,0.003749,0.1092,2009,2009,2009,18.84,0.001669,0.009896,0.068207,1600,0.549,5.998,,2.670,15.834,
69191,K5_ZDF002   400.00,69192,K5_ZDF057   400.00,A4,,0.000333,0.003644,0.10615,2213,2213,2213,18.32,0.001622,0.009619,0.0663,1600,0.533,5.830,,2.595,15.390,
69193,K5_T1_14549 400.00,69691,L7_RATS4_M1 400.00,A4,,0.000473,0.005177,0.1508,2147,2147,2147,26.02,0.002304,0.013665,0.094187,1600,0.757,8.283,,3.686,21.864,
69194,K1_2WS017   400.00,69235,K4_4ZM447   400.00,A3,,0.000127,0.002465,0.09645,3156,3156,3156,14.35,0.001108,0.007085,0.056917,1600,0.203,3.944,,1.773,11.336,
69194,K1_2WS017   400.00,69237,K1_2WS001   400.00,A3,,0.0001,0.001085,0.03542,3156,3156,3156,5.76,0.000462,0.002949,0.021817,1600,0.160,1.736,,0.739,4.718,
69195,K1B_2WS017  400.00,69196,K1_4ZM406   400.00,A4,,0.0001,0.0001,0.0019,3189,3189,3189,0.28,0.0001,0.00014,0.001029,1600,0.160,0.160,,0.160,0.224,
69195,K1B_2WS017  400.00,69197,K1_SPLN4_M1 400.00,A4,,0.0001,0.001085,0.03542,3189,3189,3189,5.76,0.000462,0.002949,0.021817,1600,0.160,1.736,,0.739,4.718,
69197,K1_SPLN4_M1 400.00,69237,K1_2WS001   400.00,A3,,0.0001,0.0001,0,3156,3156,3156,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
69197,K1_SPLN4_M1 400.00,600659,K1B_TERM416(400.00,@X,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
69235,K4_4ZM447   400.00,69278,K4_BICF4_M1 400.00,A3,,0.0001,0.0001,0,3156,3156,3156,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
69239,K5_STOB1_M1 132.00,69246,K5D_TERM    132.00,0,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69239,K5_STOB1_M1 132.00,69340,K5C_TERM    132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69240,K5_STOB4_M1 400.00,69283,K2_T1_14549 400.00,A4,,0.0001,0.000139,0.00406,2147,2147,2147,0.7,0.0001,0.000368,0.002534,1600,0.160,0.222,,0.160,0.589,
69240,K5_STOB4_M1 400.00,69740,L7_T1_14549 400.00,A4,,0.0001,0.000139,0.00406,2147,2147,2147,0.7,0.0001,0.000368,0.002534,1600,0.160,0.222,,0.160,0.589,
69242,K5_STYC1_M1 132.00,69250,K5_XZTERM22 132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69242,K5_STYC1_M1 132.00,69295,K5C_XZTERM22132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69242,K5_STYC1_M1 132.00,69296,K5D_XZTERM22132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69242,K5_STYC1_M1 132.00,601235,K5_XZTERM21 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69243,K5_STYC1_R1 132.00,69251,K5B_XZTERM22132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69243,K5_STYC1_R1 132.00,69294,K5_XZTERM20 132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69243,K5_STYC1_R1 132.00,601238,P3L_XZTERM21132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69243,K5_STYC1_R1 132.00,601361,K5_INKG11   132.00,C4,,0.015844,0.034907,0.02053,123,123,123,1,0.033539,0.090913,0,174.24,2.761,6.082,,5.844,15.841,
69246,K5D_TERM    132.00,69673,L7_NOTE11   132.00,C4,,0.000867,0.004792,0.09268,293,293,293,1,0.004527,0.003317,0,174.24,0.151,0.835,,0.789,0.578,
69252,K6_4ZM630   400.00,600002,K4_4ZM448   400.00,A6,,0.000581,0.011259,0.44059,3326,3326,3326,65.55,0.005062,0.032363,0.259995,1600,0.930,18.014,,8.099,51.781,
69253,K6B_4ZM630  400.00,600003,K4B_4ZM448  400.00,A3,,0.000581,0.011259,0.44059,3326,3326,3326,65.55,0.005062,0.032363,0.259995,1600,0.930,18.014,,8.099,51.781,
69254,K6_HATT11   132.00,69255,K6_NOGR11   132.00,0,,0.015578,0.042482,0.01043,165,165,165,1,0.03192,0.163383,0,174.24,2.714,7.402,,5.562,28.468,
69254,K6_HATT11   132.00,601488,K6_STUE11   132.00,C4,,0.0001,0.0001,0.0001,120,120,120,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69255,K6_NOGR11   132.00,69257,K6_NOGR1A   132.00,0,,0.0001,0.000202,0.00139,210,210,210,1,0.000142,0.0001,0,174.24,0.017,0.035,,0.025,0.017,
69256,K6_NOGR12   132.00,69258,K6_NOGR1B   132.00,0,,0.0001,0.000161,0.00111,210,210,210,1,0.000113,0.0001,0,174.24,0.017,0.028,,0.020,0.017,
69257,K6_NOGR1A   132.00,69262,K6_XZTERM20 132.00,C4,,0.007227,0.053842,0.01317,300,300,300,1,0.024312,0.138797,0,174.24,1.259,9.381,,4.236,24.184,
69258,K6_NOGR1B   132.00,69263,K6B_XZTERM20132.00,C4,,0.007227,0.053842,0.01317,300,300,300,1,0.024312,0.138797,0,174.24,1.259,9.381,,4.236,24.184,
69262,K6_XZTERM20 132.00,69291,K6_WBUR1_M1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69277,K4_BICF1_M2 132.00,69284,K4_TERM_C4A 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69277,K4_BICF1_M2 132.00,69285,K4B_TERM_C4A132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69277,K4_BICF1_M2 132.00,69286,K4C_TERM_C4A132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69277,K4_BICF1_M2 132.00,69287,K4D_TERM_C4A132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69278,K4_BICF4_M1 400.00,600002,K4_4ZM448   400.00,A6,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
69278,K4_BICF4_M1 400.00,600003,K4B_4ZM448  400.00,A3,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
69278,K4_BICF4_M1 400.00,600005,K4B_4ZM447  400.00,A6,,0.0001,0.0001,0,3189,3189,3189,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
69283,K2_T1_14549 400.00,69300,K2_ZD002    400.00,A4,,0.000315,0.003442,0.10026,2147,2147,2147,17.3,0.001532,0.009086,0.062622,1600,0.504,5.507,,2.451,14.538,
69291,K6_WBUR1_M1 132.00,601239,P3M_XZTERM21132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69291,K6_WBUR1_M1 132.00,601551,K6C_TERM    132.00,0,,0.0001,0.0001,0.00394,2286284,2286284,2286284,0.12,0.0001,0.0001,0.003941,174.24,0.017,0.017,,0.017,0.017,
69292,K6_WORK1A   132.00,69319,K6_CHEC14   132.00,C5,,0.0001,0.0001,0.00107,139,139,139,1,0.000214,0.0001,0,174.24,0.017,0.017,,0.037,0.017,
69293,K6_WORK1B   132.00,69318,K6_CHEC13   132.00,C5,,0.0001,0.0001,0.00126,139,139,139,1,0.000254,0.000112,0,174.24,0.017,0.017,,0.044,0.020,
69296,K5D_XZTERM22132.00,73020,P3_ANNE11   132.00,C4,,0.03045,0.067568,0.01531,149,149,149,1,0.061291,0.176276,0,174.24,5.306,11.773,,10.679,30.714,
69297,K5E_XZTERM22132.00,73949,P3_CHTE1_R1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69297,K5E_XZTERM22132.00,601416,P3_NEOW11   132.00,C4,,0.003216,0.025987,0.01987,295,295,295,1,0.011154,0.065363,0,174.24,0.560,4.528,,1.943,11.389,
69298,K5F_XZTERM22132.00,601290,P3_CHTE1_M2 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69298,K5F_XZTERM22132.00,601291,P3_CHTE1A   132.00,C4,,0.00015,0.000247,0.00866,143,143,143,1,0.001584,0.000872,0,174.24,0.026,0.043,,0.276,0.152,
69299,K5G_XZTERM22132.00,73949,P3_CHTE1_R1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69299,K5G_XZTERM22132.00,601292,P3_CHTE1B   132.00,C4,,0.000144,0.000237,0.00832,147,147,147,1,0.001572,0.000859,0,174.24,0.025,0.041,,0.274,0.150,
69300,K2_ZD002    400.00,69301,K2_ZD01B    400.00,A4,,0.0001,0.0001,0.00105,2147,2147,2147,0.18,0.0001,0.0001,0.000594,1600,0.160,0.160,,0.160,0.160,
69301,K2_ZD01B    400.00,69309,K2_ZDF057   400.00,A4,,0.0001,0.0001,0.00121,2147,2147,2147,0.21,0.0001,0.00011,0.000682,1600,0.160,0.160,,0.160,0.176,
69302,K2_ZDA248B  400.00,69303,K2_ZDA248C  400.00,A4,,0.0001,0.0001,0.00167,2147,2147,2147,0.29,0.0001,0.000152,0.000943,1600,0.160,0.160,,0.160,0.243,
69302,K2_ZDA248B  400.00,69306,K2_ZDA249   400.00,A4,,0.0001,0.0001,0.00148,2147,2147,2147,0.26,0.0001,0.000134,0.000927,1600,0.160,0.160,,0.160,0.214,
69303,K2_ZDA248C  400.00,69304,K2_ZDA248D  400.00,A4,,0.0001,0.0001,0.00162,2147,2147,2147,0.28,0.0001,0.000148,0.000917,1600,0.160,0.160,,0.160,0.237,
69304,K2_ZDA248D  400.00,69305,K2_ZDA248E  400.00,A4,,0.0001,0.0001,0.00111,2147,2147,2147,0.19,0.0001,0.000101,0.000627,1600,0.160,0.160,,0.160,0.162,
69306,K2_ZDA249   400.00,69307,K2_ZDA253   400.00,A4,,0.0001,0.000258,0.00752,2147,2147,2147,1.3,0.000115,0.000681,0.004695,1600,0.160,0.413,,0.184,1.090,
69307,K2_ZDA253   400.00,69308,K2_ZDF002   400.00,A4,,0.0001,0.0001,0.00193,2147,2147,2147,0.33,0.0001,0.000175,0.001205,1600,0.160,0.160,,0.160,0.280,
69308,K2_ZDF002   400.00,69309,K2_ZDF057   400.00,A4,,0.000333,0.003644,0.10615,2147,2147,2147,18.32,0.001622,0.009619,0.0663,1600,0.533,5.830,,2.595,15.390,
69310,K2_TERM     11.000,69311,K2B_TERM    11.000,0,,0.0001,0.0001,0,1905.3,1905.3,1905.3,1,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
69340,K5C_TERM    132.00,69674,L7_NOTE12   132.00,0,,0.000881,0.004868,0.09412,293,293,293,1,0.004599,0.00337,0,174.24,0.154,0.848,,0.801,0.587,
69346,J5_FELI1B   132.00,69349,J5_TERM_C6A 132.00,C6,,0.001697,0.006412,0.018,228.6,228.6,228.6,1,0.004219,0.017348,0.01554,174.24,0.296,1.117,,0.735,3.023,
69350,P5_FERM11   132.00,69354,P5_TERM_C34 132.00,C3,,0.00026,0.00143,0.00146,143,143,143,1,0.00069,0.00335,0,174.24,0.045,0.249,,0.120,0.584,
69350,P5_FERM11   132.00,73488,P5_WHIN11   132.00,C3,,0.01181,0.06396,0.06516,143,143,143,1,0.03084,0.15019,0,174.24,2.058,11.144,,5.374,26.169,
69354,P5_TERM_C34 132.00,73451,P5_FERR1_MB 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69355,P5B_TERM_C34132.00,73993,P6_OSBA1_M1 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69355,P5B_TERM_C34132.00,601345,P6_HAMJ1A   132.00,C3,,0.0212,0.04924,0.03951,150,150,150,1,0.06736,0.17937,0.03748,174.24,3.694,8.580,,11.737,31.253,
69356,P5C_TERM_C34132.00,73451,P5_FERR1_MB 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69356,P5C_TERM_C34132.00,601346,P6_HAMJ1B   132.00,C3,,0.006733,0.015655,0.06402,150,150,150,1,0.013487,0.038037,0.156278,174.24,1.173,2.728,,2.350,6.628,
69357,P4_XXXXX_TE 66.000,73969,P4_GOOF61   66.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
69369,J2_FRIN4-TE 400.00,600772,J5B_CCT-1_CS400.00,0,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
69370,J2B_FRIN4-TE400.00,600486,J2_4ZW119   400.00,A6,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
69370,J2B_FRIN4-TE400.00,600735,J5_4ZW119(1 400.00,A6,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
69370,J2B_FRIN4-TE400.00,600774,J5B_CCT-2_CS400.00,0,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
69371,J2C_FRIN4-TE400.00,600488,J2_4ZX120   400.00,A6,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
69371,J2C_FRIN4-TE400.00,600736,J5_4ZX120(1 400.00,A6,,0.0001,0.0001,0,2780,2780,2780,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
69373,J2_FRIS4_M1 400.00,600748,J5_CCT-3_CS 400.00,0,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
69373,J2_FRIS4_M1 400.00,600771,J5_CCT-1_CS 400.00,0,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
69373,J2_FRIS4_M1 400.00,600773,J5_CCT-2_CS 400.00,0,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
69373,J2_FRIS4_M1 400.00,600775,J5_CCT-4_CS 400.00,0,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
69501,L2_BISW2_MC 275.00,69620,L2B_YYB001  275.00,B5,,0.0001,0.0001,0.00017,955,955,955,0.06,0.0001,0.0001,0.000104,756.25,0.076,0.076,,0.076,0.076,
69501,L2_BISW2_MC 275.00,69621,L2_YYB01B   275.00,B5,,0.0001,0.0001,0.00006,955,955,955,0.02,0.0001,0.0001,0.000037,756.25,0.076,0.076,,0.076,0.076,
69501,L2_BISW2_MC 275.00,69624,L2_YYC032   275.00,B5,,0.00049,0.004535,0.02907,1040,1040,1040,10.71,0.002028,0.011847,0.018233,756.25,0.371,3.430,,1.534,8.959,
69501,L2_BISW2_MC 275.00,69625,L2B_YYC032  275.00,B5,,0.00049,0.004535,0.02907,955,955,955,10.71,0.002028,0.011847,0.018233,756.25,0.371,3.430,,1.534,8.959,
69501,L2_BISW2_MC 275.00,70666,L2C_TERM    275.00,0,,0.0001,0.0001,0.00909,4763092,4763092,4763092,0.1,0.0001,0.0001,0.009093,756.25,0.076,0.076,,0.076,0.076,
69502,L2_BLAL11   132.00,70337,L2_TERM990  132.00,C4,,0.0024,0.00538,0.01297,123,123,123,1,0.00507,0.01344,0,174.24,0.418,0.937,,0.883,2.342,
69503,L2_BLAL12   132.00,70618,L2_TERM990( 132.00,C4,,0.00239,0.00536,0.01215,123,123,123,1,0.00504,0.01343,0,174.24,0.416,0.934,,0.878,2.340,
69504,L2_BLAL51   11.000,69508,L2_BLAL5A   11.000,R4,,0.0001,0.24083,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.291,,0.000,0.000,
69504,L2_BLAL51   11.000,70541,L2_BLAL5B   11.000,R4,,0.0001,0.2425,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.293,,0.000,0.000,
69505,L2_BLAL52   11.000,69509,L2_BLAL5C   11.000,1,,0.0001,0.24832,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.300,,0.000,0.000,
69505,L2_BLAL52   11.000,69509,L2_BLAL5C   11.000,R4,,0.0001,0.24499,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.296,,0.000,0.000,
69511,L2_BUSH2_MC 275.00,69525,L2B_CSE_YYD0275.00,B5,,0.0001,0.0001,0.02663,762,762,762,0.25,0.0001,0.0001,0.026631,756.25,0.076,0.076,,0.076,0.076,
69511,L2_BUSH2_MC 275.00,69644,L2_ZNB009   275.00,B5,,0.000115,0.001242,0.00857,1038,1038,1038,3.04,0.000569,0.0033,0.005261,756.25,0.087,0.939,,0.430,2.496,
69511,L2_BUSH2_MC 275.00,70499,L5_ZNB009   275.00,B5,,0.000115,0.001242,0.00857,1204,1204,1204,3.04,0.000569,0.0033,0.005261,756.25,0.087,0.939,,0.430,2.496,
69512,L2_BWOD11   132.00,70350,L2F_TERM    132.00,C4,,0.00548,0.03878,0.00834,246,246,246,1,0.01725,0.09625,0,174.24,0.955,6.757,,3.006,16.771,
69513,L2_BWOD51   11.000,69519,L2_BWOD5A   11.000,R4,,0.0001,0.26133,0,30,30,30,1,0.0001,0.26133,0,1.21,0.000,0.316,,0.000,0.316,
69514,L2_BWOD52   11.000,69519,L2_BWOD5A   11.000,R4,,0.0001,0.26266,0,30,30,30,1,0.0001,0.26266,0,1.21,0.000,0.318,,0.000,0.318,
69515,L2_BWOD53   11.000,69520,L2_BWOD5B   11.000,R4,,0.0001,0.54199,0,30,30,30,1,0.0001,0.54199,0,1.21,0.000,0.656,,0.000,0.656,
69516,L2_BWOD54   11.000,69520,L2_BWOD5B   11.000,R4,,0.0001,0.53866,0,30,30,30,1,0.0001,0.53866,0,1.21,0.000,0.652,,0.000,0.652,
69517,L2_BWOD55   11.000,69521,L2_BWOD5C   11.000,R4,,0.0001,0.35478,0,30,30,30,1,0.0001,0.35478,0,1.21,0.000,0.429,,0.000,0.429,
69518,L2_BWOD56   11.000,69521,L2_BWOD5C   11.000,R4,,0.0001,0.36378,0,30,30,30,1,0.0001,0.36378,0,1.21,0.000,0.440,,0.000,0.440,
69522,L2_CSE_YJ02 275.00,69531,L2_KITW2_MC 275.00,B5,,0.0001,0.0001,0.02011,667,667,667,0.19,0.0001,0.0001,0.020109,756.25,0.076,0.076,,0.076,0.076,
69522,L2_CSE_YJ02 275.00,69614,L2_YJ001_CS 275.00,B5,,0.000291,0.003152,0.02174,667,667,667,7.7,0.001445,0.008376,0.013354,756.25,0.220,2.384,,1.093,6.334,
69523,L2B_CSE_YJ02275.00,69531,L2_KITW2_MC 275.00,B5,,0.0001,0.0001,0.02413,772,772,772,0.22,0.0001,0.0001,0.024131,756.25,0.076,0.076,,0.076,0.076,
69523,L2B_CSE_YJ02275.00,69615,L2_YJ001    275.00,B5,,0.000291,0.003152,0.02174,772,772,772,7.7,0.001445,0.008376,0.013354,756.25,0.220,2.384,,1.093,6.334,
69524,L2_CSE_YYD0 275.00,69631,L2B_YYD034  275.00,B5,,0.0001,0.0001,0.00042,672,672,672,0.15,0.0001,0.00017,0.000237,756.25,0.076,0.076,,0.076,0.129,
69524,L2_CSE_YYD0 275.00,70366,L2_OCKH2_MC 275.00,B5,,0.0001,0.0001,0.03028,672,672,672,0.28,0.0001,0.0001,0.030281,756.25,0.076,0.076,,0.076,0.076,
69525,L2B_CSE_YYD0275.00,69626,L2_YYD017_C 275.00,B5,,0.000238,0.0022,0.01406,762,762,762,5.2,0.000984,0.005747,0.007994,756.25,0.180,1.664,,0.744,4.346,
69526,L2_INT_NODE 132.00,70386,L2E_INT_NODE132.00,C4,,0.00033,0.00022,0.00576,9999,9999,9999,1,0.00058,0.00013,0,174.24,0.057,0.038,,0.101,0.023,
69526,L2_INT_NODE 132.00,601425,L2_OCKH1A   132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69527,L2B_INT_NODE132.00,70564,L2F_INT_NODE132.00,C4,,0.00029,0.00019,0.00507,9999,9999,9999,1,0.00051,0.00012,0,174.24,0.051,0.033,,0.089,0.021,
69527,L2B_INT_NODE132.00,601428,L2_OCKH1D   132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69528,L2C_INT_NODE132.00,70565,L2G_INT_NODE132.00,C4,,0.00027,0.00018,0.00474,9999,9999,9999,1,0.00048,0.00011,0,174.24,0.047,0.031,,0.084,0.019,
69528,L2C_INT_NODE132.00,601426,L2_OCKH1B   132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69529,L2D_INT_NODE132.00,70566,L2H_INT_NODE132.00,C4,,0.00026,0.00017,0.00451,9999,9999,9999,1,0.00046,0.0001,0,174.24,0.045,0.030,,0.080,0.017,
69529,L2D_INT_NODE132.00,601427,L2_OCKH1C   132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69531,L2_KITW2_MC 275.00,69571,L2_TERM     275.00,0,,0.0001,0.0001,0.026,4763092,4763092,4763092,0.29,0.0001,0.0001,0.026002,756.25,0.076,0.076,,0.076,0.076,
69531,L2_KITW2_MC 275.00,69572,L2B_TERM    275.00,0,,0.0001,0.0001,0.01075,4763092,4763092,4763092,0.1,0.0001,0.0001,0.01075,756.25,0.076,0.076,,0.076,0.076,
69531,L2_KITW2_MC 275.00,69617,L2_YK001    275.00,B5,,0.000404,0.004867,0.034,955,955,955,11.96,0.002139,0.013104,0.020995,756.25,0.306,3.681,,1.618,9.910,
69531,L2_KITW2_MC 275.00,69618,L2B_YK001   275.00,B5,,0.000404,0.004867,0.034,955,955,955,11.96,0.002139,0.013104,0.020995,756.25,0.306,3.681,,1.618,9.910,
69532,L2_MALV11   132.00,69579,L2_TIMB11   132.00,C4,,0.00422,0.01332,0.00583,246,246,246,1,0.0097,0.04128,0,174.24,0.735,2.321,,1.690,7.193,
69532,L2_MALV11   132.00,69604,L2_WARN11   132.00,C4,,0.0089,0.02809,0.01229,246,246,246,1,0.02045,0.08708,0,174.24,1.551,4.894,,3.563,15.173,
69532,L2_MALV11   132.00,601229,L2_WHIF1A   132.00,C4,,0.00384,0.00849,0.00436,123,123,123,1,0.00808,0.02215,0,174.24,0.669,1.479,,1.408,3.859,
69536,L2_OCKH2A   275.00,69630,L2_YYD034   275.00,B5,,0.0001,0.0001,0.00058,760,760,760,0.22,0.0001,0.000239,0.000332,756.25,0.076,0.076,,0.076,0.181,
69538,L2_OCKH51   11.000,69541,L2_OCKH54   11.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
69543,L2_OLDB2_MC 275.00,69614,L2_YJ001_CS 275.00,B5,,0.0001,0.000115,0.04478,667,667,667,0.41,0.000118,0.0001,0.044784,756.25,0.076,0.087,,0.089,0.076,
69559,L2_TERM_T4M 132.00,69610,L2_WORC11   132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
