From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
69559,L2_TERM_T4M 132.00,601229,L2_WHIF1A   132.00,C5,,0.01007,0.0262,0.00533,123,123,123,1,0.02351,0.06738,0,174.24,1.755,4.565,,4.096,11.740,
69565,L2_TERM215  275.00,69626,L2_YYD017_C 275.00,B5,,0.0001,0.001136,0.44273,762,762,762,4.07,0.001165,0.000403,0.442735,756.25,0.076,0.859,,0.881,0.305,
69565,L2_TERM215  275.00,69632,L2_YYD19A   275.00,B5,,0.0001,0.0001,0.00056,760,760,760,0.21,0.0001,0.00023,0.00032,756.25,0.076,0.076,,0.076,0.174,
69573,L2C_TERM    132.00,70577,L2_OCKH1_M1 132.00,0,,0.0001,0.0001,0.01021,2286284,2286284,2286284,0.31,0.0001,0.0001,0.010214,174.24,0.017,0.017,,0.017,0.017,
69574,L2D_TERM    132.00,70397,L2_BUSH1_M1 132.00,0,,0.0001,0.0001,0.01425,2286284,2286284,2286284,0.33,0.0001,0.0001,0.014248,174.24,0.017,0.017,,0.017,0.017,
69575,L2E_TERM    132.00,70207,L5_STAF11   132.00,C4,,0.01854,0.04808,0.03915,123,123,123,1,0.04924,0.11767,0,174.24,3.230,8.377,,8.580,20.503,
69575,L2E_TERM    132.00,70397,L2_BUSH1_M1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69579,L2_TIMB11   132.00,69585,L2_UPTW1B   132.00,C4,,0.00739,0.02331,0.0102,246,246,246,1,0.01697,0.07225,0,174.24,1.288,4.062,,2.957,12.589,
69582,L2_UPTW11   132.00,69585,L2_UPTW1B   132.00,C4,,0.00847,0.0188,0.00426,123,123,123,1,0.01705,0.04904,0,174.24,1.476,3.276,,2.971,8.545,
69583,L2_UPTW12   132.00,69584,L2_UPTW1A   132.00,C4,,0.00853,0.01892,0.00429,123,123,123,1,0.01716,0.04936,0,174.24,1.486,3.297,,2.990,8.600,
69584,L2_UPTW1A   132.00,69604,L2_WARN11   132.00,C4,,0.0052,0.01642,0.00718,246,246,246,1,0.01196,0.0509,0,174.24,0.906,2.861,,2.084,8.869,
69584,L2_UPTW1A   132.00,601310,L2_DOVE1A   132.00,C5,,0.00075,0.00237,0.00104,246,246,246,1,0.00172,0.00733,0,174.24,0.131,0.413,,0.300,1.277,
69585,L2_UPTW1B   132.00,70601,L2_TERM151  132.00,C4,,0.00248,0.00851,0.03923,246,246,246,1,0.00625,0.02289,0,174.24,0.432,1.483,,1.089,3.988,
69586,L2_UPTW51   11.000,69588,L2_UPTW5A   11.000,R4,,0.0001,0.54416,0,30,30,30,1,0.0001,17.88,0,1.21,0.000,0.658,,0.000,21.635,
69587,L2_UPTW52   11.000,69588,L2_UPTW5A   11.000,R4,,0.0001,0.53982,0,30,30,30,1,0.0001,17.89,0,1.21,0.000,0.653,,0.000,21.647,
69590,L2_VT001    400.00,69592,L2_VT016    400.00,A5,,0.0001,0.000861,0.02508,1169,1169,1169,4.33,0.000382,0.002273,0.015663,1600,0.160,1.378,,0.611,3.637,
69590,L2_VT001    400.00,69597,L2_VT01A    400.00,A5,,0.0001,0.0001,0.00233,1169,1169,1169,0.4,0.0001,0.000211,0.001455,1600,0.160,0.160,,0.160,0.338,
69592,L2_VT016    400.00,69594,L2_VT017    400.00,A5,,0.0001,0.0001,0.00047,1169,1169,1169,0.08,0.0001,0.0001,0.000268,1600,0.160,0.160,,0.160,0.160,
69594,L2_VT017    400.00,69601,L2_VT17A    400.00,A5,,0.0001,0.0001,0.00031,1169,1169,1169,0.05,0.0001,0.0001,0.000176,1600,0.160,0.160,,0.160,0.160,
69595,L2_VT019    275.00,69599,L2_VT036    275.00,B5,,0.000192,0.002124,0.01382,772,772,772,5.04,0.000943,0.005605,0.00863,756.25,0.145,1.606,,0.713,4.239,
69595,L2_VT019    275.00,69603,L2_VT18B    275.00,B5,,0.0001,0.000114,0.00079,772,772,772,0.28,0.0001,0.000303,0.000433,756.25,0.076,0.086,,0.076,0.229,
69597,L2_VT01A    400.00,69634,L2_ZFA053   400.00,A5,,0.0001,0.0001,0.00198,1169,1169,1169,0.34,0.0001,0.000181,0.001243,1600,0.160,0.160,,0.160,0.290,
69599,L2_VT036    275.00,69616,L2_YJ01A    275.00,B5,,0.0001,0.000144,0.00099,772,772,772,0.35,0.0001,0.000384,0.000547,756.25,0.076,0.109,,0.076,0.290,
69599,L2_VT036    275.00,600716,L2_TERM207( 275.00,B5,,0.0001,0.0001,0,261,261,261,0.1,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
69601,L2_VT17A    400.00,69602,L2_VT17B    400.00,A5,,0.0001,0.0001,0.00034,1169,1169,1169,0.06,0.0001,0.0001,0.000189,1600,0.160,0.160,,0.160,0.160,
69602,L2_VT17B    400.00,70664,L2_VT019    400.00,A5,,0.0001,0.000117,0.00339,1169,1169,1169,0.59,0.0001,0.000308,0.001912,1600,0.160,0.187,,0.160,0.493,
69603,L2_VT18B    275.00,70366,L2_OCKH2_MC 275.00,B5,,0.0001,0.0001,0.00039,772,772,772,0.14,0.0001,0.000149,0.000212,756.25,0.076,0.076,,0.076,0.113,
69605,L2_WARN51   11.000,69607,L2_WARN5A   11.000,1,,0.0001,0.24861,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.301,,0.000,0.000,
69605,L2_WARN51   11.000,69607,L2_WARN5A   11.000,R4,,0.0001,0.25595,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.310,,0.000,0.000,
69606,L2_WARN52   11.000,69608,L2_WARN5B   11.000,1,,0.0001,0.247,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.299,,0.000,0.000,
69606,L2_WARN52   11.000,69608,L2_WARN5B   11.000,R4,,0.0001,0.247,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.299,,0.000,0.000,
69610,L2_WORC11   132.00,70599,L2_TERM144  132.00,C4,,0.00785,0.03302,0.02278,153,153,153,1,0.02819,0.08713,0,174.24,1.368,5.753,,4.912,15.182,
69615,L2_YJ001    275.00,69616,L2_YJ01A    275.00,B5,,0.0001,0.0001,0.00062,772,772,772,0.22,0.0001,0.00024,0.000343,756.25,0.076,0.076,,0.076,0.182,
69617,L2_YK001    275.00,69640,L2_ZN228    275.00,B5,,0.0001,0.0001,0.00026,955,955,955,0.09,0.0001,0.000104,0.00016,756.25,0.076,0.076,,0.076,0.079,
69618,L2B_YK001   275.00,69641,L2B_ZN228   275.00,B5,,0.0001,0.0001,0.00026,955,955,955,0.09,0.0001,0.000104,0.00016,756.25,0.076,0.076,,0.076,0.079,
69619,L2_YYB001   275.00,69621,L2_YYB01B   275.00,B5,,0.0001,0.0001,0.00017,955,955,955,0.06,0.0001,0.0001,0.000104,756.25,0.076,0.076,,0.076,0.076,
69619,L2_YYB001   275.00,69622,L2_YYB026   275.00,B5,,0.000397,0.003672,0.02354,955,955,955,8.68,0.001642,0.009594,0.014765,756.25,0.300,2.777,,1.242,7.255,
69620,L2B_YYB001  275.00,69623,L2B_YYB026  275.00,B5,,0.000397,0.003672,0.02354,955,955,955,8.68,0.001642,0.009594,0.014765,756.25,0.300,2.777,,1.242,7.255,
69622,L2_YYB026   275.00,69642,L2_ZN237    275.00,B5,,0.0001,0.0001,0.00062,955,955,955,0.22,0.0001,0.000237,0.000339,756.25,0.076,0.076,,0.076,0.179,
69623,L2B_YYB026  275.00,69643,L2_ZN238    275.00,B5,,0.0001,0.0001,0.00046,955,955,955,0.17,0.0001,0.000188,0.000262,756.25,0.076,0.076,,0.076,0.142,
69624,L2_YYC032   275.00,69638,L2_ZN215    275.00,B5,,0.0001,0.000108,0.00069,1040,1040,1040,0.25,0.0001,0.000281,0.000391,756.25,0.076,0.082,,0.076,0.213,
69625,L2B_YYC032  275.00,69639,L2_ZN217    275.00,B5,,0.0001,0.000129,0.0009,955,955,955,0.32,0.0001,0.000345,0.000495,756.25,0.076,0.098,,0.076,0.261,
69628,L2_YYD020   275.00,69630,L2_YYD034   275.00,B5,,0.000187,0.001732,0.0111,760,760,760,4.09,0.000775,0.004526,0.006965,756.25,0.141,1.310,,0.586,3.423,
69628,L2_YYD020   275.00,69632,L2_YYD19A   275.00,B5,,0.0001,0.0001,0.00041,760,760,760,0.15,0.0001,0.000169,0.000235,756.25,0.076,0.076,,0.076,0.128,
69629,L2B_YYD020  275.00,69631,L2B_YYD034  275.00,B5,,0.000187,0.001732,0.0111,672,672,672,4.09,0.000775,0.004526,0.006965,756.25,0.141,1.310,,0.586,3.423,
69629,L2B_YYD020  275.00,69633,L2_YYD19B   275.00,B5,,0.0001,0.0001,0.00042,672,672,672,0.16,0.0001,0.000171,0.000238,756.25,0.076,0.076,,0.076,0.129,
69633,L2_YYD19B   275.00,600298,L2_TERM205  275.00,B5,,0.0001,0.0001,0.0006,672,672,672,0.22,0.0001,0.000244,0.00034,756.25,0.076,0.076,,0.076,0.185,
69634,L2_ZFA053   400.00,70297,L5_ZFA002   400.00,A5,,0.000361,0.003623,0.10472,1169,1169,1169,18.15,0.001637,0.009591,0.065779,1600,0.578,5.797,,2.619,15.346,
69636,L2_ZN106    275.00,69644,L2_ZNB009   275.00,B5,,0.0001,0.000144,0.00099,1038,1038,1038,0.35,0.0001,0.000383,0.00061,756.25,0.076,0.109,,0.076,0.290,
69636,L2_ZN106    275.00,69754,L1_ZN140    275.00,B5,,0.000431,0.004765,0.03099,1038,1038,1038,11.31,0.002116,0.012574,0.019359,756.25,0.326,3.604,,1.600,9.509,
69638,L2_ZN215    275.00,69758,L1_ZN161    275.00,B5,,0.000721,0.007969,0.05183,1040,1040,1040,18.92,0.003538,0.021029,0.032376,756.25,0.545,6.027,,2.676,15.903,
69639,L2_ZN217    275.00,69640,L2_ZN228    275.00,B5,,0.000145,0.001665,0.01123,955,955,955,4.02,0.000744,0.004442,0.00697,756.25,0.110,1.259,,0.563,3.359,
69641,L2B_ZN228   275.00,69642,L2_ZN237    275.00,B5,,0.000115,0.001321,0.00891,955,955,955,3.19,0.00059,0.003523,0.005529,756.25,0.087,0.999,,0.446,2.664,
69643,L2_ZN238    275.00,70558,L3_FECK2_M1 275.00,B5,,0.00053,0.005863,0.03814,955,955,955,13.92,0.002603,0.015473,0.023821,756.25,0.401,4.434,,1.969,11.701,
69651,L7_4VA002   275.00,69653,L7_4VA017   275.00,B5,,0.000201,0.002222,0.01445,1000,1000,1000,5.28,0.000986,0.005863,0.009027,756.25,0.152,1.680,,0.746,4.434,
69651,L7_4VA002   275.00,69658,L7_4YZ01A_C 275.00,B5,,0.0001,0.0001,0.00073,1000,1000,1000,0.23,0.0001,0.000244,0.000439,756.25,0.076,0.076,,0.076,0.185,
69653,L7_4VA017   275.00,69655,L7_4VA024   275.00,B5,,0.0001,0.000982,0.00669,1000,1000,1000,2.38,0.000335,0.002588,0.00417,756.25,0.076,0.743,,0.253,1.957,
69655,L7_4VA024   275.00,69731,L7_ZLA01B   275.00,B5,,0.0001,0.0001,0.00065,1000,1000,1000,0.23,0.0001,0.00025,0.000403,756.25,0.076,0.076,,0.076,0.189,
69657,L7_4YZ001   400.00,69691,L7_RATS4_M1 400.00,A4,,0.0001,0.0001,0.00049,2779,2779,2779,0.07,0.0001,0.0001,0.000262,1600,0.160,0.160,,0.160,0.160,
69657,L7_4YZ001   400.00,69762,L8_ENDE4_MC 400.00,A4,,0.000398,0.005862,0.26754,2779,2779,2779,36.87,0.002362,0.019187,0.155558,1600,0.637,9.379,,3.779,30.699,
69658,L7_4YZ01A_C 275.00,69690,L7_RATS2A   275.00,0,,0.0001,0.0001,0.0485,1000,1000,1000,0.5,0.000192,0.0001,0.0485,756.25,0.076,0.076,,0.145,0.076,
69659,L7_4YZ01A   400.00,69691,L7_RATS4_M1 400.00,A5,,0.0001,0.0001,0.00012,2009,2009,2009,0.02,0.0001,0.0001,0.000069,1600,0.160,0.160,,0.160,0.160,
69659,L7_4YZ01A   400.00,70716,L7_4VA002   400.00,A5,,0.0001,0.0001,0.00154,2009,2009,2009,0.23,0.0001,0.000115,0.000928,1600,0.160,0.160,,0.160,0.184,
69660,L7_COVI11   132.00,70562,L3_HINC1E   132.00,C4,,0.001084,0.004628,0.00106,211,211,211,1,0.003364,0.013212,0,174.24,0.189,0.806,,0.586,2.302,
69661,L7_COVI12   132.00,70563,L3_HINC1F   132.00,C4,,0.001084,0.004628,0.00106,211,211,211,1,0.003364,0.013212,0,174.24,0.189,0.806,,0.586,2.302,
69662,L7_COVI13   132.00,601360,L7_INGR11   132.00,C4,,0.006196,0.013747,0.00312,149,149,149,1,0.01247,0.035866,0,174.24,1.080,2.395,,2.173,6.249,
69664,L7_CSE_ZD13 400.00,69691,L7_RATS4_M1 400.00,A4,,0.0001,0.0001,0.0357,1309,1309,1309,0.22,0.0001,0.0001,0.035705,1600,0.160,0.160,,0.160,0.160,
69664,L7_CSE_ZD13 400.00,70279,L5_ZD200A   400.00,A4,,0.000392,0.004286,0.12485,1309,1309,1309,21.54,0.001908,0.011313,0.077977,1600,0.627,6.858,,3.053,18.101,
69666,L7_LOUG11   132.00,69668,L7_LOUG1A   132.00,C4,,0.004119,0.009247,0.00425,149,149,149,1,0.008313,0.023566,0,174.24,0.718,1.611,,1.448,4.106,
69667,L7_LOUG12   132.00,69669,L7_LOUG1B   132.00,C4,,0.004283,0.009504,0.00215,149,149,149,1,0.008621,0.024795,0,174.24,0.746,1.656,,1.502,4.320,
69668,L7_LOUG1A   132.00,70640,L7C_XZTERM20132.00,C4,,0.006582,0.014614,0.00761,149,149,149,1,0.014182,0.037241,0,174.24,1.147,2.546,,2.471,6.489,
69668,L7_LOUG1A   132.00,601420,L7_NEWQ11   132.00,C4,,0.002144,0.008874,0.00215,149,149,149,1,0.0001,0.0001,0,174.24,0.374,1.546,,0.017,0.017,
69669,L7_LOUG1B   132.00,70638,L7_XZTERM20 132.00,C4,,0.006608,0.014674,0.0082,149,149,149,1,0.014358,0.037279,0,174.24,1.151,2.557,,2.502,6.495,
69669,L7_LOUG1B   132.00,601360,L7_INGR11   132.00,C4,,0.009272,0.020574,0.00466,149,149,149,1,0.018662,0.053675,0,174.24,1.616,3.585,,3.252,9.352,
69673,L7_NOTE11   132.00,70501,L7_NOTN13   132.00,0,,0.002629,0.007516,0.087,225,225,225,1,0.007457,0.005882,0,174.24,0.458,1.310,,1.299,1.025,
69674,L7_NOTE12   132.00,69681,L7_NOTT12   132.00,C4,,0.002331,0.00383,0.13442,125,125,125,1,0.025351,0.01404,0,174.24,0.406,0.667,,4.417,2.446,
69674,L7_NOTE12   132.00,69684,L7_NOTT15   132.00,C4,,0.002332,0.003854,0.13493,125,125,125,1,0.02534,0.014025,0,174.24,0.406,0.672,,4.415,2.444,
69674,L7_NOTE12   132.00,70502,L7_NOTN14   132.00,0,,0.002667,0.007625,0.08826,225,225,225,1,0.007565,0.005968,0,174.24,0.465,1.329,,1.318,1.040,
69676,L7_NOTN11   132.00,69680,L7_NOTT11   132.00,C4,,0.002004,0.006304,0.08304,999.9,999.9,999.9,1,0.017275,0.018684,0,174.24,0.349,1.098,,3.010,3.256,
69677,L7_NOTN12   132.00,69685,L7_NOTT16   132.00,C4,,0.00199,0.006285,0.08261,999.9,999.9,999.9,1,0.017113,0.01857,0,174.24,0.347,1.095,,2.982,3.236,
69680,L7_NOTT11   132.00,69715,L7_TOTO1B   132.00,0,,0.002357,0.013264,0.08223,218,218,218,1,0.009917,0.020548,0,174.24,0.411,2.311,,1.728,3.580,
69681,L7_NOTT12   132.00,69714,L7_TOTO1A   132.00,0,,0.002348,0.013106,0.08108,218,218,218,1,0.010284,0.023209,0,174.24,0.409,2.284,,1.792,4.044,
69682,L7_NOTT13   132.00,70547,L7_C4N9-DD  132.00,0,,0.004313,0.018561,0.03921,163,163,163,1,0.016124,0.052704,0,174.24,0.751,3.234,,2.809,9.183,
69683,L7_NOTT14   132.00,70545,L7_C4N7-DD  132.00,0,,0.004356,0.018709,0.03967,163,163,163,1,0.01626,0.053177,0,174.24,0.759,3.260,,2.833,9.266,
69684,L7_NOTT15   132.00,70548,L7_C4NA-DD  132.00,0,,0.003321,0.022034,0.05758,295,295,295,1,0.010724,0.055618,0,174.24,0.579,3.839,,1.869,9.691,
69685,L7_NOTT16   132.00,70546,L7_C4N8-DD  132.00,0,,0.00423,0.033886,0.02537,298,298,298,1,0.015233,0.086089,0,174.24,0.737,5.904,,2.654,15.000,
69688,L7_RATS1_M1 132.00,69703,L7_TERM     132.00,0,,0.0001,0.0001,0.01596,2286284,2286284,2286284,0.42,0.0001,0.0001,0.015963,174.24,0.017,0.017,,0.017,0.017,
69688,L7_RATS1_M1 132.00,69705,L7C_TERM    132.00,0,,0.0001,0.0001,0.01596,2286284,2286284,2286284,0.42,0.0001,0.0001,0.015963,174.24,0.017,0.017,,0.017,0.017,
69688,L7_RATS1_M1 132.00,70543,L7_C4N1-DD  132.00,C4,,0.0001,0.0001,0,999.9,999.9,999.9,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69688,L7_RATS1_M1 132.00,70544,L7_C4N4-DD  132.00,C4,,0.0001,0.0001,0,999.9,999.9,999.9,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69688,L7_RATS1_M1 132.00,70545,L7_C4N7-DD  132.00,C4,,0.0001,0.0001,0,999.9,999.9,999.9,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69688,L7_RATS1_M1 132.00,70546,L7_C4N8-DD  132.00,C4,,0.0001,0.0001,0,999.9,999.9,999.9,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69688,L7_RATS1_M1 132.00,70547,L7_C4N9-DD  132.00,C4,,0.0001,0.0001,0,999.9,999.9,999.9,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69688,L7_RATS1_M1 132.00,70548,L7_C4NA-DD  132.00,C4,,0.0001,0.0001,0,999.9,999.9,999.9,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69688,L7_RATS1_M1 132.00,70638,L7_XZTERM20 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69688,L7_RATS1_M1 132.00,70639,L7B_XZTERM20132.00,C4,,0.0001,0.0001,0,999.9,999.9,999.9,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69688,L7_RATS1_M1 132.00,70640,L7C_XZTERM20132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69688,L7_RATS1_M1 132.00,70725,L7B_TERM    132.00,0,,0.0001,0.0001,0.01238,2286284,2286284,2286284,0.32,0.0001,0.0001,0.012382,174.24,0.017,0.017,,0.017,0.017,
69688,L7_RATS1_M1 132.00,70726,L7D_TERM    132.00,0,,0.0001,0.0001,0.01219,2286284,2286284,2286284,0.32,0.0001,0.0001,0.012191,174.24,0.017,0.017,,0.017,0.017,
69688,L7_RATS1_M1 132.00,70727,L7E_TERM    132.00,0,,0.0001,0.0001,0.00304,2286284,2286284,2286284,0.1,0.0001,0.0001,0.003037,174.24,0.017,0.017,,0.017,0.017,
69688,L7_RATS1_M1 132.00,601302,L7_COSS1A   132.00,C4,,0.007706,0.0171,0.00388,123,123,123,1,0.0001,0.0001,0,174.24,1.343,2.980,,0.017,0.017,
69691,L7_RATS4_M1 400.00,69737,L7B_CSE_ZD13400.00,A4,,0.0001,0.0001,0.05918,4294,4294,4294,0.18,0.0001,0.0001,0.059177,1600,0.160,0.160,,0.160,0.160,
69691,L7_RATS4_M1 400.00,69762,L8_ENDE4_MC 400.00,A4,,0.000398,0.005862,0.26754,2779,2779,2779,36.87,0.002362,0.019187,0.155558,1600,0.637,9.379,,3.779,30.699,
69691,L7_RATS4_M1 400.00,70280,L5B_ZD200A  400.00,A4,,0.000392,0.004286,0.12485,2009,2009,2009,21.54,0.001908,0.011313,0.077977,1600,0.627,6.858,,3.053,18.101,
69712,L7_TOTO11   132.00,69714,L7_TOTO1A   132.00,0,,0.003641,0.00808,0.00183,139,139,139,1,0.007329,0.021079,0,174.24,0.634,1.408,,1.277,3.673,
69713,L7_TOTO12   132.00,69715,L7_TOTO1B   132.00,0,,0.003641,0.00808,0.00183,139,139,139,1,0.007329,0.021079,0,174.24,0.634,1.408,,1.277,3.673,
69714,L7_TOTO1A   132.00,70544,L7_C4N4-DD  132.00,0,,0.000981,0.008371,0.03552,308,308,308,1,0.004456,0.015725,0,174.24,0.171,1.459,,0.776,2.740,
69715,L7_TOTO1B   132.00,70543,L7_C4N1-DD  132.00,0,,0.000993,0.008493,0.03722,308,308,308,1,0.004551,0.015759,0,174.24,0.173,1.480,,0.793,2.746,
69718,L7_WIOU11   132.00,70639,L7B_XZTERM20132.00,C4,,0.011957,0.026045,0.05362,123,123,123,1,0.03149,0.069409,0,174.24,2.083,4.538,,5.487,12.094,
69719,L7_WIOU12   132.00,601302,L7_COSS1A   132.00,C4,,0.00425,0.008943,0.04979,123,123,123,1,0.0001,0.0001,0,174.24,0.741,1.558,,0.017,0.017,
69722,L7_ZL001    400.00,69736,L7_ZS057    400.00,A5,,0.0001,0.0001,0.00222,2009,2009,2009,0.36,0.0001,0.000185,0.001365,1600,0.160,0.160,,0.160,0.296,
69722,L7_ZL001    400.00,70720,L7_ZL010    400.00,A5,,0.0001,0.000499,0.0161,2009,2009,2009,2.62,0.000215,0.001345,0.009893,1600,0.160,0.798,,0.344,2.152,
69723,L7_ZL010    275.00,69727,L7_ZLA012   275.00,B5,,0.0001,0.000136,0.00088,1000,1000,1000,0.32,0.0001,0.000359,0.000553,756.25,0.076,0.103,,0.076,0.271,
69723,L7_ZL010    275.00,70030,L3_ZL108    275.00,B5,,0.000967,0.01359,0.09803,1000,1000,1000,33.81,0.005871,0.036656,0.060253,756.25,0.731,10.277,,4.440,27.721,
69725,L7_ZLA002   275.00,69727,L7_ZLA012   275.00,B5,,0.000131,0.001452,0.00944,1000,1000,1000,3.45,0.000645,0.003832,0.005899,756.25,0.099,1.098,,0.488,2.898,
69725,L7_ZLA002   275.00,69733,L7_ZLA02A   275.00,B5,,0.0001,0.0001,0.0005,1000,1000,1000,0.18,0.0001,0.000192,0.000274,756.25,0.076,0.076,,0.076,0.145,
69729,L7_ZLA01A   275.00,69731,L7_ZLA01B   275.00,B5,,0.0001,0.000106,0.00069,1000,1000,1000,0.25,0.0001,0.000279,0.000429,756.25,0.076,0.080,,0.076,0.211,
69729,L7_ZLA01A   275.00,69735,L7_ZLA02C   275.00,B5,,0.0001,0.0001,0.00014,1000,1000,1000,0.05,0.0001,0.0001,0.000078,756.25,0.076,0.076,,0.076,0.076,
69733,L7_ZLA02A   275.00,69734,L7_ZLA02B   275.00,B5,,0.0001,0.0001,0.00012,1000,1000,1000,0.04,0.0001,0.0001,0.000064,756.25,0.076,0.076,,0.076,0.076,
69734,L7_ZLA02B   275.00,69735,L7_ZLA02C   275.00,B5,,0.0001,0.0001,0.00015,1000,1000,1000,0.05,0.0001,0.0001,0.000084,756.25,0.076,0.076,,0.076,0.076,
69736,L7_ZS057    400.00,70317,L5B_ZS043   400.00,A5,,0.0001,0.000859,0.02774,2009,2009,2009,4.52,0.000371,0.002318,0.017053,1600,0.160,1.374,,0.594,3.709,
69737,L7B_CSE_ZD13400.00,69740,L7_T1_14549 400.00,A4,,0.000473,0.005177,0.1508,2147,2147,2147,26.02,0.002304,0.013665,0.094187,1600,0.757,8.283,,3.686,21.864,
69745,L1_PENN2_MC 275.00,69751,L1_TERM     275.00,0,,0.0001,0.0001,0.00958,4763092,4763092,4763092,0.09,0.0001,0.0001,0.009579,756.25,0.076,0.076,,0.076,0.076,
69745,L1_PENN2_MC 275.00,69752,L1B_TERM    275.00,0,,0.0001,0.0001,0.00958,4763092,4763092,4763092,0.09,0.0001,0.0001,0.009579,756.25,0.076,0.076,,0.076,0.076,
69745,L1_PENN2_MC 275.00,69754,L1_ZN140    275.00,B5,,0.000265,0.002927,0.01904,1038,1038,1038,6.95,0.0013,0.007725,0.011893,756.25,0.200,2.214,,0.983,5.842,
69745,L1_PENN2_MC 275.00,69758,L1_ZN161    275.00,B5,,0.0001,0.000115,0.00079,1040,1040,1040,0.28,0.0001,0.000306,0.000436,756.25,0.076,0.087,,0.076,0.231,
69753,L1_VM063    400.00,70151,L5_IRON4_M1 400.00,A5,,0.000443,0.004104,0.11781,1389,1389,1389,20.51,0.00185,0.010825,0.074557,1600,0.709,6.566,,2.960,17.320,
69753,L1_VM063    400.00,70658,L1_ZN140    400.00,A5,,0.0001,0.0001,0.00175,1389,1389,1389,0.3,0.0001,0.00016,0.001103,1600,0.160,0.160,,0.160,0.256,
69759,L1_ZNA001   400.00,70151,L5_IRON4_M1 400.00,A5,,0.000484,0.004857,0.14048,1590,1590,1590,24.34,0.002135,0.012778,0.088347,1600,0.774,7.771,,3.416,20.445,
69759,L1_ZNA001   400.00,70395,L1_TERM406  400.00,A5,,0.0001,0.0001,0.00165,1590,1590,1590,0.28,0.0001,0.000143,0.000933,1600,0.160,0.160,,0.160,0.229,
69760,L8_4WP056   400.00,69762,L8_ENDE4_MC 400.00,A4,,0.0001,0.00087,0.03296,2009,2009,2009,5,0.000322,0.002464,0.019839,1600,0.160,1.392,,0.515,3.942,
69760,L8_4WP056   400.00,69771,L8_ZL109    400.00,A4,,0.0001,0.0001,0.00182,2009,2009,2009,0.28,0.0001,0.000136,0.001095,1600,0.160,0.160,,0.160,0.218,
69761,L8B_4WP056  400.00,69762,L8_ENDE4_MC 400.00,A4,,0.0001,0.00087,0.03296,2009,2009,2009,5,0.000322,0.002464,0.019839,1600,0.160,1.392,,0.515,3.942,
69761,L8B_4WP056  400.00,69772,L8B_ZL109   400.00,A4,,0.0001,0.0001,0.00182,2009,2009,2009,0.28,0.0001,0.000136,0.001095,1600,0.160,0.160,,0.160,0.218,
69766,L8_TERM_COV 132.00,70521,L8_ENDE1_M1 132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69766,L8_TERM_COV 132.00,70562,L3_HINC1E   132.00,C8,,0.006088,0.026026,0.00687,211,211,211,1,0.018995,0.074112,0,174.24,1.061,4.535,,3.310,12.913,
69767,L8B_TERM_COV132.00,70521,L8_ENDE1_M1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69767,L8B_TERM_COV132.00,70563,L3_HINC1F   132.00,C4,,0.006086,0.026014,0.00672,211,211,211,1,0.018974,0.074107,0,174.24,1.060,4.533,,3.306,12.912,
69771,L8_ZL109    400.00,600318,L3_PAFB4B   400.00,A4,,0.000652,0.007134,0.20779,2009,2009,2009,35.85,0.003175,0.01883,0.129784,1600,1.043,11.414,,5.080,30.128,
69772,L8B_ZL109   400.00,600317,L3_PAFB4A   400.00,A4,,0.000652,0.007134,0.20779,2009,2009,2009,35.85,0.003175,0.01883,0.129784,1600,1.043,11.414,,5.080,30.128,
69773,L3_4VU003   275.00,69775,L3_4VU005   275.00,B5,,0.0001,0.000191,0.00145,1362,1362,1362,0.49,0.0001,0.000523,0.000885,756.25,0.076,0.144,,0.076,0.396,
69773,L3_4VU003   275.00,69779,L3_4VU01A   275.00,B5,,0.0001,0.000123,0.00103,1362,1362,1362,0.33,0.0001,0.000349,0.000574,756.25,0.076,0.093,,0.076,0.264,
69774,L3B_4VU003  275.00,69776,L3B_4VU005  275.00,B5,,0.0001,0.000191,0.00145,1204,1204,1204,0.49,0.0001,0.000523,0.000885,756.25,0.076,0.144,,0.076,0.396,
69774,L3B_4VU003  275.00,70040,L3_4VU001   275.00,B5,,0.0001,0.000137,0.00093,1204,1204,1204,0.33,0.0001,0.000364,0.000541,756.25,0.076,0.104,,0.076,0.275,
69775,L3_4VU005   275.00,69793,L3_5VU05A   275.00,B5,,0.0001,0.000114,0.00087,1362,1362,1362,0.29,0.0001,0.000314,0.00053,756.25,0.076,0.086,,0.076,0.237,
69776,L3B_4VU005  275.00,70041,L3_4VU005A  275.00,B5,,0.0001,0.000114,0.00087,1204,1204,1204,0.29,0.0001,0.000314,0.00053,756.25,0.076,0.086,,0.076,0.237,
69777,L3_4VU007   275.00,69780,L3_4VU06R   275.00,B5,,0.0001,0.0001,0.00055,1362,1362,1362,0.19,0.0001,0.000199,0.000337,756.25,0.076,0.076,,0.076,0.150,
69777,L3_4VU007   275.00,69887,L3_NECH2_MC 275.00,B5,,0.000222,0.003427,0.026,1362,1362,1362,8.78,0.00122,0.0094,0.015896,756.25,0.168,2.592,,0.923,7.109,
69778,L3B_4VU007  275.00,69887,L3_NECH2_MC 275.00,B5,,0.000222,0.003427,0.026,1204,1204,1204,8.78,0.00122,0.0094,0.015896,756.25,0.168,2.592,,0.923,7.109,
69778,L3B_4VU007  275.00,70042,L3_4VU006R  275.00,B5,,0.0001,0.0001,0.00055,1204,1204,1204,0.19,0.0001,0.000199,0.000337,756.25,0.076,0.076,,0.076,0.150,
69780,L3_4VU06R   275.00,69793,L3_5VU05A   275.00,B5,,0.0001,0.000139,0.00106,1362,1362,1362,0.36,0.0001,0.000382,0.000646,756.25,0.076,0.105,,0.076,0.289,
69782,L3_4WP001   400.00,70667,L3_4WP002   400.00,A5,,0.0001,0.0001,0.00144,2009,2009,2009,0.21,0.0001,0.000105,0.000792,1600,0.160,0.160,,0.160,0.168,
69782,L3_4WP001   400.00,70670,L3_4ZWW059  400.00,A5,,0.0001,0.0001,0.00282,2009,2009,2009,0.42,0.0001,0.000206,0.001557,1600,0.160,0.160,,0.160,0.330,
69783,L3_4WP002   275.00,69785,L3_4WP53A   275.00,B5,,0.00038,0.00664,0.05716,1000,1000,1000,18.15,0.003013,0.019024,0.034237,756.25,0.287,5.022,,2.279,14.387,
69783,L3_4WP002   275.00,69821,L3_COVE2_MC 275.00,B5,,0.0001,0.000118,0.00099,1000,1000,1000,0.32,0.0001,0.000335,0.000551,756.25,0.076,0.089,,0.076,0.253,
69785,L3_4WP53A   275.00,70030,L3_ZL108    275.00,B5,,0.0001,0.0001,0.00033,1000,1000,1000,0.11,0.0001,0.000123,0.000201,756.25,0.076,0.076,,0.076,0.093,
69797,L3_BESW1A   132.00,69823,L3_COVS11   132.00,C5,,0.002098,0.008915,0.00563,138,138,138,1,0.006948,0.024584,0,174.24,0.366,1.553,,1.211,4.284,
69797,L3_BESW1A   132.00,69827,L3_COVW11   132.00,C5,,0.00096,0.002131,0.00048,149,149,149,1,0.001933,0.005559,0,174.24,0.167,0.371,,0.337,0.969,
69797,L3_BESW1A   132.00,70695,L3J_TERM    132.00,C5,,0.000616,0.001272,0.01137,138,138,138,1,0.001245,0.000833,0,174.24,0.107,0.222,,0.217,0.145,
69798,L3_BESW1B   132.00,69824,L3_COVS12   132.00,C5,,0.002094,0.008902,0.0055,138,138,138,1,0.006922,0.024577,0,174.24,0.365,1.551,,1.206,4.282,
69798,L3_BESW1B   132.00,69828,L3_COVW12   132.00,C5,,0.00096,0.002131,0.00048,149,149,149,1,0.001933,0.005559,0,174.24,0.167,0.371,,0.337,0.969,
69798,L3_BESW1B   132.00,69965,L3I_TERM    132.00,C5,,0.000602,0.00123,0.01096,138,138,138,1,0.001172,0.00081,0,174.24,0.105,0.214,,0.204,0.141,
69799,L3_BESW2_MC 275.00,70000,L3_YYA003   275.00,B5,,0.000834,0.007725,0.04952,955,955,955,18.25,0.003455,0.020183,0.031062,756.25,0.631,5.842,,2.613,15.263,
69799,L3_BESW2_MC 275.00,70001,L3B_YYA003  275.00,B5,,0.000834,0.007725,0.04952,955,955,955,18.25,0.003455,0.020183,0.031062,756.25,0.631,5.842,,2.613,15.263,
69799,L3_BESW2_MC 275.00,70003,L3B_YYE023  275.00,B5,,0.00035,0.003244,0.02079,955,955,955,7.66,0.001451,0.008475,0.013042,756.25,0.265,2.453,,1.097,6.409,
69799,L3_BESW2_MC 275.00,70456,L3_YYE001   275.00,B5,,0.0001,0.0001,0,819,819,819,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
69801,L3_BUST2_M1 275.00,69831,L3_CSE_YYF0 275.00,B5,,0.000106,0.001733,0.67514,725,725,725,6.21,0.001776,0.000615,0.675136,756.25,0.080,1.311,,1.343,0.465,
69801,L3_BUST2_M1 275.00,69832,L3B_CSE_YYF0275.00,B5,,0.000106,0.001733,0.67514,725,725,725,6.21,0.001776,0.000615,0.675136,756.25,0.080,1.311,,1.343,0.465,
69801,L3_BUST2_M1 275.00,69963,L3G_TERM    275.00,0,,0.0001,0.0001,0.02725,4763092,4763092,4763092,0.26,0.0001,0.0001,0.027248,756.25,0.076,0.076,,0.076,0.076,
69803,L3_CASB11   132.00,70369,L3_TERM_T4G 132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69803,L3_CASB11   132.00,72644,N7_FORD11   132.00,C4,,0.00088,0.00321,0.00281,218,218,218,1,0.00214,0.00143,0,174.24,0.153,0.559,,0.373,0.249,
69804,L3_CASB12   132.00,69805,L3_CASB1A   132.00,C4,,0.00077,0.00281,0.00246,218,218,218,1,0.00187,0.00125,0,174.24,0.134,0.490,,0.326,0.218,
69805,L3_CASB1A   132.00,69912,L3_SUTC11   132.00,C4,,0.0017,0.01024,0.01613,137,137,137,1,0.00721,0.02731,0,174.24,0.296,1.784,,1.256,4.758,
69805,L3_CASB1A   132.00,70361,L3_TERM1Z(9 132.00,C4,,0.00129,0.00706,0.02204,153,153,153,1,0.00637,0.01883,0,174.24,0.225,1.230,,1.110,3.281,
69806,L3_CASB51   11.000,69808,L3_CASB5A   11.000,R4,,0.0001,0.26699,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.323,,0.000,0.000,
69806,L3_CASB51   11.000,70418,L3_CASB5B   11.000,R4,,0.0001,0.26366,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.319,,0.000,0.000,
69807,L3_CASB52   11.000,69809,L3_CASB5C   11.000,R4,,0.0001,0.26466,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.320,,0.000,0.000,
69807,L3_CASB52   11.000,70419,L3_CASB5D   11.000,R4,,0.0001,0.26733,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.323,,0.000,0.000,
69810,L3_COPH11   132.00,69838,L3_ELMD1A   132.00,C4,,0.00077,0.00183,0.01566,123,123,123,1,0.00208,0.00328,0,174.24,0.134,0.319,,0.362,0.572,
69810,L3_COPH11   132.00,69908,L3_SOLI11   132.00,C4,,0.00282,0.00198,0.04934,94,94,94,1,0.01366,0.006,0,174.24,0.491,0.345,,2.380,1.045,
69810,L3_COPH11   132.00,69909,L3_SOLI12   132.00,C4,,0.00276,0.00195,0.04837,94,94,94,1,0.0134,0.00588,0,174.24,0.481,0.340,,2.335,1.025,
69810,L3_COPH11   132.00,70360,L3_TERM1Z(8 132.00,C4,,0.01302,0.03426,0.01896,115,115,115,1,0.02742,0.08755,0,174.24,2.269,5.969,,4.778,15.255,
69810,L3_COPH11   132.00,70363,L3B_TERM1Z(1132.00,C4,,0.01347,0.03549,0.01926,115,115,115,1,0.02833,0.09075,0,174.24,2.347,6.184,,4.936,15.812,
69810,L3_COPH11   132.00,70433,L3_SHIR11   132.00,C4,,0.00429,0.00961,0.01989,123,123,123,1,0.00942,0.02354,0,174.24,0.747,1.674,,1.641,4.102,
69812,L3_COPH51   11.000,69814,L3_COPH5A   11.000,1,,0.0001,0.2548,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.308,,0.000,0.000,
69812,L3_COPH51   11.000,69814,L3_COPH5A   11.000,R4,,0.0001,0.26047,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.315,,0.000,0.000,
69813,L3_COPH52   11.000,69815,L3_COPH5C   11.000,1,,0.0001,0.53266,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.645,,0.000,0.000,
69813,L3_COPH52   11.000,69815,L3_COPH5C   11.000,R4,,0.0001,0.53533,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.648,,0.000,0.000,
69816,L3_COVC11   132.00,69970,L3N_TERM    132.00,C5,,0.004229,0.00806,0.19626,147,147,147,1,0.012884,0.003873,0,174.24,0.737,1.404,,2.245,0.675,
69817,L3_COVC12   132.00,69968,L3L_TERM    132.00,C5,,0.004238,0.008077,0.19667,147,147,147,1,0.01291,0.003881,0,174.24,0.738,1.407,,2.249,0.676,
69819,L3_COVE1_M1 132.00,69962,L3F_TERM    132.00,0,,0.0001,0.0001,0.00174,2286284,2286284,2286284,0.04,0.0001,0.0001,0.001743,174.24,0.017,0.017,,0.017,0.017,
69819,L3_COVE1_M1 132.00,70645,L3D_XZTERM21132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69819,L3_COVE1_M1 132.00,70647,L3F_XZTERM21132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69819,L3_COVE1_M1 132.00,70650,L3I_XZTERM21132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69819,L3_COVE1_M1 132.00,70651,L3J_XZTERM21132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69821,L3_COVE2_MC 275.00,69961,L3E_TERM    275.00,0,,0.0001,0.0001,0.01628,4763092,4763092,4763092,0.15,0.0001,0.0001,0.016285,756.25,0.076,0.076,,0.076,0.076,
69821,L3_COVE2_MC 275.00,70535,L3_4ZWW059  275.00,B5,,0.0001,0.000166,0.00112,1204,1204,1204,0.4,0.0001,0.000439,0.000653,756.25,0.076,0.126,,0.076,0.332,
69821,L3_COVE2_MC 275.00,70537,L3_4ZWW060  275.00,B5,,0.0001,0.0001,0.00035,955,955,955,0.13,0.0001,0.000144,0.000221,756.25,0.076,0.076,,0.076,0.109,
69821,L3_COVE2_MC 275.00,70538,L3B_4ZWW060 275.00,B5,,0.0001,0.0001,0.00035,955,955,955,0.13,0.0001,0.000144,0.000221,756.25,0.076,0.076,,0.076,0.109,
69821,L3_COVE2_MC 275.00,70692,L3F_TERM    275.00,0,,0.0001,0.0001,0.01522,4763092,4763092,4763092,0.14,0.0001,0.0001,0.015221,756.25,0.076,0.076,,0.076,0.076,
69831,L3_CSE_YYF0 275.00,70004,L3_YYF010_C 275.00,B5,,0.000121,0.001121,0.00718,725,725,725,2.65,0.000501,0.002928,0.004506,756.25,0.092,0.848,,0.379,2.214,
69832,L3B_CSE_YYF0275.00,70005,L3B_YYF010_C275.00,B5,,0.000121,0.001121,0.00718,725,725,725,2.65,0.000501,0.002928,0.004506,756.25,0.092,0.848,,0.379,2.214,
69833,L3_CSE_ZF08 275.00,70045,L3_HAMH2_CS 275.00,B5,,0.0001,0.0001,0.02761,819,819,819,0.25,0.0001,0.0001,0.02761,756.25,0.076,0.076,,0.076,0.076,
69833,L3_CSE_ZF08 275.00,70678,L3_ZF059    275.00,B5,,0.000368,0.004065,0.02644,819,819,819,9.65,0.001805,0.010726,0.016514,756.25,0.278,3.074,,1.365,8.112,
69834,L3_DAVE11   132.00,69895,L3_RUGB1B   132.00,C5,,0.023234,0.051554,0.01169,123,123,123,1,0.046765,0.134499,0,174.24,4.048,8.983,,8.148,23.435,
69835,L3_DAVE12   132.00,69894,L3_RUGB1A   132.00,C5,,0.022504,0.049934,0.01132,123,123,123,1,0.045296,0.130273,0,174.24,3.921,8.701,,7.892,22.699,
69835,L3_DAVE12   132.00,601305,L3_CRIR11   132.00,C4,,0.010565,0.023445,0.00531,123,123,123,1,0.0001,0.0001,0,174.24,1.841,4.085,,0.017,0.017,
69837,L3_ELMD11   132.00,601486,L3_AIRL1A   132.00,C5,,0.00645,0.01616,0.03318,123,123,123,1,0.01581,0.03967,0,174.24,1.124,2.816,,2.755,6.912,
69838,L3_ELMD1A   132.00,69907,L3_SHIR12   132.00,C4,,0.00348,0.00772,0.00175,123,123,123,1,0.00701,0.02015,0,174.24,0.606,1.345,,1.221,3.511,
69838,L3_ELMD1A   132.00,70425,L3_ELMD12   132.00,C4,,0.00651,0.01699,0.00345,123,123,123,1,0.01524,0.04369,0,174.24,1.134,2.960,,2.655,7.613,
69840,L3_ELMD52   11.000,70426,L3_ELMD5B   11.000,R4,,0.0001,0.54065,0,30,30,30,1,0.0001,0.54065,0,1.21,0.000,0.654,,0.000,0.654,
69840,L3_ELMD52   11.000,70427,L3_ELMD5C   11.000,R4,,0.0001,0.53532,0,30,30,30,1,0.0001,0.53532,0,1.21,0.000,0.648,,0.000,0.648,
69841,L3_ELMD54   11.000,69842,L3_ELMD5A   11.000,R4,,0.0001,0.54233,0,30,30,30,1,0.0001,0.54233,0,1.21,0.000,0.656,,0.000,0.656,
69841,L3_ELMD54   11.000,70426,L3_ELMD5B   11.000,R4,,0.0001,0.53833,0,30,30,30,1,0.0001,0.53833,0,1.21,0.000,0.651,,0.000,0.651,
69844,L3_ERDI51   11.000,69846,L3_ERDI5A   11.000,R4,,0.0001,0.24499,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.296,,0.000,0.000,
69844,L3_ERDI51   11.000,69847,L3_ERDI5B   11.000,R4,,0.0001,0.24832,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.300,,0.000,0.000,
69845,L3_ERDI53   11.000,69848,L3_ERDI5C   11.000,R4,,0.0001,0.25243,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.305,,0.000,0.000,
69845,L3_ERDI53   11.000,69849,L3_ERDI5D   11.000,R4,,0.0001,0.2441,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.295,,0.000,0.000,
69858,L3_HAMH1B   132.00,70353,L3_TERM1Z(3 132.00,C4,,0.00016,0.00098,0.01942,226,226,226,1,0.0018,0.00046,0,174.24,0.028,0.171,,0.314,0.080,
69858,L3_HAMH1B   132.00,70507,L3_CHEW11   132.00,C4,,0.00085,0.00564,0.11328,226,226,226,1,0.01146,0.00254,0,174.24,0.148,0.983,,1.997,0.443,
69859,L3_HAMH1C   132.00,70351,L3_TERM1Z(1 132.00,C4,,0.00027,0.00129,0.00424,211,211,211,1,0.00068,0.00292,0,174.24,0.047,0.225,,0.118,0.509,
69862,L3_HAMH4_M1 400.00,70013,L3_ZF134    400.00,A5,,0.000279,0.00308,0.08968,2009,2009,2009,15.48,0.001368,0.008128,0.056016,1600,0.446,4.928,,2.189,13.005,
69862,L3_HAMH4_M1 400.00,70022,L3_ZF88B    400.00,A5,,0.0001,0.0001,0.00076,2009,2009,2009,0.13,0.0001,0.0001,0.000427,1600,0.160,0.160,,0.160,0.160,
69862,L3_HAMH4_M1 400.00,70657,L3_CSE_4ZWW 400.00,A5,,0.0001,0.0001,0.252,2009,2009,2009,0.7,0.0001,0.0001,0.252,1600,0.160,0.160,,0.160,0.160,
69863,L3_HAMH51   11.000,69865,L3_HAMH5A   11.000,1,,0.0001,0.30147,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.365,,0.000,0.000,
69863,L3_HAMH51   11.000,69865,L3_HAMH5A   11.000,R4,,0.0001,0.30714,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.372,,0.000,0.000,
69864,L3_HAMH52   11.000,69866,L3_HAMH5C   11.000,1,,0.0001,0.30667,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.371,,0.000,0.000,
69864,L3_HAMH52   11.000,69866,L3_HAMH5C   11.000,R4,,0.0001,0.30567,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.370,,0.000,0.000,
69867,L3_HARB11   132.00,69987,L3_WARW11   132.00,C5,,0.011117,0.0255,0.03632,123,123,123,1,0.027638,0.061755,0,174.24,1.937,4.443,,4.816,10.760,
69868,L3_HARB12   132.00,69987,L3_WARW11   132.00,C5,,0.011099,0.025465,0.03491,123,123,123,1,0.027574,0.061685,0,174.24,1.934,4.437,,4.804,10.748,
69870,L3_HINC11   132.00,69872,L3_HINC1A   132.00,C5,,0.003626,0.008049,0.00278,135,135,135,1,0.00744,0.020965,0,174.24,0.632,1.402,,1.296,3.653,
69871,L3_HINC12   132.00,69873,L3_HINC1B   132.00,C5,,0.003623,0.008039,0.00182,149,149,149,1,0.007292,0.020974,0,174.24,0.631,1.401,,1.271,3.655,
69872,L3_HINC1A   132.00,69891,L3_PAIL11   132.00,0,,0.015155,0.033629,0.00762,9998.7,9998.7,9998.7,1,0.030505,0.087733,0,174.24,2.641,5.860,,5.315,15.287,
69872,L3_HINC1A   132.00,70651,L3J_XZTERM21132.00,C5,,0.006881,0.015383,0.00749,999,999,999,1,0.014568,0.03948,0,174.24,1.199,2.680,,2.538,6.879,
69873,L3_HINC1B   132.00,69894,L3_RUGB1A   132.00,C5,,0.019495,0.043259,0.00981,149,149,149,1,0.03924,0.112857,0,174.24,3.397,7.537,,6.837,19.664,
69873,L3_HINC1B   132.00,70652,L3K_XZTERM21132.00,C5,,0.006897,0.015436,0.00815,999,999,999,1,0.014717,0.039514,0,174.24,1.202,2.690,,2.564,6.885,
69878,L3_KITG11   132.00,70357,L3_TERM1Z(5 132.00,C4,,0.00115,0.00726,0.13981,226,226,226,1,0.01421,0.00324,0,174.24,0.200,1.265,,2.476,0.565,
69878,L3_KITG11   132.00,70409,L3_BOUG11   132.00,C4,,0.00082,0.00427,0.10771,248,248,248,1,0.01127,0.00275,0,174.24,0.143,0.744,,1.964,0.479,
69878,L3_KITG11   132.00,70507,L3_CHEW11   132.00,C4,,0.00055,0.00362,0.07274,226,226,226,1,0.00736,0.00163,0,174.24,0.096,0.631,,1.282,0.284,
69879,L3_KITG51   11.000,69881,L3_KITG5A   11.000,1,,0.0001,0.52825,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.639,,0.000,0.000,
69879,L3_KITG51   11.000,69881,L3_KITG5A   11.000,R4,,0.0001,0.54158,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.655,,0.000,0.000,
69880,L3_KITG52   11.000,69883,L3_KITG5C   11.000,1,,0.0001,0.52808,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.639,,0.000,0.000,
69880,L3_KITG52   11.000,69883,L3_KITG5C   11.000,R4,,0.0001,0.54175,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.656,,0.000,0.000,
69887,L3_NECH2_MC 275.00,69958,L3B_TERM    275.00,0,,0.0001,0.0001,0.00692,4763092,4763092,4763092,0.06,0.0001,0.0001,0.006918,756.25,0.076,0.076,,0.076,0.076,
69887,L3_NECH2_MC 275.00,70004,L3_YYF010_C 275.00,B5,,0.0001,0.000316,0.08296,725,725,725,1.44,0.000163,0.000118,0.082961,756.25,0.076,0.239,,0.123,0.089,
69887,L3_NECH2_MC 275.00,70005,L3B_YYF010_C275.00,B5,,0.0001,0.000309,0.08129,725,725,725,1.41,0.00016,0.000116,0.081287,756.25,0.076,0.234,,0.121,0.088,
69887,L3_NECH2_MC 275.00,70673,L3_TERM     275.00,0,,0.0001,0.0001,0.03459,4763092,4763092,4763092,0.32,0.0001,0.0001,0.034592,756.25,0.076,0.076,,0.076,0.076,
69887,L3_NECH2_MC 275.00,70689,L3C_TERM    275.00,0,,0.0001,0.0001,0.00788,4763092,4763092,4763092,0.07,0.0001,0.0001,0.007876,756.25,0.076,0.076,,0.076,0.076,
69887,L3_NECH2_MC 275.00,70690,L3D_TERM    275.00,0,,0.0001,0.0001,0.01628,4763092,4763092,4763092,0.15,0.0001,0.0001,0.016285,756.25,0.076,0.076,,0.076,0.076,
69888,L3_NUNE11   132.00,70647,L3F_XZTERM21132.00,C5,,0.003734,0.01156,0.0139,169,169,169,1,0.009906,0.035939,0,174.24,0.651,2.014,,1.726,6.262,
69889,L3_NUNE12   132.00,70648,L3G_XZTERM21132.00,C5,,0.003709,0.011525,0.01249,169,169,169,1,0.009627,0.03578,0,174.24,0.646,2.008,,1.677,6.234,
69891,L3_PAIL11   132.00,69895,L3_RUGB1B   132.00,0,,0.004425,0.009819,0.00223,9998.7,9998.7,9998.7,1,0.008907,0.025617,0,174.24,0.771,1.711,,1.552,4.464,
69893,L3_RUGB11   132.00,69894,L3_RUGB1A   132.00,C5,,0.00152,0.003348,0.00194,139,139,139,1,0.003238,0.008734,0,174.24,0.265,0.583,,0.564,1.522,
69893,L3_RUGB11   132.00,69895,L3_RUGB1B   132.00,C5,,0.001475,0.003274,0.00074,149,149,149,1,0.00297,0.008541,0,174.24,0.257,0.570,,0.517,1.488,
69893,L3_RUGB11   132.00,70649,L3H_XZTERM21132.00,C5,,0.008269,0.034954,0.01695,155,155,155,1,0.027857,0.09608,0,174.24,1.441,6.090,,4.854,16.741,
69893,L3_RUGB11   132.00,70650,L3I_XZTERM21132.00,C5,,0.008242,0.034877,0.0163,195,195,195,1,0.027805,0.096037,0,174.24,1.436,6.077,,4.845,16.733,
69913,L3_SUTC12   132.00,70352,L3_TERM1Z(2 132.00,C4,,0.00299,0.01731,0.0385,137,137,137,1,0.01363,0.04617,0,174.24,0.521,3.016,,2.375,8.045,
69914,L3_SUTC51   11.000,69916,L3_SUTC5A   11.000,R4,,0.0001,0.37161,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.450,,0.000,0.000,
69914,L3_SUTC51   11.000,70442,L3_SUTC5B   11.000,R4,,0.0001,0.36161,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.438,,0.000,0.000,
69915,L3_SUTC52   11.000,69917,L3_SUTC5C   11.000,R4,,0.0001,0.34223,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.414,,0.000,0.000,
69915,L3_SUTC52   11.000,70443,L3_SUTC5D   11.000,R4,,0.0001,0.34073,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.412,,0.000,0.000,
69918,L3_TAMT1A   132.00,69922,L3_TAMW1A   132.00,C4,,0.003285,0.007142,0.01577,118,118,118,1,0.008665,0.01846,0,174.24,0.572,1.244,,1.510,3.216,
69919,L3_TAMT1B   132.00,69923,L3_TAMW1B   132.00,C4,,0.003268,0.007111,0.01498,118,118,118,1,0.008516,0.018395,0,174.24,0.569,1.239,,1.484,3.205,
69922,L3_TAMW1A   132.00,70355,L3_TERM1Z(4 132.00,C4,,0.005466,0.017447,0.01937,269,269,269,1,0.013314,0.052992,0,174.24,0.952,3.040,,2.320,9.233,
69922,L3_TAMW1A   132.00,601393,L3_LULL11   132.00,C4,,0.009257,0.024151,0.0049,123,123,123,1,0.021668,0.062096,0,174.24,1.613,4.208,,3.775,10.820,
69923,L3_TAMW1B   132.00,70359,L3_TERM1Z(7 132.00,C4,,0.005434,0.017306,0.01664,269,269,269,1,0.013013,0.052702,0,174.24,0.947,3.015,,2.267,9.183,
69930,L3_TERM160  132.00,70432,L3_LEMR1_R1 132.00,0,,0.0001,0.0001,0.01051,2286284,2286284,2286284,0.32,0.0001,0.0001,0.01051,174.24,0.017,0.017,,0.017,0.017,
69949,L3_TERM     132.00,70576,L3_NECH1_M1 132.00,0,,0.0001,0.0001,0.00872,2286284,2286284,2286284,0.18,0.0001,0.0001,0.008715,174.24,0.017,0.017,,0.017,0.017,
69960,L3D_TERM    132.00,70508,L3_NECH1_M2 132.00,0,,0.0001,0.0001,0.01548,2286284,2286284,2286284,0.32,0.0001,0.0001,0.015477,174.24,0.017,0.017,,0.017,0.017,
69964,L3H_TERM    132.00,70539,L3_BESW1_R1 132.00,0,,0.0001,0.0001,0.01075,2286284,2286284,2286284,0.27,0.0001,0.0001,0.01075,174.24,0.017,0.017,,0.017,0.017,
69965,L3I_TERM    132.00,70539,L3_BESW1_R1 132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69968,L3L_TERM    132.00,70408,L3_BESW1_M1 132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69970,L3N_TERM    132.00,70539,L3_BESW1_R1 132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
69987,L3_WARW11   132.00,70696,L3K_TERM    132.00,C5,,0.006501,0.021453,0.04956,237,237,237,1,0.01567,0.062719,0,174.24,1.133,3.738,,2.730,10.928,
69987,L3_WARW11   132.00,70697,L3M_TERM    132.00,C5,,0.006501,0.021453,0.04956,237,237,237,1,0.01567,0.062719,0,174.24,1.133,3.738,,2.730,10.928,
69992,L3_WHIT11   132.00,70555,L3_COVS14   132.00,C8,,0.001722,0.003015,0.09913,167,167,167,1,0.019348,0.008518,0,174.24,0.300,0.525,,3.371,1.484,
69992,L3_WHIT11   132.00,70645,L3D_XZTERM21132.00,C5,,0.012188,0.027259,0.01387,999,999,999,1,0.025688,0.069886,0,174.24,2.124,4.750,,4.476,12.177,
69993,L3_WHIT12   132.00,70554,L3_COVS13   132.00,C8,,0.001722,0.003015,0.09913,167,167,167,1,0.019348,0.008518,0,174.24,0.300,0.525,,3.371,1.484,
69993,L3_WHIT12   132.00,70646,L3E_XZTERM21132.00,C5,,0.012178,0.027251,0.0141,149,149,149,1,0.025825,0.069877,0,174.24,2.122,4.748,,4.500,12.175,
70000,L3_YYA003   275.00,70537,L3_4ZWW060  275.00,B5,,0.0001,0.000121,0.00077,955,955,955,0.28,0.0001,0.000315,0.000485,756.25,0.076,0.092,,0.076,0.238,
70001,L3B_YYA003  275.00,70538,L3B_4ZWW060 275.00,B5,,0.0001,0.000121,0.00077,955,955,955,0.28,0.0001,0.000315,0.000485,756.25,0.076,0.092,,0.076,0.238,
70002,L3_YYE023   275.00,70011,L3_ZF134B   275.00,B5,,0.0001,0.00013,0.00083,819,819,819,0.31,0.0001,0.000338,0.000521,756.25,0.076,0.098,,0.076,0.256,
70002,L3_YYE023   275.00,70456,L3_YYE001   275.00,B5,,0.00035,0.003244,0.02079,819,819,819,7.66,0.001451,0.008475,0.013042,756.25,0.265,2.453,,1.097,6.409,
70003,L3B_YYE023  275.00,70012,L3B_ZF134B  275.00,B5,,0.0001,0.00013,0.00083,955,955,955,0.31,0.0001,0.000338,0.000521,756.25,0.076,0.098,,0.076,0.256,
70006,L3_ZF059    400.00,70008,L3_ZF088    400.00,A5,,0.000174,0.001921,0.05594,2009,2009,2009,9.65,0.000853,0.00507,0.034938,1600,0.278,3.074,,1.365,8.112,
70006,L3_ZF059    400.00,70294,L5B_ZF002   400.00,A5,,0.000352,0.00385,0.11214,2009,2009,2009,19.35,0.001714,0.010162,0.070043,1600,0.563,6.160,,2.742,16.259,
70008,L3_ZF088    400.00,70021,L3_ZF88A    400.00,A5,,0.0001,0.0001,0.00028,2009,2009,2009,0.05,0.0001,0.0001,0.000157,1600,0.160,0.160,,0.160,0.160,
70009,L3_ZF090_CS 275.00,70044,L3_CSE_HAMH 275.00,B5,,0.0001,0.000105,0.04098,819,819,819,0.38,0.000108,0.0001,0.04098,756.25,0.076,0.079,,0.082,0.076,
70009,L3_ZF090_CS 275.00,70679,L3_ZF134    275.00,B5,,0.00059,0.006517,0.04239,819,819,819,15.48,0.002893,0.017197,0.026476,756.25,0.446,4.928,,2.188,13.005,
70010,L3_ZF134A   400.00,70013,L3_ZF134    400.00,A5,,0.0001,0.0001,0.00089,2009,2009,2009,0.15,0.0001,0.0001,0.000503,1600,0.160,0.160,,0.160,0.160,
70010,L3_ZF134A   400.00,70680,L3_ZF135    400.00,A5,,0.0001,0.0001,0.00086,2009,2009,2009,0.15,0.0001,0.0001,0.000483,1600,0.160,0.160,,0.160,0.160,
70011,L3_ZF134B   275.00,70679,L3_ZF134    275.00,B5,,0.0001,0.0001,0.0005,819,819,819,0.18,0.0001,0.000191,0.000273,756.25,0.076,0.076,,0.076,0.144,
70012,L3B_ZF134B  275.00,70015,L3_ZF135    275.00,B5,,0.0001,0.0001,0.00034,955,955,955,0.12,0.0001,0.000132,0.000188,756.25,0.076,0.076,,0.076,0.100,
70015,L3_ZF135    275.00,70017,L3_ZF208    275.00,B5,,0.000944,0.010432,0.06786,955,955,955,24.77,0.004632,0.02753,0.042384,756.25,0.714,7.889,,3.503,20.820,
70017,L3_ZF208    275.00,70025,L3_ZFC009   275.00,B5,,0.0001,0.0001,0.00057,955,955,955,0.21,0.0001,0.000231,0.000356,756.25,0.076,0.076,,0.076,0.175,
70019,L3_ZF209    400.00,70028,L3_ZFF009   400.00,A5,,0.0001,0.0001,0.00218,1967,1967,1967,0.38,0.0001,0.000197,0.001361,1600,0.160,0.160,,0.160,0.315,
70020,L3B_ZF209   400.00,70029,L3B_ZFF009  400.00,A5,,0.0001,0.0001,0.00218,1967,1967,1967,0.38,0.0001,0.000197,0.001361,1600,0.160,0.160,,0.160,0.315,
70021,L3_ZF88A    400.00,70022,L3_ZF88B    400.00,A5,,0.0001,0.0001,0.00054,2009,2009,2009,0.09,0.0001,0.0001,0.000307,1600,0.160,0.160,,0.160,0.160,
70023,L3_ZFA002   275.00,70049,L3_ZFA053   275.00,B5,,0.000764,0.007665,0.0495,819,819,819,18.15,0.003463,0.020291,0.031091,756.25,0.578,5.797,,2.619,15.345,
70023,L3_ZFA002   275.00,70678,L3_ZF059    275.00,B5,,0.0001,0.000144,0.00094,819,819,819,0.34,0.0001,0.00038,0.000585,756.25,0.076,0.109,,0.076,0.287,
70024,L3_ZFC001   275.00,70025,L3_ZFC009   275.00,B5,,0.0001,0.001076,0.007,955,955,955,2.56,0.000478,0.00284,0.004373,756.25,0.076,0.814,,0.361,2.148,
70024,L3_ZFC001   275.00,70027,L3_ZFC01A   275.00,B5,,0.0001,0.0001,0.00019,955,955,955,0.07,0.0001,0.0001,0.000107,756.25,0.076,0.076,,0.076,0.076,
70027,L3_ZFC01A   275.00,70558,L3_FECK2_M1 275.00,B5,,0.0001,0.0001,0.00033,955,955,955,0.12,0.0001,0.000127,0.000181,756.25,0.076,0.076,,0.076,0.096,
70028,L3_ZFF009   400.00,70559,L3_FECK4_M1 400.00,A5,,0.0001,0.000493,0.01435,1967,1967,1967,2.48,0.000219,0.0013,0.008963,1600,0.160,0.789,,0.350,2.080,
70029,L3B_ZFF009  400.00,70559,L3_FECK4_M1 400.00,A5,,0.0001,0.000493,0.01435,1967,1967,1967,2.48,0.000219,0.0013,0.008963,1600,0.160,0.789,,0.350,2.080,
70032,L3_ZN215    400.00,70033,L3_ZN216    400.00,A5,,0.0001,0.0001,0.00158,2009,2009,2009,0.27,0.0001,0.000144,0.000894,1600,0.160,0.160,,0.160,0.230,
70032,L3_ZN215    400.00,70309,L5_ZN161    400.00,A5,,0.000341,0.003767,0.10967,2009,2009,2009,18.92,0.001672,0.00994,0.068497,1600,0.546,6.027,,2.675,15.904,
70033,L3_ZN216    400.00,70034,L3_ZN217    400.00,A5,,0.0001,0.0001,0.00172,2009,2009,2009,0.3,0.0001,0.000156,0.000969,1600,0.160,0.160,,0.160,0.250,
70034,L3_ZN217    400.00,70035,L3_ZN228    400.00,A5,,0.0001,0.000787,0.02375,2009,2009,2009,4.02,0.000352,0.002099,0.014746,1600,0.160,1.259,,0.563,3.358,
70035,L3_ZN228    400.00,70037,L3_ZN237    400.00,A5,,0.0001,0.000624,0.01884,2009,2009,2009,3.19,0.000279,0.001665,0.011697,1600,0.160,0.998,,0.446,2.664,
70036,L3_ZN237A   400.00,70037,L3_ZN237    400.00,A5,,0.0001,0.0001,0.00124,2009,2009,2009,0.22,0.0001,0.000113,0.000702,1600,0.160,0.160,,0.160,0.181,
70036,L3_ZN237A   400.00,70038,L3_ZN238    400.00,A5,,0.0001,0.0001,0.001,2009,2009,2009,0.17,0.0001,0.0001,0.000565,1600,0.160,0.160,,0.160,0.160,
70038,L3_ZN238    400.00,70039,L3_ZN278    400.00,A5,,0.000251,0.002771,0.08069,2009,2009,2009,13.92,0.00123,0.007313,0.050398,1600,0.402,4.434,,1.968,11.701,
70039,L3_ZN278    400.00,70559,L3_FECK4_M1 400.00,A5,,0.0001,0.0001,0.00232,2009,2009,2009,0.4,0.0001,0.000211,0.001312,1600,0.160,0.160,,0.160,0.338,
70040,L3_4VU001   275.00,70534,L3_4ZWW001  275.00,0,,0.0001,0.000124,0.00084,1204,1204,1204,0.3,0.0001,0.000328,0.000487,756.25,0.076,0.094,,0.076,0.248,
70041,L3_4VU005A  275.00,70042,L3_4VU006R  275.00,B5,,0.0001,0.000139,0.00106,1204,1204,1204,0.36,0.0001,0.000382,0.000646,756.25,0.076,0.105,,0.076,0.289,
70044,L3_CSE_HAMH 275.00,70045,L3_HAMH2_CS 275.00,B5,,0.0001,0.0001,0.00383,819,819,819,0.1,0.0001,0.0001,0.003829,756.25,0.076,0.076,,0.076,0.076,
70047,L3_VT001    275.00,70048,L3_VT01A    275.00,B5,,0.0001,0.000169,0.0011,819,819,819,0.4,0.0001,0.000447,0.000688,756.25,0.076,0.128,,0.076,0.338,
70047,L3_VT001    275.00,70663,L2_VT016    275.00,B5,,0.000165,0.001822,0.01185,819,819,819,4.33,0.000809,0.004809,0.007403,756.25,0.125,1.378,,0.612,3.637,
70048,L3_VT01A    275.00,70049,L3_ZFA053   275.00,B5,,0.0001,0.000145,0.00094,819,819,819,0.34,0.0001,0.000383,0.000587,756.25,0.076,0.110,,0.076,0.290,
70050,L3_TERM_SGT 400.00,70532,L3_4YP001   400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
70055,L5_BARL11   132.00,70064,L5_BOTN1A   132.00,C4,,0.00533,0.02283,0.00829,218,218,218,1,0.01681,0.06472,0,174.24,0.929,3.978,,2.929,11.277,
70055,L5_BARL11   132.00,70065,L5_BOTN1B   132.00,C4,,0.00534,0.02285,0.00858,218,218,218,1,0.01684,0.06473,0,174.24,0.930,3.981,,2.934,11.279,
