From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
70055,L5_BARL11   132.00,70162,L5_LONG11   132.00,C4,,0.00656,0.01465,0.00593,123,123,123,1,0.01345,0.03789,0,174.24,1.143,2.553,,2.344,6.602,
70055,L5_BARL11   132.00,70164,L5_LONG1A   132.00,C4,,0.00191,0.00819,0.00364,218,218,218,1,0.00607,0.02311,0,174.24,0.333,1.427,,1.058,4.027,
70055,L5_BARL11   132.00,70169,L5_MEFC11   132.00,C4,,0.00057,0.00281,0.00485,211,211,211,1,0.0018,0.0068,0,174.24,0.099,0.490,,0.314,1.185,
70055,L5_BARL11   132.00,70170,L5_MEFC12   132.00,C4,,0.00048,0.00237,0.00509,211,211,211,1,0.0016,0.00559,0,174.24,0.084,0.413,,0.279,0.974,
70055,L5_BARL11   132.00,70172,L5_NEWC11   132.00,C4,,0.01631,0.03623,0.00969,123,123,123,1,0.033,0.09434,0,174.24,2.842,6.313,,5.750,16.438,
70055,L5_BARL11   132.00,70173,L5_NEWC12   132.00,C4,,0.01631,0.03624,0.0099,123,123,123,1,0.03298,0.09433,0,174.24,2.842,6.314,,5.746,16.436,
70055,L5_BARL11   132.00,70181,L5_RADG1A   132.00,C4,,0.020475,0.058998,0.01417,999,999,999,1,0.054322,0.14614,0,174.24,3.568,10.280,,9.465,25.463,
70058,L5_BENT11   132.00,70268,L5_WALS11   132.00,C4,,0.00263,0.00589,0.0023,123,123,123,1,0.00547,0.01514,0,174.24,0.458,1.026,,0.953,2.638,
70059,L5_BENT51   11.000,70061,L5_BENT5A   11.000,R4,,0.0001,0.3408,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.412,,0.000,0.000,
70060,L5_BENT52   11.000,70061,L5_BENT5A   11.000,R4,,0.0001,0.3438,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.416,,0.000,0.000,
70062,L5_BOTN11   132.00,70064,L5_BOTN1A   132.00,C4,,0.0001,0.0001,0.00089,161,161,161,1,0.00034,0.0001,0,174.24,0.017,0.017,,0.059,0.017,
70063,L5_BOTN12   132.00,70065,L5_BOTN1B   132.00,C4,,0.0001,0.0001,0.00075,139,139,139,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70064,L5_BOTN1A   132.00,70212,L5_STAG12   132.00,C4,,0.00113,0.00481,0.00179,218,218,218,1,0.00361,0.0136,0,174.24,0.197,0.838,,0.629,2.370,
70065,L5_BOTN1B   132.00,70211,L5_STAG11   132.00,C4,,0.00105,0.00446,0.00143,218,218,218,1,0.00331,0.01267,0,174.24,0.183,0.777,,0.577,2.208,
70071,L5_BURS11   132.00,70097,L5_CELL1A   132.00,C4,,0.00132,0.00968,0.27259,274,274,274,1,0.00725,0.00256,0,174.24,0.230,1.687,,1.263,0.446,
70071,L5_BURS11   132.00,70172,L5_NEWC11   132.00,C4,,0.0014,0.00264,0.10405,163,163,163,1,0.00505,0.00375,0,174.24,0.244,0.460,,0.880,0.653,
70071,L5_BURS11   132.00,70173,L5_NEWC12   132.00,C4,,0.00138,0.00261,0.10287,163,163,163,1,0.00499,0.00371,0,174.24,0.240,0.455,,0.869,0.646,
70071,L5_BURS11   132.00,70496,L5_WHFI12   132.00,C4,,0.00165,0.00366,0.11181,182,182,182,1,0.00607,0.00205,0,174.24,0.287,0.638,,1.058,0.357,
70073,L5_BURS51   11.000,70076,L5_BURS5C   11.000,1,,0.0001,0.40864,0,30,30,30,1,0.0001,1.011942,0,1.21,0.000,0.494,,0.000,1.224,
70073,L5_BURS51   11.000,70076,L5_BURS5C   11.000,R4,,0.0001,0.40197,0,30,30,30,1,0.0001,1.009463,0,1.21,0.000,0.486,,0.000,1.221,
70074,L5_BURS52   11.000,70075,L5_BURS5A   11.000,1,,0.0001,0.4128,0,30,30,30,1,0.0001,0.937769,0,1.21,0.000,0.499,,0.000,1.135,
70074,L5_BURS52   11.000,70075,L5_BURS5A   11.000,R4,,0.0001,0.40513,0,30,30,30,1,0.0001,0.931983,0,1.21,0.000,0.490,,0.000,1.128,
70077,L5_BURT11   132.00,70758,L5H_TERM    132.00,C5,,0.002995,0.012464,0.00641,182,182,182,1,0.009893,0.034756,0,174.24,0.522,2.172,,1.724,6.056,
70077,L5_BURT11   132.00,70759,L5I_TERM    132.00,C5,,0.00531,0.017017,0.00323,206,206,206,1,0.045648,0.036672,0,174.24,0.925,2.965,,7.954,6.390,
70078,L5_BURT12   132.00,70079,L5_BURT1A   132.00,C4,,0.005548,0.013164,0.00324,149,149,149,1,0.010631,0.051045,0,174.24,0.967,2.294,,1.852,8.894,
70079,L5_BURT1A   132.00,70206,L5_SPON11   132.00,C4,,0.009713,0.030886,0.00663,149,149,149,1,0.025282,0.083454,0,174.24,1.692,5.382,,4.405,14.541,
70079,L5_BURT1A   132.00,70609,L3_TERM200  132.00,C4,,0.000775,0.00167,0.00962,130,130,130,1,0.002969,0.003974,0,174.24,0.135,0.291,,0.517,0.692,
70082,L5_BUTS11   132.00,70757,L5G_TERM    132.00,C5,,0.0001,0.000194,0.00196,205,205,205,1,0.000438,0.0001,0,174.24,0.017,0.034,,0.076,0.017,
70083,L5_BUTS12   132.00,70760,L5J_TERM    132.00,C5,,0.0001,0.000263,0.00266,205,205,205,1,0.000595,0.000133,0,174.24,0.017,0.046,,0.104,0.023,
70085,L5_CANN11   132.00,70398,L2_BWOD12   132.00,C4,,0.0032,0.01288,0.00976,137,137,137,1,0.00952,0.03523,0,174.24,0.558,2.244,,1.659,6.138,
70086,L5_CANN12   132.00,70087,L5_CANN1A   132.00,C4,,0.00324,0.01309,0.00964,137,137,137,1,0.00966,0.03587,0,174.24,0.565,2.281,,1.683,6.250,
70087,L5_CANN1A   132.00,70269,L5_WALS12   132.00,C4,,0.00419,0.02964,0.01065,246,246,246,1,0.01355,0.0733,0,174.24,0.730,5.164,,2.361,12.772,
70087,L5_CANN1A   132.00,601456,L5_RUGE1F   132.00,C4,,0.00341,0.02413,0.00519,183,183,183,1,0.01073,0.05988,0,174.24,0.594,4.204,,1.870,10.433,
70088,L5_CANN51   11.000,70091,L5_CANN5A   11.000,R4,,0.0001,0.26017,0,30,30,30,1,0.0001,0.26017,0,1.21,0.000,0.315,,0.000,0.315,
70088,L5_CANN51   11.000,70092,L5_CANN5B   11.000,R4,,0.0001,0.25917,0,30,30,30,1,0.0001,0.25917,0,1.21,0.000,0.314,,0.000,0.314,
70089,L5_CANN52   11.000,70093,L5_CANN5C   11.000,1,,0.0001,0.26716,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.323,,0.000,0.000,
70089,L5_CANN52   11.000,70093,L5_CANN5C   11.000,R4,,0.0001,0.2655,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.321,,0.000,0.000,
70090,L5_CANN53   11.000,70094,L5_CANN5E   11.000,1,,0.0001,0.35849,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.434,,0.000,0.000,
70090,L5_CANN53   11.000,70094,L5_CANN5E   11.000,R4,,0.0001,0.35549,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.430,,0.000,0.000,
70090,L5_CANN53   11.000,70490,L5_TERM_T4D 11.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
70095,L5_CELL1_M1 132.00,70227,L5B_TERM120 132.00,0,,0.0001,0.0001,0.00637,2286284,2286284,2286284,0.21,0.0001,0.0001,0.006373,174.24,0.017,0.017,,0.017,0.017,
70095,L5_CELL1_M1 132.00,70229,L5_TERM130  132.00,0,,0.0001,0.0001,0.0053,2286284,2286284,2286284,0.12,0.0001,0.0001,0.005299,174.24,0.017,0.017,,0.017,0.017,
70095,L5_CELL1_M1 132.00,70617,L5_TERM990( 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70095,L5_CELL1_M1 132.00,70619,L5B_TERM990(132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70095,L5_CELL1_M1 132.00,70620,L5C_TERM990(132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70095,L5_CELL1_M1 132.00,70626,L5_TERM_BUR 132.00,R4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70097,L5_CELL1A   132.00,70626,L5_TERM_BUR 132.00,R4,,0.00013,0.01216,0,555,555,555,1,0.00013,0.01216,0,174.24,0.023,2.119,,0.023,2.119,
70098,L5_CELL4_M1 400.00,70285,L5_ZE137    400.00,A5,,0.0001,0.0001,0.00046,2397,2397,2397,0.08,0.0001,0.0001,0.000257,1600,0.160,0.160,,0.160,0.160,
70098,L5_CELL4_M1 400.00,70286,L5B_ZE137   400.00,A5,,0.0001,0.0001,0.00039,2397,2397,2397,0.06,0.0001,0.0001,0.000217,1600,0.160,0.160,,0.160,0.160,
70098,L5_CELL4_M1 400.00,70287,L5_ZE348    400.00,A5,,0.0001,0.0001,0.00034,3102,3102,3102,0.06,0.0001,0.0001,0.000187,1600,0.160,0.160,,0.160,0.160,
70098,L5_CELL4_M1 400.00,70289,L5B_ZE349   400.00,A5,,0.0001,0.0001,0.00041,2508,2508,2508,0.07,0.0001,0.0001,0.00023,1600,0.160,0.160,,0.160,0.160,
70101,L5_COPP11   132.00,70102,L5_COPP1A   132.00,C4,,0.001818,0.004123,0.00463,999,999,999,1,0.003699,0.014806,0,174.24,0.317,0.718,,0.645,2.580,
70102,L5_COPP1A   132.00,70105,L5_CREW12   132.00,C4,,0.002809,0.010891,0.00378,999,999,999,1,0.006562,0.029503,0,174.24,0.489,1.898,,1.143,5.141,
70102,L5_COPP1A   132.00,70619,L5B_TERM990(132.00,C4,,0.013455,0.052164,0.01809,246,246,246,1,0.031431,0.141309,0,174.24,2.344,9.089,,5.477,24.622,
70103,L5_COPP31   33.000,70106,L5_CREW31   33.000,1,,0.026523,0.026619,0,999,999,999,1,0.026524,0.026619,0,10.89,0.289,0.290,,0.289,0.290,
70103,L5_COPP31   33.000,70106,L5_CREW31   33.000,J4,,0.079851,0.086557,0,999,999,999,1,0.079851,0.086557,0,10.89,0.870,0.943,,0.870,0.943,
70104,L5_CREW11   132.00,72405,N2_ELWO11   132.00,C2,,0.009749,0.026488,0.01369,999,999,999,1,0.025456,0.065296,0,174.24,1.699,4.615,,4.435,11.377,
70104,L5_CREW11   132.00,72457,N2_WADE11   132.00,C2,,0.016978,0.046112,0.02287,999,999,999,1,0.044232,0.113713,0,174.24,2.958,8.035,,7.707,19.813,
70104,L5_CREW11   132.00,72461,N2_WIFO1A   132.00,C2,,0.009342,0.025371,0.0189,141,141,141,1,0.025485,0.062291,0,174.24,1.628,4.421,,4.441,10.854,
70105,L5_CREW12   132.00,70181,L5_RADG1A   132.00,C4,,0.01005,0.027176,0.00653,999,999,999,1,0.025466,0.067315,0,174.24,1.751,4.735,,4.437,11.729,
70105,L5_CREW12   132.00,70182,L5_RADG1B   132.00,C4,,0.006058,0.023574,0.01907,184,184,184,1,0.01529,0.063291,0,174.24,1.056,4.108,,2.664,11.028,
70105,L5_CREW12   132.00,71035,M4_WHCH1A   132.00,C4,,0.022349,0.058467,0.01191,999,999,999,1,0.046003,0.1665,0,174.24,3.894,10.187,,8.016,29.011,
70106,L5_CREW31   33.000,70108,L5_CREW33   33.000,R4,,0.009159,0.089535,0.00008,999,999,999,1,0.009699,0.089535,0,10.89,0.100,0.975,,0.106,0.975,
70107,L5_CREW32   33.000,70108,L5_CREW33   33.000,R4,,0.125197,0.136907,0,999,999,999,1,0.125197,0.136907,0,10.89,1.363,1.491,,1.363,1.491,
70107,L5_CREW32   33.000,70183,L5_RADG31   33.000,J4,,0.884388,1.58887,0,999,999,999,1,0.884388,1.58887,0,10.89,9.631,17.303,,9.631,17.303,
70107,L5_CREW32   33.000,70184,L5_RADG32   33.000,J4,,0.84627,1.30991,0,999,999,999,1,0.84627,1.309908,0,10.89,9.216,14.265,,9.216,14.265,
70107,L5_CREW32   33.000,71037,M4_WHCH32   33.000,J4,,0.170979,0.282386,0,999,999,999,1,0.170979,0.282386,0,10.89,1.862,3.075,,1.862,3.075,
70108,L5_CREW33   33.000,70183,L5_RADG31   33.000,J4,,0.408965,0.928769,0,999,999,999,1,0.408965,0.928769,0,10.89,4.454,10.114,,4.454,10.114,
70108,L5_CREW33   33.000,70184,L5_RADG32   33.000,J4,,0.313985,0.518299,0,999,999,999,1,0.313985,0.518299,0,10.89,3.419,5.644,,3.419,5.644,
70109,L5_CSE_ZF01 400.00,70129,L5_DRAK4_M1 400.00,A5,,0.0001,0.0001,0.08265,1169,1169,1169,0.5,0.0001,0.0001,0.08265,1600,0.160,0.160,,0.160,0.160,
70109,L5_CSE_ZF01 400.00,70293,L5_ZF002    400.00,A5,,0.0001,0.0001,0.00045,1169,1169,1169,0.08,0.0001,0.0001,0.000255,1600,0.160,0.160,,0.160,0.160,
70110,L5_DERB11   132.00,70643,L3B_XZTERM21132.00,C4,,0.002779,0.011294,0.20655,210,210,210,1,0.027847,0.02778,0,174.24,0.484,1.968,,4.852,4.840,
70111,L5_DERB12   132.00,70644,L3C_XZTERM21132.00,C4,,0.002782,0.011302,0.20696,210,210,210,1,0.027895,0.0278,0,174.24,0.485,1.969,,4.860,4.844,
70117,L5_DERS11   132.00,70206,L5_SPON11   132.00,C4,,0.004108,0.016034,0.00364,139,139,139,1,0.011977,0.0453,0,174.24,0.716,2.794,,2.087,7.893,
70117,L5_DERS11   132.00,70611,L3_TERM210  132.00,C4,,0.002889,0.015891,0.00388,239,239,239,1,0.007701,0.039944,0,174.24,0.503,2.769,,1.342,6.960,
70118,L5_DERS12   132.00,70206,L5_SPON11   132.00,C4,,0.005898,0.015115,0.00462,139,139,139,1,0.01373,0.038915,0,174.24,1.028,2.634,,2.392,6.781,
70118,L5_DERS12   132.00,70610,L3_TERM205  132.00,C4,,0.002889,0.015891,0.00388,239,239,239,1,0.007701,0.039944,0,174.24,0.503,2.769,,1.342,6.960,
70119,L5_DERS13   132.00,70642,L3_XZTERM21 132.00,C4,,0.004493,0.01919,0.00437,211,211,211,1,0.013947,0.054782,0,174.24,0.783,3.344,,2.430,9.545,
70129,L5_DRAK4_M1 400.00,70281,L5_ZE01B    400.00,A5,,0.0001,0.0001,0.00112,2397,2397,2397,0.19,0.0001,0.0001,0.000623,1600,0.160,0.160,,0.160,0.160,
70129,L5_DRAK4_M1 400.00,70283,L5_ZE01D    400.00,A5,,0.0001,0.0001,0.00038,2397,2397,2397,0.06,0.0001,0.0001,0.00021,1600,0.160,0.160,,0.160,0.160,
70129,L5_DRAK4_M1 400.00,70295,L5_ZF02A    400.00,A5,,0.0001,0.0001,0.00033,2009,2009,2009,0.06,0.0001,0.0001,0.000186,1600,0.160,0.160,,0.160,0.160,
70129,L5_DRAK4_M1 400.00,70303,L5_ZN02B    400.00,A5,,0.0001,0.0001,0.00202,2009,2009,2009,0.35,0.0001,0.000183,0.001139,1600,0.160,0.160,,0.160,0.293,
70129,L5_DRAK4_M1 400.00,70311,L5_ZS004    400.00,A5,,0.0001,0.0001,0.00131,2009,2009,2009,0.19,0.0001,0.0001,0.000674,1600,0.160,0.160,,0.160,0.160,
70129,L5_DRAK4_M1 400.00,70312,L5B_ZS004   400.00,A5,,0.0001,0.0001,0.00083,2009,2009,2009,0.14,0.0001,0.0001,0.00047,1600,0.160,0.160,,0.160,0.160,
70129,L5_DRAK4_M1 400.00,70684,L3B_4YP002  400.00,A5,,0.000371,0.005948,0.22542,2779,2779,2779,34.2,0.0022,0.016849,0.135683,1600,0.594,9.517,,3.520,26.958,
70129,L5_DRAK4_M1 400.00,70698,L5_4YP101A  400.00,0,,0.0001,0.0001,0,0,0,0,0.4,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
70136,L5_FOBR11   132.00,70620,L5C_TERM990(132.00,C4,,0.00245,0.01738,0.00701,274,274,274,1,0.00796,0.04297,0,174.24,0.427,3.028,,1.387,7.487,
70138,L5_GRES11   132.00,70444,L3_TAMW1C   132.00,0,,0.003402,0.007549,0.00171,118,118,118,1,0.006848,0.019694,0,174.24,0.593,1.315,,1.193,3.431,
70139,L5_GRES12   132.00,601271,L5_BREF1A   132.00,C4,,0.007276,0.031077,0.00708,178,178,178,1,0.022587,0.088717,0,174.24,1.268,5.415,,3.936,15.458,
70141,L5_HAWW11   132.00,70155,L5_KETL12   132.00,C4,,0.00124,0.00505,0.03472,246,246,246,1,0.00322,0.00946,0,174.24,0.216,0.880,,0.561,1.648,
70141,L5_HAWW11   132.00,70584,L5_SHRE11   132.00,C4,,0.00744,0.0235,0.01027,246,246,246,1,0.01709,0.07279,0,174.24,1.296,4.095,,2.978,12.683,
70147,L5_IRON1_M1 132.00,70616,L5_TERM990  132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70148,L5_IRON1_M2 132.00,70624,L5_TERM991  132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70151,L5_IRON4_M1 400.00,70265,L5_VM063    400.00,A5,,0.000443,0.004104,0.11781,1389,1389,1389,20.51,0.00185,0.010825,0.074557,1600,0.709,6.566,,2.960,17.320,
70151,L5_IRON4_M1 400.00,70310,L5_ZNA001   400.00,A5,,0.000484,0.004857,0.14048,2009,2009,2009,24.34,0.002135,0.012778,0.088347,1600,0.774,7.771,,3.416,20.445,
70151,L5_IRON4_M1 400.00,70327,L5_ZZJ089   400.00,A5,,0.000242,0.002909,0.09098,2002,2002,2002,15.13,0.001279,0.007834,0.05618,1600,0.387,4.654,,2.046,12.534,
70151,L5_IRON4_M1 400.00,600376,L5_SHRE4A   400.00,A5,,0.000242,0.002909,0.09098,2397,2397,2397,15.13,0.001279,0.007834,0.05618,1600,0.387,4.654,,2.046,12.534,
70154,L5_KETL11   132.00,70584,L5_SHRE11   132.00,C4,,0.00866,0.02825,0.04335,246,246,246,1,0.0209,0.08208,0,174.24,1.509,4.922,,3.642,14.302,
70154,L5_KETL11   132.00,70616,L5_TERM990  132.00,C5,,0.00368,0.01174,0.01268,246,246,246,1,0.00907,0.03576,0,174.24,0.641,2.046,,1.580,6.231,
70155,L5_KETL12   132.00,70624,L5_TERM991  132.00,C5,,0.00372,0.01188,0.01417,246,246,246,1,0.00927,0.03608,0,174.24,0.648,2.070,,1.615,6.287,
70159,L5_KETL51   11.000,70160,L5_KETL5A   11.000,R4,,0.0001,0.2555,0,30,30,30,1,0.0001,0.80207,0,1.21,0.000,0.309,,0.000,0.971,
70159,L5_KETL51   11.000,70161,L5_KETL5B   11.000,R4,,0.0001,0.2545,0,30,30,30,1,0.0001,0.79623,0,1.21,0.000,0.308,,0.000,0.963,
70162,L5_LONG11   132.00,70164,L5_LONG1A   132.00,C4,,0.0069,0.01706,0.00359,123,123,123,1,0.01536,0.04407,0,174.24,1.202,2.973,,2.676,7.679,
70165,L5_LONG51   11.000,70167,L5_LONG5A   11.000,R4,,0.0001,0.3095,0,30,30,30,1,0.0001,0.958198,0,1.21,0.000,0.374,,0.000,1.159,
70165,L5_LONG51   11.000,70471,L5_LONG5B   11.000,R4,,0.0001,0.31116,0,30,30,30,1,0.0001,0.963901,0,1.21,0.000,0.377,,0.000,1.166,
70166,L5_LONG52   11.000,70168,L5_LONG5C   11.000,R4,,0.0001,0.30733,0,30,30,30,1,0.0001,0.963901,0,1.21,0.000,0.372,,0.000,1.166,
70166,L5_LONG52   11.000,70472,L5_LONG5D   11.000,R4,,0.0001,0.308,0,30,30,30,1,0.0001,0.960603,0,1.21,0.000,0.373,,0.000,1.162,
70175,L5_NEWC51   11.000,70177,L5_NEWC5A   11.000,1,,0.0001,0.40448,0,30,30,30,1,0.0001,0.873017,0,1.21,0.000,0.489,,0.000,1.056,
70175,L5_NEWC51   11.000,70177,L5_NEWC5A   11.000,R4,,0.0001,0.40948,0,30,30,30,1,0.0001,0.875488,0,1.21,0.000,0.495,,0.000,1.059,
70176,L5_NEWC52   11.000,70178,L5_NEWC5C   11.000,1,,0.0001,0.40516,0,30,30,30,1,0.0001,0.873017,0,1.21,0.000,0.490,,0.000,1.056,
70176,L5_NEWC52   11.000,70178,L5_NEWC5C   11.000,R4,,0.0001,0.40883,0,30,30,30,1,0.0001,0.875488,0,1.21,0.000,0.495,,0.000,1.059,
70179,L5_RADG11   132.00,70181,L5_RADG1A   132.00,C4,,0.008337,0.020725,0.00446,999,999,999,1,0.017597,0.052792,0,174.24,1.453,3.611,,3.066,9.198,
70180,L5_RADG12   132.00,70182,L5_RADG1B   132.00,C4,,0.000342,0.00102,0.01757,206,206,206,1,0.00266,0.000691,0,174.24,0.060,0.178,,0.463,0.120,
70182,L5_RADG1B   132.00,70270,L5_WHFI11   132.00,C4,,0.005818,0.022555,0.00782,246,246,246,1,0.01359,0.0611,0,174.24,1.014,3.930,,2.368,10.646,
70183,L5_RADG31   33.000,70184,L5_RADG32   33.000,J4,,0.022222,0.222222,0,999,999,999,1,0.022222,0.222222,0,10.89,0.242,2.420,,0.242,2.420,
70192,L5_RUGE4_M1 400.00,70266,L5_VY018    400.00,A5,,0.000109,0.001197,0.03487,1389,1389,1389,6.02,0.000533,0.00316,0.02178,1600,0.174,1.915,,0.853,5.056,
70192,L5_RUGE4_M1 400.00,70267,L5B_VY018   400.00,A5,,0.000109,0.001197,0.03487,2009,2009,2009,6.02,0.000533,0.00316,0.02178,1600,0.174,1.915,,0.853,5.056,
70206,L5_SPON11   132.00,70476,L5_SPON1A   132.00,C4,,0.000151,0.000232,0.00706,147,147,147,1,0.000517,0.000157,0,174.24,0.026,0.040,,0.090,0.027,
70206,L5_SPON11   132.00,70477,L5_SPON1B   132.00,C4,,0.000151,0.000232,0.00706,147,147,147,1,0.000517,0.000157,0,174.24,0.026,0.040,,0.090,0.027,
70206,L5_SPON11   132.00,70485,L5_STAN1A   132.00,C4,,0.002937,0.012547,0.00286,179,179,179,1,0.009119,0.035819,0,174.24,0.512,2.186,,1.589,6.241,
70206,L5_SPON11   132.00,70486,L5_STAN1B   132.00,C4,,0.002937,0.012547,0.00286,179,179,179,1,0.009119,0.035819,0,174.24,0.512,2.186,,1.589,6.241,
70206,L5_SPON11   132.00,601307,L5_DERW11   132.00,C4,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70207,L5_STAF11   132.00,70218,L5_STAS12   132.00,C4,,0.00107,0.00392,0.02304,139,139,139,1,0.00623,0.01036,0,174.24,0.186,0.683,,1.086,1.805,
70208,L5_STAF12   132.00,601454,L5_RUGE1D   132.00,C5,,0.00046,0.00068,0.02147,110,110,110,1,0.00405,0.00212,0,174.24,0.080,0.118,,0.706,0.369,
70208,L5_STAF12   132.00,601487,L5_STAF1A   132.00,C4,,0.00047,0.00068,0.0216,110,110,110,1,0.00408,0.00213,0,174.24,0.082,0.118,,0.711,0.371,
70209,L5_STAF51   11.000,70481,L5_STAF5A   11.000,R4,,0.0001,0.31383,0,30,30,30,1,0.0001,0.855397,0,1.21,0.000,0.380,,0.000,1.035,
70210,L5_STAF52   11.000,70481,L5_STAF5A   11.000,R4,,0.0001,0.31283,0,30,30,30,1,0.0001,0.855397,0,1.21,0.000,0.379,,0.000,1.035,
70211,L5_STAG11   132.00,70622,L5E_TERM990(132.00,C4,,0.00368,0.01161,0.00508,246,246,246,1,0.00845,0.03598,0,174.24,0.641,2.023,,1.472,6.269,
70212,L5_STAG12   132.00,70621,L5D_TERM990(132.00,C4,,0.00368,0.01161,0.00508,246,246,246,1,0.00845,0.03598,0,174.24,0.641,2.023,,1.472,6.269,
70213,L5_STAG51   11.000,70215,L5_STAG5B   11.000,1,,0.0001,0.40432,0,30,30,30,1,0.0001,0.873017,0,1.21,0.000,0.489,,0.000,1.056,
70213,L5_STAG51   11.000,70215,L5_STAG5B   11.000,R4,,0.0001,0.40832,0,30,30,30,1,0.0001,0.875488,0,1.21,0.000,0.494,,0.000,1.059,
70214,L5_STAG52   11.000,70216,L5_STAG5D   11.000,1,,0.0001,0.40967,0,30,30,30,1,0.0001,0.873017,0,1.21,0.000,0.496,,0.000,1.056,
70214,L5_STAG52   11.000,70216,L5_STAG5D   11.000,R4,,0.0001,0.411,0,30,30,30,1,0.0001,0.875488,0,1.21,0.000,0.497,,0.000,1.059,
70217,L5_STAS11   132.00,601453,L5_RUGE1C   132.00,C5,,0.00516,0.03654,0.00786,183,183,183,1,0.01625,0.09069,0,174.24,0.899,6.367,,2.831,15.802,
70219,L5_STAS51   11.000,70223,L5_STAS5A   11.000,R4,,0.0001,0.25563,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.309,,0.000,0.000,
70220,L5_STAS52   11.000,70223,L5_STAS5A   11.000,R4,,0.0001,0.24963,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.302,,0.000,0.000,
70221,L5_STAS53   11.000,70224,L5_STAS5B   11.000,R4,,0.0001,0.32333,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.391,,0.000,0.000,
70222,L5_STAS54   11.000,70224,L5_STAS5B   11.000,R4,,0.0001,0.322,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.390,,0.000,0.000,
70225,L5_TERM110  132.00,70583,L5_RUGE1_M1 132.00,0,,0.0001,0.0001,0.01519,2286284,2286284,2286284,0.51,0.0001,0.0001,0.015187,174.24,0.017,0.017,,0.017,0.017,
70226,L5_TERM120  132.00,70583,L5_RUGE1_M1 132.00,0,,0.0001,0.0001,0.01057,2286284,2286284,2286284,0.35,0.0001,0.0001,0.010571,174.24,0.017,0.017,,0.017,0.017,
70230,L5_TERM14   132.00,70552,L5_CELL1_M2 132.00,0,,0.0001,0.0001,0.00525,2286284,2286284,2286284,0.18,0.0001,0.0001,0.005249,174.24,0.017,0.017,,0.017,0.017,
70240,L5E_TERM    132.00,70557,L5_DRAK1_M1 132.00,0,,0.000116,0.000212,0.0021,240.1,240.1,240.1,0.27,0.000116,0.000212,0.000007,174.24,0.020,0.037,,0.020,0.037,
70241,L5F_TERM    132.00,70444,L3_TAMW1C   132.00,0,,0.001145,0.002563,0.006,118,118,118,1,0.002873,0.00666,0,174.24,0.200,0.447,,0.501,1.160,
70241,L5F_TERM    132.00,70557,L5_DRAK1_M1 132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70257,L5_TOYO11   132.00,70259,L5_TOYO1A   132.00,C4,,0.001304,0.002894,0.00066,149,149,149,1,0.002625,0.00755,0,174.24,0.227,0.504,,0.457,1.316,
70258,L5_TOYO12   132.00,70260,L5_TOYO1B   132.00,C4,,0.001376,0.003053,0.00069,149,149,149,1,0.00277,0.007967,0,174.24,0.240,0.532,,0.483,1.388,
70259,L5_TOYO1A   132.00,70262,L5_UTTO11   132.00,C4,,0.018112,0.046108,0.00991,118,118,118,1,0.03868,0.118296,0,174.24,3.156,8.034,,6.740,20.612,
70259,L5_TOYO1A   132.00,600580,L5_WILL1A   132.00,C4,,0.002651,0.006749,0.00145,118,118,118,1,0.005662,0.017316,0,174.24,0.462,1.176,,0.987,3.017,
70260,L5_TOYO1B   132.00,70263,L5_UTTO12   132.00,C4,,0.018112,0.046108,0.00991,118,118,118,1,0.03868,0.118296,0,174.24,3.156,8.034,,6.740,20.612,
70260,L5_TOYO1B   132.00,600566,L5_WILL1B   132.00,C4,,0.002574,0.006553,0.00141,118,118,118,1,0.005497,0.016812,0,174.24,0.448,1.142,,0.958,2.929,
70265,L5_VM063    400.00,70308,L5_ZN140    400.00,A5,,0.0001,0.0001,0.00175,1389,1389,1389,0.3,0.0001,0.00016,0.001103,1600,0.160,0.160,,0.160,0.256,
70266,L5_VY018    400.00,70304,L5_ZN046    400.00,A5,,0.0001,0.0001,0.0017,1389,1389,1389,0.29,0.0001,0.000154,0.001064,1600,0.160,0.160,,0.160,0.246,
70267,L5B_VY018   400.00,70305,L5B_ZN046   400.00,A5,,0.0001,0.0001,0.0017,2009,2009,2009,0.29,0.0001,0.000154,0.001064,1600,0.160,0.160,,0.160,0.246,
70268,L5_WALS11   132.00,70597,L2_TERM10   132.00,C4,,0.00181,0.01278,0.00722,246,246,246,1,0.00606,0.03141,0,174.24,0.315,2.227,,1.056,5.473,
70269,L5_WALS12   132.00,601321,L5_FRRD11   132.00,C5,,0.00087,0.00161,0.01422,161,161,161,1,0.0054,0.00105,0,174.24,0.152,0.281,,0.941,0.183,
70270,L5_WHFI11   132.00,70271,L5_WHFI1A   132.00,C4,,0.0001,0.00051,0.00012,183,183,183,1,0.00026,0.00123,0,174.24,0.017,0.089,,0.045,0.214,
70270,L5_WHFI11   132.00,70272,L5_WHFI1B   132.00,C4,,0.0001,0.00044,0.0001,183,183,183,1,0.00023,0.00107,0,174.24,0.017,0.077,,0.040,0.186,
70270,L5_WHFI11   132.00,70496,L5_WHFI12   132.00,C4,,0.0001,0.0001,0.00091,182,182,182,1,0.00011,0.0001,0,174.24,0.017,0.017,,0.019,0.017,
70270,L5_WHFI11   132.00,70617,L5_TERM990( 132.00,C4,,0.00232,0.01671,0.00616,274,274,274,1,0.00832,0.0459,0,174.24,0.404,2.912,,1.450,7.998,
70274,L5_WILE4_M1 400.00,70279,L5_ZD200A   400.00,A4,,0.0001,0.0001,0.00119,1309,1309,1309,0.21,0.0001,0.000108,0.000672,1600,0.160,0.160,,0.160,0.173,
70274,L5_WILE4_M1 400.00,70280,L5B_ZD200A  400.00,A4,,0.0001,0.0001,0.00082,2009,2009,2009,0.14,0.0001,0.0001,0.000463,1600,0.160,0.160,,0.160,0.160,
70274,L5_WILE4_M1 400.00,70321,L5B_ZSA002  400.00,A5,,0.0001,0.0001,0.00128,3100,3100,3100,0.18,0.0001,0.0001,0.00066,1600,0.160,0.160,,0.160,0.160,
70274,L5_WILE4_M1 400.00,70324,L5_ZSA01C   400.00,A5,,0.0001,0.0001,0.00043,2009,2009,2009,0.06,0.0001,0.0001,0.000237,1600,0.160,0.160,,0.160,0.160,
70276,L5_WINS11   132.00,600580,L5_WILL1A   132.00,C4,,0.035241,0.078197,0.01773,149,149,149,1,0.070933,0.204006,0,174.24,6.140,13.625,,12.359,35.546,
70277,L5_WINS12   132.00,600566,L5_WILL1B   132.00,C4,,0.035277,0.078278,0.01774,149,149,149,1,0.071006,0.204217,0,174.24,6.147,13.639,,12.372,35.583,
70281,L5_ZE01B    400.00,70282,L5_ZE01C    400.00,A5,,0.0001,0.0001,0.00149,2397,2397,2397,0.25,0.0001,0.000128,0.000827,1600,0.160,0.160,,0.160,0.205,
70282,L5_ZE01C    400.00,70656,L5_ZE002    400.00,A5,,0.0001,0.0001,0.00189,2397,2397,2397,0.32,0.0001,0.000164,0.001054,1600,0.160,0.160,,0.160,0.262,
70283,L5_ZE01D    400.00,70286,L5B_ZE137   400.00,A5,,0.000717,0.008631,0.26991,2397,2397,2397,44.88,0.003793,0.02324,0.166673,1600,1.147,13.810,,6.069,37.184,
70285,L5_ZE137    400.00,70656,L5_ZE002    400.00,A5,,0.000717,0.008631,0.26991,2397,2397,2397,44.88,0.003793,0.02324,0.166673,1600,1.147,13.810,,6.069,37.184,
70287,L5_ZE348    400.00,70288,L5_ZE349    400.00,A5,,0.0001,0.0001,0.00036,3102,3102,3102,0.06,0.0001,0.0001,0.0002,1600,0.160,0.160,,0.160,0.160,
70288,L5_ZE349    400.00,72344,N6_ZE425    400.00,A5,,0.000393,0.004837,0.15129,3102,3102,3102,25.21,0.002164,0.013211,0.093309,1600,0.629,7.739,,3.462,21.138,
70289,L5B_ZE349   400.00,70290,L5_ZE425    400.00,A5,,0.000393,0.004837,0.15129,2508,2508,2508,25.21,0.002164,0.013211,0.093309,1600,0.629,7.739,,3.462,21.138,
70290,L5_ZE425    400.00,70291,L5_ZEA020   400.00,A5,,0.0001,0.0001,0.00254,2508,2508,2508,0.42,0.0001,0.000222,0.001566,1600,0.160,0.160,,0.160,0.355,
70291,L5_ZEA020   400.00,70292,L5_ZEA427   400.00,A5,,0.0001,0.0001,0.00198,2508,2508,2508,0.33,0.0001,0.000173,0.001103,1600,0.160,0.160,,0.160,0.277,
70292,L5_ZEA427   400.00,72355,N6_ZEA460   400.00,A5,,0.000184,0.002241,0.07009,2508,2508,2508,11.67,0.000983,0.006073,0.043254,1600,0.294,3.586,,1.573,9.717,
70293,L5_ZF002    400.00,70296,L5_ZF059    400.00,A5,,0.000352,0.00385,0.11214,1169,1169,1169,19.35,0.001714,0.010162,0.070043,1600,0.563,6.160,,2.742,16.259,
70294,L5B_ZF002   400.00,70295,L5_ZF02A    400.00,A5,,0.0001,0.0001,0.00059,2009,2009,2009,0.1,0.0001,0.0001,0.000333,1600,0.160,0.160,,0.160,0.160,
70296,L5_ZF059    400.00,70297,L5_ZFA002   400.00,A5,,0.0001,0.0001,0.00198,1169,1169,1169,0.34,0.0001,0.00018,0.001238,1600,0.160,0.160,,0.160,0.288,
70298,L5_ZL001    400.00,70299,L5_ZL010    400.00,A5,,0.0001,0.000499,0.0161,2009,2009,2009,2.62,0.000215,0.001345,0.009893,1600,0.160,0.798,,0.344,2.152,
70298,L5_ZL001    400.00,70318,L5_ZS057    400.00,A5,,0.0001,0.0001,0.00222,2009,2009,2009,0.36,0.0001,0.000185,0.001365,1600,0.160,0.160,,0.160,0.296,
70299,L5_ZL010    400.00,70683,L3_ZL108    400.00,A5,,0.000457,0.006424,0.20741,2009,2009,2009,33.81,0.002775,0.017326,0.127478,1600,0.731,10.278,,4.440,27.722,
70300,L5_ZN001    275.00,70710,L5_ZN003    275.00,B5,,0.0001,0.000234,0.00161,1204,1204,1204,0.57,0.000107,0.000623,0.000889,756.25,0.076,0.177,,0.081,0.471,
70300,L5_ZN001    275.00,600377,L5_TERM     275.00,B5,,0.0001,0.0001,0.00011,1204,1204,1204,0.04,0.0001,0.0001,0.000062,756.25,0.076,0.076,,0.076,0.076,
70301,L5_ZN003    400.00,70303,L5_ZN02B    400.00,A5,,0.0001,0.0001,0.0023,2009,2009,2009,0.4,0.0001,0.000209,0.001299,1600,0.160,0.160,,0.160,0.334,
70301,L5_ZN003    400.00,70305,L5B_ZN046   400.00,A5,,0.00025,0.002768,0.0806,2009,2009,2009,13.91,0.001229,0.007305,0.050344,1600,0.400,4.429,,1.966,11.688,
70304,L5_ZN046    400.00,70307,L5_ZN106    400.00,A5,,0.000368,0.004028,0.11733,1389,1389,1389,20.25,0.001793,0.010632,0.073282,1600,0.589,6.445,,2.869,17.011,
70307,L5_ZN106    400.00,70308,L5_ZN140    400.00,A5,,0.000204,0.002252,0.06558,1389,1389,1389,11.31,0.001,0.005943,0.040958,1600,0.326,3.603,,1.600,9.509,
70309,L5_ZN161    400.00,70310,L5_ZNA001   400.00,A5,,0.0001,0.0001,0.00208,2009,2009,2009,0.36,0.0001,0.000189,0.001175,1600,0.160,0.160,,0.160,0.302,
70311,L5_ZS004    400.00,70313,L5_ZS041    400.00,A5,,0.000168,0.002242,0.08007,3100,3100,3100,12.4,0.00104,0.006287,0.04811,1600,0.269,3.587,,1.664,10.059,
70312,L5B_ZS004   400.00,70314,L5B_ZS041   400.00,A5,,0.000168,0.002242,0.08007,2009,2009,2009,12.4,0.00104,0.006287,0.04811,1600,0.269,3.587,,1.664,10.059,
70313,L5_ZS041    400.00,70323,L5B_ZSA014  400.00,A5,,0.0001,0.0001,0.00192,3100,3100,3100,0.27,0.0001,0.000132,0.000988,1600,0.160,0.160,,0.160,0.211,
70314,L5B_ZS041   400.00,70319,L5_ZS42B    400.00,A5,,0.0001,0.0001,0.00128,2009,2009,2009,0.22,0.0001,0.000116,0.000721,1600,0.160,0.160,,0.160,0.186,
70315,L5_ZS042    400.00,70316,L5_ZS043    400.00,A5,,0.0001,0.0001,0.00101,2009,2009,2009,0.15,0.0001,0.0001,0.000559,1600,0.160,0.160,,0.160,0.160,
70315,L5_ZS042    400.00,70322,L5_ZSA014   400.00,A5,,0.0001,0.0001,0.00107,2009,2009,2009,0.16,0.0001,0.0001,0.000592,1600,0.160,0.160,,0.160,0.160,
70316,L5_ZS043    400.00,70318,L5_ZS057    400.00,A5,,0.0001,0.000859,0.02774,2009,2009,2009,4.52,0.000371,0.002318,0.017053,1600,0.160,1.374,,0.594,3.709,
70317,L5B_ZS043   400.00,70319,L5_ZS42B    400.00,A5,,0.0001,0.0001,0.00097,2009,2009,2009,0.17,0.0001,0.0001,0.000545,1600,0.160,0.160,,0.160,0.160,
70320,L5_ZSA002   400.00,70322,L5_ZSA014   400.00,A5,,0.0001,0.00067,0.02625,2009,2009,2009,3.9,0.000302,0.001927,0.015665,1600,0.160,1.072,,0.483,3.083,
70320,L5_ZSA002   400.00,70324,L5_ZSA01C   400.00,A5,,0.0001,0.0001,0.00047,2009,2009,2009,0.07,0.0001,0.0001,0.000259,1600,0.160,0.160,,0.160,0.160,
70321,L5B_ZSA002  400.00,70323,L5B_ZSA014  400.00,A5,,0.0001,0.00067,0.02625,3100,3100,3100,3.9,0.000302,0.001927,0.015665,1600,0.160,1.072,,0.483,3.083,
70325,L5_ZZJ055   400.00,70327,L5_ZZJ089   400.00,A5,,0.000188,0.002269,0.07095,2002,2002,2002,11.8,0.000997,0.006109,0.043815,1600,0.301,3.630,,1.595,9.774,
70325,L5_ZZJ055   400.00,70330,L5_ZZK103   400.00,A5,,0.0001,0.0001,0.002,2002,2002,2002,0.33,0.0001,0.000172,0.001237,1600,0.160,0.160,,0.160,0.275,
70326,L5B_ZZJ055  400.00,70331,L5B_ZZK103  400.00,A5,,0.0001,0.0001,0.002,2002,2002,2002,0.33,0.0001,0.000172,0.001237,1600,0.160,0.160,,0.160,0.275,
70326,L5B_ZZJ055  400.00,600376,L5_SHRE4A   400.00,A5,,0.000188,0.002269,0.07095,2002,2002,2002,11.8,0.000997,0.006109,0.043815,1600,0.301,3.630,,1.595,9.774,
70330,L5_ZZK103   400.00,600325,M4_LEGA4A   400.00,A5,,0.000556,0.006695,0.20934,2002,2002,2002,34.81,0.002942,0.018025,0.129271,1600,0.890,10.712,,4.707,28.840,
70331,L5B_ZZK103  400.00,600326,M4_LEGA4B   400.00,A5,,0.000556,0.006695,0.20934,2002,2002,2002,34.81,0.002942,0.018025,0.129271,1600,0.890,10.712,,4.707,28.840,
70337,L2_TERM990  132.00,70577,L2_OCKH1_M1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70350,L2F_TERM    132.00,70630,L2_WIEN1_M3 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70351,L3_TERM1Z(1 132.00,70432,L3_LEMR1_R1 132.00,C4,,0.0001,0.0001,0,265,265,265,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70352,L3_TERM1Z(2 132.00,70432,L3_LEMR1_R1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70353,L3_TERM1Z(3 132.00,70432,L3_LEMR1_R1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70355,L3_TERM1Z(4 132.00,70432,L3_LEMR1_R1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70357,L3_TERM1Z(5 132.00,70432,L3_LEMR1_R1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70359,L3_TERM1Z(7 132.00,70432,L3_LEMR1_R1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70360,L3_TERM1Z(8 132.00,70432,L3_LEMR1_R1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70361,L3_TERM1Z(9 132.00,70432,L3_LEMR1_R1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70363,L3B_TERM1Z(1132.00,70432,L3_LEMR1_R1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70366,L2_OCKH2_MC 275.00,70375,L2_YYD035   275.00,B5,,0.0001,0.0001,0,819,819,819,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
70375,L2_YYD035   275.00,70663,L2_VT016    275.00,B5,,0.0001,0.0001,0.00028,819,819,819,0.1,0.0001,0.000109,0.000155,756.25,0.076,0.076,,0.076,0.082,
70386,L2E_INT_NODE132.00,70577,L2_OCKH1_M1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70396,L1_TERM411  400.00,70658,L1_ZN140    400.00,A5,,0.000125,0.001384,0.04028,1389,1389,1389,6.95,0.000614,0.003651,0.025161,1600,0.200,2.214,,0.982,5.842,
70398,L2_BWOD12   132.00,601458,L5_RUGE1H   132.00,C4,,0.00344,0.02436,0.00524,183,183,183,1,0.01083,0.06046,0,174.24,0.599,4.244,,1.887,10.535,
70401,L2_TERM405  400.00,70664,L2_VT019    400.00,A5,,0.0001,0.001004,0.02923,1169,1169,1169,5.04,0.000446,0.002649,0.018258,1600,0.160,1.606,,0.714,4.238,
70407,L3_ADDP1A   132.00,70420,L3_CHEA12   132.00,C4,,0.00096,0.00218,0.0214,168,168,168,1,0.00647,0.00138,0,174.24,0.167,0.380,,1.127,0.240,
70407,L3_ADDP1A   132.00,70435,L3_SPAR11   132.00,C4,,0.0007,0.0026,0.0431,206,206,206,1,0.00249,0.00108,0,174.24,0.122,0.453,,0.434,0.188,
70407,L3_ADDP1A   132.00,70589,L3_TERM_C42 132.00,C4,,0.00105,0.00463,0.03622,153,153,153,1,0.00518,0.0107,0,174.24,0.183,0.807,,0.903,1.864,
70408,L3_BESW1_M1 132.00,70695,L3J_TERM    132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70408,L3_BESW1_M1 132.00,70696,L3K_TERM    132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70410,L3_BOUG12   132.00,70435,L3_SPAR11   132.00,C4,,0.00043,0.00224,0.05635,248,248,248,1,0.0059,0.00144,0,174.24,0.075,0.390,,1.028,0.251,
70411,L3_BOUG51   11.000,70413,L3_BOUG5A   11.000,1,,0.0001,0.2718,0,30,30,30,1,0.0001,0.001,0,1.21,0.000,0.329,,0.000,0.001,
70411,L3_BOUG51   11.000,70413,L3_BOUG5A   11.000,R4,,0.0001,0.27813,0,30,30,30,1,0.0001,0.001,0,1.21,0.000,0.337,,0.000,0.001,
70412,L3_BOUG52   11.000,70415,L3_BOUG5C   11.000,1,,0.0001,0.27376,0,30,30,30,1,0.0001,0.001,0,1.21,0.000,0.331,,0.000,0.001,
70412,L3_BOUG52   11.000,70415,L3_BOUG5C   11.000,R4,,0.0001,0.28063,0,30,30,30,1,0.0001,0.001,0,1.21,0.000,0.340,,0.000,0.001,
70421,L3_CHEA51   11.000,70422,L3_CHEA5A   11.000,1,,0.0001,0.30149,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.365,,0.000,0.000,
70421,L3_CHEA51   11.000,70422,L3_CHEA5A   11.000,R4,,0.0001,0.30449,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.368,,0.000,0.000,
70428,L3_ERDI11   132.00,70753,L3O_TERM    132.00,C4,,0.00095,0.00136,0.04344,94,94,94,1,0.01002,0.0052,0,174.24,0.166,0.237,,1.746,0.906,
70428,L3_ERDI11   132.00,70754,L3P_TERM    132.00,C4,,0.00095,0.00136,0.04344,94,94,94,1,0.01002,0.0052,0,174.24,0.166,0.237,,1.746,0.906,
70428,L3_ERDI11   132.00,72644,N7_FORD11   132.00,C4,,0.00069,0.00259,0.00615,183,183,183,1,0.0021,0.00538,0,174.24,0.120,0.451,,0.366,0.937,
70430,L3_KITG53   11.000,70431,L3_KITG5E   11.000,1,,0.0001,0.52858,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.640,,0.000,0.000,
70430,L3_KITG53   11.000,70431,L3_KITG5E   11.000,R4,,0.0001,0.54258,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.657,,0.000,0.000,
70432,L3_LEMR1_R1 132.00,70691,L3E_TERM    132.00,0,,0.0001,0.0001,0.01031,2286284,2286284,2286284,0.31,0.0001,0.0001,0.010313,174.24,0.017,0.017,,0.017,0.017,
70432,L3_LEMR1_R1 132.00,601523,G1_TERM_C59 132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70435,L3_SPAR11   132.00,70453,L3_TYSE11   132.00,C4,,0.00072,0.00094,0.00906,146,146,146,1,0.00105,0.0007,0,174.24,0.125,0.164,,0.183,0.122,
70435,L3_SPAR11   132.00,70587,L3_TERM_C40 132.00,C4,,0.00172,0.00721,0.07826,153,153,153,1,0.00743,0.01164,0,174.24,0.300,1.256,,1.295,2.028,
70436,L3_SPAR51   11.000,70438,L3_SPAR5A   11.000,R4,,0.0001,0.25362,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.307,,0.000,0.000,
70436,L3_SPAR51   11.000,70439,L3_SPAR5B   11.000,R4,,0.0001,0.26029,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.315,,0.000,0.000,
70437,L3_SPAR52   11.000,70440,L3_SPAR5C   11.000,R4,,0.0001,0.26216,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.317,,0.000,0.000,
70437,L3_SPAR52   11.000,70441,L3_SPAR5D   11.000,R4,,0.0001,0.26516,0,30,30,30,1,0.0001,0.0001,0,1.21,0.000,0.321,,0.000,0.000,
70444,L3_TAMW1C   132.00,601393,L3_LULL11   132.00,C4,,0.006498,0.017335,0.02707,123,123,123,1,0.018617,0.041398,0,174.24,1.132,3.020,,3.244,7.213,
70464,L5_HEAN11   132.00,70466,L5_HEAN1A   132.00,C4,,0.0011,0.002441,0.00055,149,149,149,1,0.002214,0.006369,0,174.24,0.192,0.425,,0.386,1.110,
70465,L5_HEAN12   132.00,70467,L5_HEAN1B   132.00,C4,,0.001127,0.002491,0.00182,149,149,149,1,0.002451,0.006476,0,174.24,0.196,0.434,,0.427,1.128,
70466,L5_HEAN1A   132.00,70485,L5_STAN1A   132.00,0,,0.010224,0.022687,0.00514,149,149,149,1,0.020579,0.059187,0,174.24,1.781,3.953,,3.586,10.313,
70466,L5_HEAN1A   132.00,73823,P3_ANNE13   132.00,C4,,0.011759,0.025921,0.00591,181,181,181,1,0.023669,0.068074,0,174.24,2.049,4.516,,4.124,11.861,
70467,L5_HEAN1B   132.00,70486,L5_STAN1B   132.00,0,,0.010224,0.022687,0.00514,153.6,153.6,153.6,1,0.020579,0.059187,0,174.24,1.781,3.953,,3.586,10.313,
70467,L5_HEAN1B   132.00,73020,P3_ANNE11   132.00,C4,,0.011759,0.025921,0.00591,181,181,181,1,0.023669,0.068074,0,174.24,2.049,4.516,,4.124,11.861,
70479,L5_STAF53   11.000,70482,L5_STAF5B   11.000,R4,,0.00985,0.31712,0,30,30,30,1,0.00985,0.78899,0,1.21,0.012,0.384,,0.012,0.955,
70480,L5_STAF54   11.000,70482,L5_STAF5B   11.000,R4,,0.00991,0.30945,0,30,30,30,1,0.00991,0.77978,0,1.21,0.012,0.374,,0.012,0.944,
70483,L5_STAN11   132.00,70485,L5_STAN1A   132.00,C4,,0.002138,0.009132,0.00208,218,218,218,1,0.006637,0.02607,0,174.24,0.373,1.591,,1.156,4.542,
70484,L5_STAN12   132.00,70486,L5_STAN1B   132.00,C4,,0.002158,0.009216,0.0021,218,218,218,1,0.006698,0.026308,0,174.24,0.376,1.606,,1.167,4.584,
70499,L5_ZNB009   275.00,70712,L5_ZN106    275.00,B5,,0.0001,0.000144,0.00099,1204,1204,1204,0.35,0.0001,0.000383,0.00061,756.25,0.076,0.109,,0.076,0.290,
70500,L7_COVI14   132.00,601420,L7_NEWQ11   132.00,C4,,0.010216,0.022667,0.00514,149,149,149,1,0.0001,0.0001,0,174.24,1.780,3.949,,0.017,0.017,
70508,L3_NECH1_M2 132.00,70685,L3B_TERM    132.00,0,,0.0001,0.0001,0.00657,2286284,2286284,2286284,0.14,0.0001,0.0001,0.006572,174.24,0.017,0.017,,0.017,0.017,
70520,L5B_TERM110 132.00,70552,L5_CELL1_M2 132.00,0,,0.0001,0.0001,0.00534,2286284,2286284,2286284,0.12,0.0001,0.0001,0.005343,174.24,0.017,0.017,,0.017,0.017,
70521,L8_ENDE1_M1 132.00,70591,L8_TERM_CAL 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70521,L8_ENDE1_M1 132.00,70592,L8B_TERM_CAL132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70521,L8_ENDE1_M1 132.00,70593,L8_TERM_LEI 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70521,L8_ENDE1_M1 132.00,70594,L8B_TERM_LEI132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70521,L8_ENDE1_M1 132.00,70595,L8C_TERM_LEI132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70521,L8_ENDE1_M1 132.00,70596,L8D_TERM_LEI132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70521,L8_ENDE1_M1 132.00,601237,L8_XZTERM21 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70523,L3_4YP101   400.00,70669,L3_4YP002   400.00,A5,,0.000371,0.005948,0.22542,1203,1203,1203,34.2,0.0022,0.016849,0.135683,1600,0.594,9.517,,3.520,26.958,
70523,L3_4YP101   400.00,70698,L5_4YP101A  400.00,A5,,0.0001,0.0001,0.00034,1203,1203,1203,0.05,0.0001,0.0001,0.000186,1600,0.160,0.160,,0.160,0.160,
70532,L3_4YP001   400.00,70684,L3B_4YP002  400.00,A5,,0.0001,0.0001,0.00224,2779,2779,2779,0.34,0.0001,0.000168,0.001247,1600,0.160,0.160,,0.160,0.269,
70533,L3_4YP01A   400.00,70669,L3_4YP002   400.00,A5,,0.0001,0.0001,0.00227,1203,1203,1203,0.34,0.0001,0.00017,0.001261,1600,0.160,0.160,,0.160,0.272,
70533,L3_4YP01A   400.00,70687,L3B_TERM_SGT400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
70534,L3_4ZWW001  275.00,70535,L3_4ZWW059  275.00,B5,,0.000452,0.00759,0.05863,1204,1204,1204,19.57,0.002667,0.020792,0.035735,756.25,0.342,5.740,,2.017,15.724,
70539,L3_BESW1_R1 132.00,70697,L3M_TERM    132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70540,L2_BISW1_M1 132.00,70598,L2_TERM142  132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70540,L2_BISW1_M1 132.00,70599,L2_TERM144  132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70540,L2_BISW1_M1 132.00,70601,L2_TERM151  132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70540,L2_BISW1_M1 132.00,601310,L2_DOVE1A   132.00,C5,,0.00168,0.00602,0.03774,246,246,246,1,0.00441,0.01509,0,174.24,0.293,1.049,,0.768,2.629,
70549,L8_CALP11   132.00,70591,L8_TERM_CAL 132.00,C4,,0.00105,0.003089,0.02729,199,199,199,1,0.015257,0.009563,0,174.24,0.183,0.538,,2.658,1.666,
70550,L8_CALP12   132.00,70592,L8B_TERM_CAL132.00,C4,,0.00103,0.003031,0.02679,199,199,199,1,0.014973,0.009385,0,174.24,0.179,0.528,,2.609,1.635,
70552,L5_CELL1_M2 132.00,70621,L5D_TERM990(132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70552,L5_CELL1_M2 132.00,70622,L5E_TERM990(132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70552,L5_CELL1_M2 132.00,70623,L5F_TERM990(132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70553,L3_COVE1_R1 132.00,70646,L3E_XZTERM21132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70553,L3_COVE1_R1 132.00,70648,L3G_XZTERM21132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70553,L3_COVE1_R1 132.00,70649,L3H_XZTERM21132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70553,L3_COVE1_R1 132.00,70652,L3K_XZTERM21132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70553,L3_COVE1_R1 132.00,70693,L3G_TERM    132.00,0,,0.0001,0.0001,0.0017,2286284,2286284,2286284,0.04,0.0001,0.0001,0.001699,174.24,0.017,0.017,,0.017,0.017,
70557,L5_DRAK1_M1 132.00,70757,L5G_TERM    132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70557,L5_DRAK1_M1 132.00,70758,L5H_TERM    132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70557,L5_DRAK1_M1 132.00,70759,L5I_TERM    132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70557,L5_DRAK1_M1 132.00,70760,L5J_TERM    132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70557,L5_DRAK1_M1 132.00,601241,P3O_XZTERM21132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70559,L3_FECK4_M1 400.00,70682,L3_ZFC009   400.00,A5,,0.0001,0.000509,0.01481,2009,2009,2009,2.56,0.000226,0.001343,0.009252,1600,0.160,0.814,,0.362,2.149,
70560,L3_HINC13   132.00,70563,L3_HINC1F   132.00,C5,,0.009182,0.039429,0.03894,179,179,179,1,0.028535,0.108828,0,174.24,1.600,6.870,,4.972,18.962,
70561,L3_HINC14   132.00,70562,L3_HINC1E   132.00,C5,,0.009297,0.039885,0.03291,179,179,179,1,0.028764,0.110771,0,174.24,1.620,6.950,,5.012,19.301,
70564,L2F_INT_NODE132.00,70577,L2_OCKH1_M1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70565,L2G_INT_NODE132.00,70577,L2_OCKH1_M1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70566,L2H_INT_NODE132.00,70577,L2_OCKH1_M1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70568,L8_LEIC11   132.00,70570,L8_LEIE11   132.00,C4,,0.001441,0.002384,0.08275,163,163,163,1,0.01544,0.008542,0,174.24,0.251,0.415,,2.690,1.488,
70568,L8_LEIC11   132.00,70571,L8_LEIE12   132.00,C4,,0.001456,0.002422,0.08371,163,163,163,1,0.015717,0.00868,0,174.24,0.254,0.422,,2.739,1.512,
70568,L8_LEIC11   132.00,70573,L8_LEIN11   132.00,C4,,0.001393,0.00238,0.08177,169,169,169,1,0.015175,0.008303,0,174.24,0.243,0.415,,2.644,1.447,
70568,L8_LEIC11   132.00,70574,L8_LEIN12   132.00,C4,,0.001399,0.00229,0.0812,169,169,169,1,0.015233,0.008421,0,174.24,0.244,0.399,,2.654,1.467,
70568,L8_LEIC11   132.00,70593,L8_TERM_LEI 132.00,C4,,0.003176,0.010128,0.00717,298,298,298,1,0.007612,0.030791,0,174.24,0.553,1.765,,1.326,5.365,
70568,L8_LEIC11   132.00,70594,L8B_TERM_LEI132.00,C4,,0.002987,0.011893,0.00951,246,246,246,1,0.007528,0.031937,0,174.24,0.520,2.072,,1.312,5.565,
70568,L8_LEIC11   132.00,70595,L8C_TERM_LEI132.00,C4,,0.002978,0.011892,0.0047,246,246,246,1,0.007179,0.032166,0,174.24,0.519,2.072,,1.251,5.605,
70568,L8_LEIC11   132.00,70596,L8D_TERM_LEI132.00,C4,,0.003178,0.010143,0.00736,298,298,298,1,0.007638,0.030797,0,174.24,0.554,1.767,,1.331,5.366,
70568,L8_LEIC11   132.00,70633,L8_WIGS1A   132.00,C4,,0.00745,0.016531,0.00375,123,123,123,1,0.014995,0.043127,0,174.24,1.298,2.880,,2.613,7.514,
70568,L8_LEIC11   132.00,70634,L8_WIGS1B   132.00,C4,,0.007443,0.016584,0.00561,123,123,123,1,0.015154,0.043021,0,174.24,1.297,2.890,,2.640,7.496,
70576,L3_NECH1_M1 132.00,70587,L3_TERM_C40 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70576,L3_NECH1_M1 132.00,70589,L3_TERM_C42 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70576,L3_NECH1_M1 132.00,70688,L3C_TERM    132.00,0,,0.0001,0.0001,0.00671,2286284,2286284,2286284,0.14,0.0001,0.0001,0.006715,174.24,0.017,0.017,,0.017,0.017,
70576,L3_NECH1_M1 132.00,70753,L3O_TERM    132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70576,L3_NECH1_M1 132.00,70754,L3P_TERM    132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70577,L2_OCKH1_M1 132.00,70618,L2_TERM990( 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70577,L2_OCKH1_M1 132.00,70661,L2_TERM     132.00,0,,0.0001,0.0001,0.01202,2286284,2286284,2286284,0.37,0.0001,0.0001,0.012021,174.24,0.017,0.017,,0.017,0.017,
70577,L2_OCKH1_M1 132.00,70665,L2B_TERM    132.00,0,,0.0001,0.0001,0.007,2286284,2286284,2286284,0.21,0.0001,0.0001,0.006996,174.24,0.017,0.017,,0.017,0.017,
70577,L2_OCKH1_M1 132.00,601318,L1_FORY11   132.00,C5,,0.00024,0.00055,0.00537,136,136,136,1,0.00162,0.00035,0,174.24,0.042,0.096,,0.282,0.061,
70583,L5_RUGE1_M1 132.00,601404,C5_MEFB1D   132.00,C5,,0.00031,0.00055,0.01423,133,133,133,1,0.00267,0.00119,0,174.24,0.054,0.096,,0.465,0.207,
70583,L5_RUGE1_M1 132.00,601405,C5_MEFB1E   132.00,C4,,0.00032,0.00057,0.0149,133,133,133,1,0.00279,0.00124,0,174.24,0.056,0.099,,0.486,0.216,
70583,L5_RUGE1_M1 132.00,601406,C5_MEFB1F   132.00,C4,,0.00032,0.00057,0.0149,133,133,133,1,0.00279,0.00124,0,174.24,0.056,0.099,,0.486,0.216,
70583,L5_RUGE1_M1 132.00,601451,L5_RUGE1A   132.00,C5,,0.00031,0.00057,0.01444,133,133,133,1,0.0027,0.00122,0,174.24,0.054,0.099,,0.470,0.213,
70583,L5_RUGE1_M1 132.00,601452,L5_RUGE1B   132.00,C5,,0.00031,0.00057,0.01444,133,133,133,1,0.0027,0.00122,0,174.24,0.054,0.099,,0.470,0.213,
70583,L5_RUGE1_M1 132.00,601455,L5_RUGE1E   132.00,C5,,0.00028,0.00051,0.01289,133,133,133,1,0.00241,0.00109,0,174.24,0.049,0.089,,0.420,0.190,
70583,L5_RUGE1_M1 132.00,601457,L5_RUGE1G   132.00,C5,,0.00017,0.00025,0.00895,128,128,128,1,0.00164,0.00088,0,174.24,0.030,0.044,,0.286,0.153,
70583,L5_RUGE1_M1 132.00,601458,L5_RUGE1H   132.00,C5,,0.00014,0.00021,0.00744,128,128,128,1,0.00135,0.00071,0,174.24,0.024,0.037,,0.235,0.124,
70583,L5_RUGE1_M1 132.00,601459,L5_RUGE1I   132.00,C5,,0.00014,0.00021,0.00742,128,128,128,1,0.00134,0.00071,0,174.24,0.024,0.037,,0.233,0.124,
70585,L5_SHRE4B   400.00,600376,L5_SHRE4A   400.00,A5,,0.0001,0.0001,0.00032,240,240,240,0.05,0.0001,0.0001,0.00018,1600,0.160,0.160,,0.160,0.160,
70597,L2_TERM10   132.00,70630,L2_WIEN1_M3 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
