From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
70609,L3_TERM200  132.00,600612,L5_WILL1_M1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70610,L3_TERM205  132.00,600612,L5_WILL1_M1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70611,L3_TERM210  132.00,600612,L5_WILL1_M1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70631,L8_WIGS11   132.00,70633,L8_WIGS1A   132.00,C4,,0.000357,0.000792,0.00018,123,123,123,1,0.000718,0.002066,0,174.24,0.062,0.138,,0.125,0.360,
70632,L8_WIGS12   132.00,70634,L8_WIGS1B   132.00,C4,,0.000298,0.000662,0.00015,123,123,123,1,0.0006,0.001726,0,174.24,0.052,0.115,,0.105,0.301,
70642,L3_XZTERM21 132.00,600612,L5_WILL1_M1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70643,L3B_XZTERM21132.00,600612,L5_WILL1_M1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70644,L3C_XZTERM21132.00,600612,L5_WILL1_M1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70653,L3_XZTERM24 132.00,600566,L5_WILL1B   132.00,C4,,0.0001,0.000329,0.00008,9999,9999,9999,1,0.00017,0.000857,0,174.24,0.017,0.057,,0.030,0.149,
70653,L3_XZTERM24 132.00,600612,L5_WILL1_M1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70654,L3B_XZTERM24132.00,600580,L5_WILL1A   132.00,C4,,0.0001,0.00028,0.00007,9999,9999,9999,1,0.000145,0.00073,0,174.24,0.017,0.049,,0.025,0.127,
70654,L3B_XZTERM24132.00,600612,L5_WILL1_M1 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
70657,L3_CSE_4ZWW 400.00,70670,L3_4ZWW059  400.00,A5,,0.000214,0.003588,0.12404,2009,2009,2009,19.57,0.001261,0.009828,0.075606,1600,0.342,5.741,,2.018,15.725,
70667,L3_4WP002   400.00,70668,L3_4WP53A   400.00,A5,,0.00018,0.003138,0.12093,2009,2009,2009,18.15,0.001424,0.008992,0.072435,1600,0.288,5.021,,2.278,14.387,
70668,L3_4WP53A   400.00,70683,L3_ZL108    400.00,A5,,0.0001,0.0001,0.00069,2009,2009,2009,0.11,0.0001,0.0001,0.000426,1600,0.160,0.160,,0.160,0.160,
70680,L3_ZF135    400.00,70681,L3_ZF208    400.00,A5,,0.000446,0.004931,0.14357,2009,2009,2009,24.77,0.002189,0.013012,0.089673,1600,0.714,7.890,,3.502,20.819,
70681,L3_ZF208    400.00,70682,L3_ZFC009   400.00,A5,,0.0001,0.0001,0.00121,2009,2009,2009,0.21,0.0001,0.000109,0.000753,1600,0.160,0.160,,0.160,0.174,
70708,L5_TERM     132.00,600612,L5_WILL1_M1 132.00,0,,0.0001,0.0001,0.00558,2286284,2286284,2286284,0.27,0.0001,0.0001,0.005583,174.24,0.017,0.017,,0.017,0.017,
70710,L5_ZN003    275.00,70711,L5_ZN046    275.00,B5,,0.00053,0.005857,0.0381,1204,1204,1204,13.91,0.0026,0.015456,0.023795,756.25,0.401,4.429,,1.966,11.689,
70711,L5_ZN046    275.00,70712,L5_ZN106    275.00,B5,,0.000779,0.008522,0.05546,1204,1204,1204,20.25,0.003793,0.022495,0.034637,756.25,0.589,6.445,,2.868,17.012,
70713,L5B_TERM    132.00,600612,L5_WILL1_M1 132.00,0,,0.0001,0.0001,0.00321,2286284,2286284,2286284,0.13,0.0001,0.0001,0.003213,174.24,0.017,0.017,,0.017,0.017,
70716,L7_4VA002   400.00,70717,L7_4VA017   400.00,A5,,0.0001,0.00105,0.03058,2009,2009,2009,5.28,0.000466,0.002771,0.019098,1600,0.160,1.680,,0.746,4.434,
70717,L7_4VA017   400.00,70718,L7_4VA024   400.00,A5,,0.0001,0.000464,0.01415,2009,2009,2009,2.38,0.000158,0.001223,0.008823,1600,0.160,0.742,,0.253,1.957,
70718,L7_4VA024   400.00,70724,L7_ZLA01B   400.00,A5,,0.0001,0.0001,0.00137,2009,2009,2009,0.23,0.0001,0.000118,0.000852,1600,0.160,0.160,,0.160,0.189,
70720,L7_ZL010    400.00,70722,L7_ZLA012   400.00,A5,,0.0001,0.0001,0.00187,2009,2009,2009,0.32,0.0001,0.00017,0.001169,1600,0.160,0.160,,0.160,0.272,
70721,L7_ZLA002   400.00,70722,L7_ZLA012   400.00,A5,,0.0001,0.000686,0.01998,2009,2009,2009,3.45,0.000305,0.001811,0.012481,1600,0.160,1.098,,0.488,2.898,
70721,L7_ZLA002   400.00,70723,L7_ZLA01A   400.00,A5,,0.0001,0.0001,0.00174,2009,2009,2009,0.3,0.0001,0.000158,0.000982,1600,0.160,0.160,,0.160,0.253,
70723,L7_ZLA01A   400.00,70724,L7_ZLA01B   400.00,A5,,0.0001,0.0001,0.00145,2009,2009,2009,0.25,0.0001,0.000132,0.000909,1600,0.160,0.160,,0.160,0.211,
70747,L5C_TERM    132.00,600612,L5_WILL1_M1 132.00,0,,0.0001,0.0001,0.00993,2286284,2286284,2286284,0.41,0.0001,0.0001,0.009932,174.24,0.017,0.017,,0.017,0.017,
70748,L5D_TERM    132.00,600612,L5_WILL1_M1 132.00,0,,0.0001,0.0001,0.01964,2286284,2286284,2286284,0.6,0.0001,0.0001,0.01964,174.24,0.017,0.017,,0.017,0.017,
71000,M4_CANO11   132.00,71469,M4_TIRG11   132.00,C2,,0.00477,0.010739,0.00285,123,123,123,1,0.008923,0.039634,0,174.24,0.831,1.871,,1.555,6.906,
71003,M4_LEGA31   33.000,71039,M4_WREX31   33.000,P2,,0.078479,0.158562,0,999,999,999,1,0.078479,0.158562,0,10.89,0.855,1.727,,0.855,1.727,
71003,M4_LEGA31   33.000,71060,M5_BRYM31   33.000,P3,,0.092878,0.360277,0,999,999,999,1,0.092878,0.360277,0,10.89,1.011,3.923,,1.011,3.923,
71004,M4_LEGA32   33.000,71015,M4_OSWE31   33.000,P2,,0.28411,0.520704,0,999,999,999,1,0.28411,0.520704,0,10.89,3.094,5.670,,3.094,5.670,
71004,M4_LEGA32   33.000,71016,M4_OSWE32   33.000,P2,,0.182217,0.310015,0,999,999,999,1,0.182217,0.310015,0,10.89,1.984,3.376,,1.984,3.376,
71007,M4_MAWI1A   132.00,71008,M4_MAWI1B   132.00,C2,,0.003402,0.009075,0.00224,123,123,123,1,0.006721,0.031395,0,174.24,0.593,1.581,,1.171,5.470,
71007,M4_MAWI1A   132.00,71034,M4_WHCH11   132.00,C2,,0.013616,0.036442,0.00893,123,123,123,1,0.028789,0.11708,0,174.24,2.372,6.350,,5.016,20.400,
71007,M4_MAWI1A   132.00,71512,M4C_XZTERM22132.00,C2,,0.0084,0.022142,0.02263,145,145,145,1,0.01931,0.075859,0,174.24,1.464,3.858,,3.365,13.218,
71009,M4_MAWI1C   132.00,71277,M4_TERM     132.00,C2,,0.007002,0.01736,0.06464,206,206,206,1,0.027689,0.036715,0,174.24,1.220,3.025,,4.825,6.397,
71010,M4_MAWI31   33.000,71036,M4_WHCH31   33.000,J2,,0.34687,0.571421,0.00262,999,999,999,1,0.347897,0.91275,0,10.89,3.777,6.223,,3.789,9.940,
71010,M4_MAWI31   33.000,71039,M4_WREX31   33.000,P3,,0.135912,0.629466,0,999,999,999,1,0.135912,0.629466,0,10.89,1.480,6.855,,1.480,6.855,
71010,M4_MAWI31   33.000,71060,M5_BRYM31   33.000,J2,,0.377871,0.670468,0,999,999,999,1,0.377871,0.670468,0,10.89,4.115,7.301,,4.115,7.301,
71010,M4_MAWI31   33.000,71372,M4_MAWI32   33.000,J2,,0.107153,0.339981,0,999,999,999,1,0.107153,0.339981,0,10.89,1.167,3.702,,1.167,3.702,
71014,M4_OSWE11   132.00,71032,M4_WEPO1A   132.00,1,,0.023519,0.057092,0.0155,999,999,999,1,0.045411,0.186969,0,174.24,4.098,9.948,,7.912,32.577,
71014,M4_OSWE11   132.00,71032,M4_WEPO1A   132.00,C2,,0.024487,0.059392,0.01358,123,123,123,1,0.047007,0.194687,0,174.24,4.267,10.348,,8.190,33.922,
71014,M4_OSWE11   132.00,71040,M4_XZTERM22 132.00,C2,,0.015935,0.042787,0.0313,999,999,999,1,0.043225,0.105516,0,174.24,2.777,7.455,,7.532,18.385,
71014,M4_OSWE11   132.00,71511,M4B_XZTERM22132.00,C2,,0.016881,0.046193,0.07087,139,139,139,1,0.037151,0.152454,0,174.24,2.941,8.049,,6.473,26.564,
71014,M4_OSWE11   132.00,601223,M4_WEMX11   132.00,C2,,0.014194,0.042403,0,999,999,999,1,0.028565,0.123839,0,174.24,2.473,7.388,,4.977,21.578,
71015,M4_OSWE31   33.000,71016,M4_OSWE32   33.000,J2,,0.44875,0.787274,0,999,999,999,1,0.44875,0.787274,0,10.89,4.887,8.573,,4.887,8.573,
71015,M4_OSWE31   33.000,71033,M4_WEPO31   33.000,C2,,1.63984,3.14673,0,999,999,999,1,1.639844,3.146731,0,10.89,17.858,34.268,,17.858,34.268,
71015,M4_OSWE31   33.000,71462,M4_NETM31   33.000,C2,,1.51526,2.95056,0,999,999,999,1,1.515262,2.95056,0,10.89,16.501,32.132,,16.501,32.132,
71015,M4_OSWE31   33.000,601224,M4_WEMX31   33.000,J2,,0.483638,0.937208,0,999,999,999,1,0.483638,0.937208,0,10.89,5.267,10.206,,5.267,10.206,
71016,M4_OSWE32   33.000,71033,M4_WEPO31   33.000,P2,,0.472207,0.828831,0,999,999,999,1,0.472207,0.828831,0,10.89,5.142,9.026,,5.142,9.026,
71016,M4_OSWE32   33.000,71036,M4_WHCH31   33.000,P3,,0.998301,1.64141,0,999,999,999,1,0.998301,1.641414,0,10.89,10.871,17.875,,10.871,17.875,
71016,M4_OSWE32   33.000,601224,M4_WEMX31   33.000,J2,,0.669445,1.25588,0,999,999,999,1,0.669445,1.255877,0,10.89,7.290,13.677,,7.290,13.677,
71022,M4_TERM205  132.00,71058,M5_BRYM1B   132.00,C2,,0.00434,0.011647,0.02247,112,112,112,1,0.010843,0.028284,0,174.24,0.756,2.029,,1.889,4.928,
71022,M4_TERM205  132.00,71392,M4_LEGA1_M2 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71024,M4_TERM210  132.00,71059,M5_BRYM1C   132.00,C2,,0.011102,0.03031,0.02697,112,112,112,1,0.022779,0.073977,0,174.24,1.934,5.281,,3.969,12.890,
71024,M4_TERM210  132.00,71392,M4_LEGA1_M2 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71032,M4_WEPO1A   132.00,71469,M4_TIRG11   132.00,C2,,0.022067,0.054718,0.20335,999,999,999,1,0.075262,0.177627,0,174.24,3.845,9.534,,13.114,30.950,
71032,M4_WEPO1A   132.00,601417,M4_NETM1A   132.00,C2,,0.019124,0.046383,0.01061,999,999,999,1,0.036711,0.152045,0,174.24,3.332,8.082,,6.397,26.492,
71033,M4_WEPO31   33.000,71462,M4_NETM31   33.000,P2,,0.23332,0.432024,0,9998.7,9998.7,9998.7,1,0.23332,0.432024,0,10.89,2.541,4.705,,2.541,4.705,
71036,M4_WHCH31   33.000,601224,M4_WEMX31   33.000,J2,,0.222907,0.386749,0,999,999,999,1,0.222907,0.386749,0,10.89,2.427,4.212,,2.427,4.212,
71038,M4_WREX1A   132.00,71041,M4_XZTERM24 132.00,C2,,0.005227,0.014045,0.00687,206,206,206,1,0.013821,0.034426,0,174.24,0.911,2.447,,2.408,5.998,
71039,M4_WREX31   33.000,71060,M5_BRYM31   33.000,P2,,0.189557,0.234477,0,999,999,999,1,0.189557,0.234477,0,10.89,2.064,2.553,,2.064,2.553,
71039,M4_WREX31   33.000,71372,M4_MAWI32   33.000,P3,,0.011553,0.584773,0,999,999,999,1,0.011553,0.584773,0,10.89,0.126,6.368,,0.126,6.368,
71040,M4_XZTERM22 132.00,71392,M4_LEGA1_M2 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71041,M4_XZTERM24 132.00,71392,M4_LEGA1_M2 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71057,M5_BRYM1A   132.00,71484,M5_TERM230  132.00,C2,,0.015354,0.042387,0.00967,112,112,112,1,0.027015,0.103787,0,174.24,2.675,7.386,,4.707,18.084,
71059,M5_BRYM1C   132.00,71508,M5B_XZTERM21132.00,C2,,0.008548,0.023598,0.00538,112,112,112,1,0.01504,0.057782,0,174.24,1.489,4.112,,2.621,10.068,
71060,M5_BRYM31   33.000,71372,M4_MAWI32   33.000,P3,,0.298015,0.429305,0,999,999,999,1,0.298015,0.429305,0,10.89,3.245,4.675,,3.245,4.675,
71061,M5_BRYM32   33.000,71062,M5_CASC31   33.000,J2,,0.181451,0.340039,0.00021,999,999,999,1,0.123986,0.535399,0,10.89,1.976,3.703,,1.350,5.830,
71061,M5_BRYM32   33.000,71079,M5_HAWA32   33.000,J2,,0.908045,1.46301,0,999,999,999,1,0.908045,1.463012,0,10.89,9.889,15.932,,9.889,15.932,
71061,M5_BRYM32   33.000,71082,M5_HOLY32   33.000,J2,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
71062,M5_CASC31   33.000,71079,M5_HAWA32   33.000,J2,,0.085006,0.162595,0.00082,25,25,25,1,0.172705,0.664406,0,10.89,0.926,1.771,,1.881,7.235,
71062,M5_CASC31   33.000,71089,M5_SALT31   33.000,J2,,0.237192,0.439862,0,999,999,999,1,0.237192,0.439862,0,10.89,2.583,4.790,,2.583,4.790,
71069,M5_DEPA1A   132.00,71097,M5_SEAL1C   132.00,C2,,0.000222,0.000331,0.00528,9998.7,9998.7,9998.7,1,0.00144,0.00025,0,174.24,0.039,0.058,,0.251,0.044,
71070,M5_DEPA31   33.000,71107,M5_SIXA32   33.000,1,,0.016359,0.016226,0,999,999,999,1,0.016359,0.016226,0,10.89,0.178,0.177,,0.178,0.177,
71070,M5_DEPA31   33.000,71107,M5_SIXA32   33.000,J2,,0.044334,0.045855,0,999,999,999,1,0.044334,0.045855,0,10.89,0.483,0.499,,0.483,0.499,
71076,M5_HAWA11   132.00,71510,M5_XZTERM22 132.00,C2,,0.006377,0.017962,0.00431,9998.7,9998.7,9998.7,1,0.016539,0.044493,0,174.24,1.111,3.130,,2.882,7.752,
71077,M5_HAWA12   132.00,71095,M5_SEAL1A   132.00,C2,,0.004383,0.012347,0.00296,125,125,125,1,0.011369,0.030584,0,174.24,0.764,2.151,,1.981,5.329,
71078,M5_HAWA31   33.000,71079,M5_HAWA32   33.000,J2,,0.0001,0.22222,0,115,115,115,1,0.0001,0.22222,0,10.89,0.001,2.420,,0.001,2.420,
71078,M5_HAWA31   33.000,71082,M5_HOLY32   33.000,J2,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
71078,M5_HAWA31   33.000,71089,M5_SALT31   33.000,J2,,0.292095,0.436873,0,999,999,999,1,0.292095,0.436873,0,10.89,3.181,4.758,,3.181,4.758,
71078,M5_HAWA31   33.000,71106,M5_SIXA31   33.000,J2,,0.067012,0.087607,0,999,999,999,1,0.067012,0.087607,0,10.89,0.730,0.954,,0.730,0.954,
71079,M5_HAWA32   33.000,71082,M5_HOLY32   33.000,J2,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
71080,M5_HOLY11   132.00,71476,M5_TERM210  132.00,C2,,0.011364,0.032146,0.03911,999,999,999,1,0.034742,0.079228,0,174.24,1.980,5.601,,6.053,13.805,
71080,M5_HOLY11   132.00,71482,M6_TERM215  132.00,C2,,0.011219,0.032176,0.01217,999,999,999,1,0.029902,0.079484,0,174.24,1.955,5.606,,5.210,13.849,
71081,M5_HOLY31   33.000,71388,M6_RHYL31   33.000,J2,,0.26537,0.509162,0,999,999,999,1,0.26537,0.509162,0,10.89,2.890,5.545,,2.890,5.545,
71081,M5_HOLY31   33.000,71467,M6_SASA32   33.000,J2,,0.767297,1.52596,0,999,999,999,1,0.767297,1.52596,0,10.89,8.356,16.618,,8.356,16.618,
71087,M5_SALT11   132.00,71088,M5_SALT1A   132.00,C2,,0.003588,0.008919,0.00192,123,123,123,1,0.007573,0.02272,0,174.24,0.625,1.554,,1.320,3.959,
71088,M5_SALT1A   132.00,71096,M5_SEAL1B   132.00,C2,,0.005826,0.01641,0.00394,125,125,125,1,0.015109,0.040648,0,174.24,1.015,2.859,,2.633,7.083,
71089,M5_SALT31   33.000,71106,M5_SIXA31   33.000,J2,,0.180249,0.324021,0,999,999,999,1,0.180249,0.324021,0,10.89,1.963,3.529,,1.963,3.529,
71092,M5_SEAL11   132.00,71096,M5_SEAL1B   132.00,C2,,0.000667,0.001663,0.00951,111,111,111,1,0.002995,0.003607,0,174.24,0.116,0.290,,0.522,0.628,
71093,M5_SEAL12   132.00,71095,M5_SEAL1A   132.00,C2,,0.000656,0.001615,0.0093,111,111,111,1,0.00322,0.00353,0,174.24,0.114,0.281,,0.561,0.615,
71093,M5_SEAL12   132.00,71105,M5_SIXA1A   132.00,C2,,0.000695,0.001408,0.01924,9998.7,9998.7,9998.7,1,0.003612,0.000984,0,174.24,0.121,0.245,,0.629,0.171,
71094,M5_SEAL13   132.00,71097,M5_SEAL1C   132.00,C2,,0.000734,0.001468,0.0553,9998.7,9998.7,9998.7,1,0.002935,0.000944,0,174.24,0.128,0.256,,0.511,0.164,
71095,M5_SEAL1A   132.00,71485,M5_TERM235  132.00,C2,,0.001939,0.005461,0.00131,125,125,125,1,0.005029,0.013528,0,174.24,0.338,0.952,,0.876,2.357,
71096,M5_SEAL1B   132.00,71509,M5C_XZTERM21132.00,C2,,0.001927,0.005542,0.00126,125,125,125,1,0.003454,0.013571,0,174.24,0.336,0.966,,0.602,2.365,
71097,M5_SEAL1C   132.00,71368,M5_XZTERM21 132.00,C2,,0.001218,0.003035,0.00065,9998.7,9998.7,9998.7,1,0.002546,0.007788,0,174.24,0.212,0.529,,0.444,1.357,
71100,M5_SHOT11   132.00,71110,M5_TERM245  132.00,C2,,0.002366,0.005894,0.00237,186,186,186,1,0.005062,0.014894,0,174.24,0.412,1.027,,0.882,2.595,
71100,M5_SHOT11   132.00,71143,M5_TERM240  132.00,C2,,0.002381,0.005892,0.00413,186,186,186,1,0.00527,0.014697,0,174.24,0.415,1.027,,0.918,2.561,
71106,M5_SIXA31   33.000,71107,M5_SIXA32   33.000,R2,,0.0001,0.22222,0,45,45,45,1,0.0001,0.22222,0,10.89,0.001,2.420,,0.001,2.420,
71110,M5_TERM245  132.00,71394,M5_TERM14   132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71111,M5_TERM462  400.00,600664,M5B_TERM    400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
71112,M5_TERM463  400.00,600664,M5B_TERM    400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
71113,M5_TERM464  400.00,600664,M5B_TERM    400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
71119,M5_TERM     132.00,71361,M5_CONQ1_M1 132.00,0,,0.000174,0.000994,0.01657,240,240,240,1.16,0.000174,0.000994,0.000053,174.24,0.030,0.173,,0.030,0.173,
71120,M5B_TERM    132.00,71361,M5_CONQ1_M1 132.00,0,,0.0001,0.000542,0.00904,240,240,240,0.63,0.0001,0.000542,0.000029,174.24,0.017,0.094,,0.017,0.094,
71122,M5D_TERM    132.00,600349,M5_TERM10   132.00,0,,0.0001,0.000213,0.00356,240,240,240,0.25,0.0001,0.000213,0.000011,174.24,0.017,0.037,,0.017,0.037,
71127,M5_ZK003A   400.00,71129,M5_ZK003    400.00,A2,,0.0001,0.0001,0.00151,2212,2212,2212,0.25,0.0001,0.000133,0.000935,1600,0.160,0.160,,0.160,0.213,
71127,M5_ZK003A   400.00,71131,M5_ZK004    400.00,A2,,0.0001,0.0001,0.00125,2212,2212,2212,0.21,0.0001,0.000111,0.000777,1600,0.160,0.160,,0.160,0.178,
71128,M5B_ZK003A  400.00,71130,M5B_ZK003   400.00,A2,,0.0001,0.0001,0.00151,2397,2397,2397,0.25,0.0001,0.000133,0.000935,1600,0.160,0.160,,0.160,0.213,
71128,M5B_ZK003A  400.00,71132,M5B_ZK004   400.00,A2,,0.0001,0.0001,0.00125,2397,2397,2397,0.21,0.0001,0.000111,0.000777,1600,0.160,0.160,,0.160,0.178,
71129,M5_ZK003    400.00,71453,M5_CONQ4_M2 400.00,A2,,0.0001,0.00011,0.00333,2212,2212,2212,0.56,0.0001,0.000294,0.002068,1600,0.160,0.176,,0.160,0.470,
71130,M5B_ZK003   400.00,71521,M5_CONQ4_R1 400.00,A2,,0.0001,0.00011,0.00333,2397,2397,2397,0.56,0.0001,0.000294,0.002068,1600,0.160,0.176,,0.160,0.470,
71131,M5_ZK004    400.00,71133,M5_ZK009    400.00,A2,,0.0001,0.000315,0.00949,2212,2212,2212,1.61,0.000141,0.000839,0.005895,1600,0.160,0.504,,0.226,1.342,
71132,M5B_ZK004   400.00,71134,M5B_ZK009   400.00,A2,,0.0001,0.000315,0.00949,2397,2397,2397,1.61,0.000141,0.000839,0.005895,1600,0.160,0.504,,0.226,1.342,
71133,M5_ZK009    400.00,71135,M5_ZK012    400.00,A2,,0.0001,0.0001,0.00175,2212,2212,2212,0.3,0.0001,0.000155,0.001089,1600,0.160,0.160,,0.160,0.248,
71134,M5B_ZK009   400.00,71136,M5B_ZK012   400.00,A2,,0.0001,0.0001,0.00175,2397,2397,2397,0.3,0.0001,0.000155,0.001089,1600,0.160,0.160,,0.160,0.248,
71135,M5_ZK012    400.00,71535,M5_TREU4B_D 400.00,A2,,0.000195,0.002228,0.06723,2212,2212,2212,11.39,0.000996,0.005943,0.041745,1600,0.312,3.565,,1.594,9.509,
71136,M5B_ZK012   400.00,71534,M5_TREU4A_D 400.00,A2,,0.000195,0.002228,0.06723,2397,2397,2397,11.39,0.000996,0.005943,0.041745,1600,0.312,3.565,,1.594,9.509,
71137,M5_ZKA001   400.00,71458,M4_LEGA4_M1 400.00,A2,,0.000132,0.002254,0.07141,2860,2860,2860,11.79,0.000938,0.00605,0.043707,1600,0.211,3.606,,1.501,9.680,
71137,M5_ZKA001   400.00,71535,M5_TREU4B_D 400.00,A2,,0.0001,0.0001,0.00198,2860,2860,2860,0.33,0.0001,0.000168,0.001212,1600,0.160,0.160,,0.160,0.269,
71138,M5B_ZKA001  400.00,71458,M4_LEGA4_M1 400.00,A2,,0.000132,0.002254,0.07141,2860,2860,2860,11.79,0.000938,0.00605,0.043707,1600,0.211,3.606,,1.501,9.680,
71138,M5B_ZKA001  400.00,71534,M5_TREU4A_D 400.00,A2,,0.0001,0.0001,0.00198,2860,2860,2860,0.33,0.0001,0.000168,0.001212,1600,0.160,0.160,,0.160,0.269,
71143,M5_TERM240  132.00,600349,M5_TERM10   132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71147,M7_4ZC005_C 400.00,71152,M7_CSE_4ZC0 400.00,A2,,0.000124,0.00183,0.05552,1135,1135,1135,9.39,0.000765,0.004853,0.031729,1600,0.198,2.928,,1.224,7.765,
71147,M7_4ZC005_C 400.00,71166,M7_TRAW4_MC 400.00,A2,,0.0001,0.0001,0.07157,1135,1135,1135,0.43,0.0001,0.0001,0.071575,1600,0.160,0.160,,0.160,0.160,
71148,M7_4ZC044_C 400.00,71149,M7_4ZC050   400.00,A2,,0.0001,0.000371,0.01125,1135,1135,1135,1.9,0.000155,0.000984,0.00643,1600,0.160,0.594,,0.248,1.574,
71148,M7_4ZC044_C 400.00,71152,M7_CSE_4ZC0 400.00,A2,,0.0001,0.000839,0.94386,1135,1135,1135,5.71,0.000605,0.000251,0.943863,1600,0.160,1.342,,0.968,0.402,
71149,M7_4ZC050   400.00,71150,M7_4ZC052   400.00,A2,,0.0001,0.0001,0.0026,1135,1135,1135,0.44,0.0001,0.000227,0.001487,1600,0.160,0.160,,0.160,0.363,
71150,M7_4ZC052   400.00,71151,M7_4ZC070   400.00,A2,,0.0001,0.00113,0.03428,1135,1135,1135,5.8,0.000473,0.002996,0.019588,1600,0.160,1.808,,0.757,4.794,
71151,M7_4ZC070   400.00,71200,M6_4ZC122   400.00,A2,,0.000232,0.003444,0.10448,1135,1135,1135,17.67,0.00144,0.009133,0.059704,1600,0.371,5.510,,2.304,14.613,
71159,M7_TERM     275.00,71164,M7_TRAW2_M1 275.00,0,,0.0001,0.0001,0.04341,4763092,4763092,4763092,0.21,0.0001,0.0001,0.043406,756.25,0.076,0.076,,0.076,0.076,
71160,M7B_TERM    132.00,71470,M7_TRAW1_M1 132.00,0,,0.0001,0.0001,0.00829,2286284,2286284,2286284,0.34,0.0001,0.0001,0.008289,174.24,0.017,0.017,,0.017,0.017,
71164,M7_TRAW2_M1 275.00,71167,M7_XO001_CS 275.00,B2,,0.0001,0.0001,0.0089,551,551,551,0.13,0.0001,0.0001,0.008898,756.25,0.076,0.076,,0.076,0.076,
71164,M7_TRAW2_M1 275.00,71168,M7_XO004    275.00,B2,,0.0001,0.000136,0.00089,551,551,551,0.33,0.0001,0.000369,0.000486,756.25,0.076,0.103,,0.076,0.279,
71164,M7_TRAW2_M1 275.00,71566,M7B_TERM    275.00,0,,0.0001,0.0001,0.04175,4763092,4763092,4763092,0.2,0.0001,0.0001,0.041753,756.25,0.076,0.076,,0.076,0.076,
71166,M7_TRAW4_MC 400.00,71178,M7_ZK241    400.00,A2,,0.0001,0.0001,0.00134,3102,3102,3102,0.22,0.0001,0.000117,0.000829,1600,0.160,0.160,,0.160,0.187,
71166,M7_TRAW4_MC 400.00,71179,M7B_ZK241   400.00,A2,,0.0001,0.0001,0.00134,3102,3102,3102,0.22,0.0001,0.000117,0.000829,1600,0.160,0.160,,0.160,0.187,
71167,M7_XO001_CS 275.00,71169,M7B_XO004   275.00,B2,,0.0001,0.000124,0.00081,551,551,551,0.3,0.0001,0.000336,0.000443,756.25,0.076,0.094,,0.076,0.254,
71168,M7_XO004    275.00,71170,M7_XO029    275.00,B2,,0.000718,0.002858,0.01874,551,551,551,6.84,0.00172,0.007742,0.01157,756.25,0.543,2.161,,1.301,5.855,
71169,M7B_XO004   275.00,71171,M7B_XO029   275.00,B2,,0.000718,0.002858,0.01874,551,551,551,6.84,0.00172,0.007742,0.01157,756.25,0.543,2.161,,1.301,5.855,
71170,M7_XO029    275.00,601049,M7B_FFES2_MC275.00,B2,,0.0001,0.0001,0.00052,551,551,551,0.19,0.0001,0.000217,0.000286,756.25,0.076,0.076,,0.076,0.164,
71171,M7B_XO029   275.00,601048,M7_FFES2_MC 275.00,B2,,0.0001,0.0001,0.00042,551,551,551,0.15,0.0001,0.000174,0.00023,756.25,0.076,0.076,,0.076,0.132,
71172,M7_ZK181    400.00,71174,M7_ZK182R   400.00,A2,,0.0001,0.0001,0.00212,3102,3102,3102,0.35,0.0001,0.000185,0.00131,1600,0.160,0.160,,0.160,0.296,
71172,M7_ZK181    400.00,71535,M5_TREU4B_D 400.00,A2,,0.000706,0.008698,0.27204,3102,3102,3102,45.33,0.003891,0.023755,0.167782,1600,1.130,13.917,,6.226,38.008,
71173,M7B_ZK181   400.00,71175,M7B_ZK182R  400.00,A2,,0.0001,0.0001,0.00212,3102,3102,3102,0.35,0.0001,0.000185,0.00131,1600,0.160,0.160,,0.160,0.296,
71173,M7B_ZK181   400.00,71534,M5_TREU4A_D 400.00,A2,,0.000706,0.008698,0.27204,3102,3102,3102,45.33,0.003891,0.023755,0.167782,1600,1.130,13.917,,6.226,38.008,
71174,M7_ZK182R   400.00,71176,M7_ZK183    400.00,A2,,0.0001,0.0001,0.00215,3102,3102,3102,0.36,0.0001,0.000188,0.001325,1600,0.160,0.160,,0.160,0.301,
71175,M7B_ZK182R  400.00,71177,M7B_ZK183   400.00,A2,,0.0001,0.0001,0.00215,3102,3102,3102,0.36,0.0001,0.000188,0.001325,1600,0.160,0.160,,0.160,0.301,
71176,M7_ZK183    400.00,71178,M7_ZK241    400.00,A2,,0.000281,0.003455,0.10807,3102,3102,3102,18.01,0.001546,0.009437,0.066653,1600,0.450,5.528,,2.474,15.099,
71177,M7B_ZK183   400.00,71179,M7B_ZK241   400.00,A2,,0.000281,0.003455,0.10807,3102,3102,3102,18.01,0.001546,0.009437,0.066653,1600,0.450,5.528,,2.474,15.099,
71192,M6_4ZA101A  400.00,71194,M6_4ZA101   400.00,A2,,0.0001,0.0001,0.00174,2779,2779,2779,0.26,0.0001,0.00013,0.001047,1600,0.160,0.160,,0.160,0.208,
71192,M6_4ZA101A  400.00,71196,M6_4ZA102   400.00,A2,,0.0001,0.0001,0.00233,2779,2779,2779,0.35,0.0001,0.000174,0.001401,1600,0.160,0.160,,0.160,0.278,
71193,M6B_4ZA101A 400.00,71195,M6B_4ZA101  400.00,A2,,0.0001,0.0001,0.00174,2779,2779,2779,0.26,0.0001,0.00013,0.001047,1600,0.160,0.160,,0.160,0.208,
71193,M6B_4ZA101A 400.00,71197,M6B_4ZA102  400.00,A2,,0.0001,0.0001,0.00233,2779,2779,2779,0.35,0.0001,0.000174,0.001401,1600,0.160,0.160,,0.160,0.278,
71194,M6_4ZA101   400.00,71569,M8_4ZA050   400.00,A2,,0.000192,0.003075,0.11656,2779,2779,2779,17.68,0.001137,0.008712,0.070159,1600,0.307,4.920,,1.819,13.939,
71195,M6B_4ZA101  400.00,71585,M8B_4ZA050  400.00,A2,,0.000192,0.003075,0.11656,2779,2779,2779,17.68,0.001137,0.008712,0.070159,1600,0.307,4.920,,1.819,13.939,
71196,M6_4ZA102   400.00,71253,M6_PENT4_M1 400.00,A2,,0.0001,0.000257,0.00976,2779,2779,2779,1.48,0.0001,0.000729,0.005872,1600,0.160,0.411,,0.160,1.166,
71197,M6B_4ZA102  400.00,71253,M6_PENT4_M1 400.00,A2,,0.0001,0.000257,0.00976,2779,2779,2779,1.48,0.0001,0.000729,0.005872,1600,0.160,0.411,,0.160,1.166,
71198,M6_4ZB163   400.00,71253,M6_PENT4_M1 400.00,0,,0.000634,0.009398,0.28594,2779,2779,2779,48.21,0.00393,0.024919,0.176262,1600,1.014,15.037,,6.288,39.870,
71199,M6B_4ZB163  400.00,71253,M6_PENT4_M1 400.00,0,,0.000634,0.009398,0.28594,2779,2779,2779,48.21,0.00393,0.024919,0.176262,1600,1.014,15.037,,6.288,39.870,
71199,M6B_4ZB163  400.00,600352,M6_4ZA167   400.00,0,,0.0001,0.000174,0.00659,2779,2779,2779,1,0.0001,0.000493,0.003968,1600,0.160,0.278,,0.160,0.789,
71200,M6_4ZC122   400.00,71201,M6_4ZC124   400.00,A2,,0.0001,0.0001,0.00219,1135,1135,1135,0.37,0.0001,0.000192,0.001254,1600,0.160,0.160,,0.160,0.307,
71201,M6_4ZC124   400.00,71202,M6_4ZC136   400.00,A2,,0.0001,0.000786,0.02385,1135,1135,1135,4.03,0.000329,0.002085,0.013631,1600,0.160,1.258,,0.526,3.336,
71202,M6_4ZC136   400.00,71203,M6_4ZC138   400.00,A2,,0.0001,0.0001,0.00215,1135,1135,1135,0.36,0.0001,0.000188,0.00123,1600,0.160,0.160,,0.160,0.301,
71203,M6_4ZC138   400.00,71204,M6_4ZC139   400.00,A2,,0.0001,0.0001,0.00177,1135,1135,1135,0.3,0.0001,0.000155,0.001014,1600,0.160,0.160,,0.160,0.248,
71204,M6_4ZC139   400.00,71205,M6_4ZC140R  400.00,A2,,0.0001,0.0001,0.0017,1135,1135,1135,0.29,0.0001,0.000148,0.00097,1600,0.160,0.160,,0.160,0.237,
71205,M6_4ZC140R  400.00,71206,M6_4ZC141   400.00,A2,,0.0001,0.0001,0.00163,1135,1135,1135,0.22,0.0001,0.000107,0.000949,1600,0.160,0.160,,0.160,0.171,
71206,M6_4ZC141   400.00,71221,M6_CSE_4ZC1 400.00,A2,,0.0001,0.000686,0.03135,1135,1135,1135,4.32,0.000278,0.002064,0.018225,1600,0.160,1.098,,0.445,3.302,
71207,M6B_4ZC141  400.00,71222,M6B_CSE_4ZC1400.00,A2,,0.0001,0.0001,0.00163,1623,1623,1623,0.22,0.0001,0.000107,0.000949,1600,0.160,0.160,,0.160,0.171,
71207,M6B_4ZC141  400.00,71253,M6_PENT4_M1 400.00,A2,,0.0001,0.000686,0.03135,1623,1623,1623,4.32,0.000278,0.002064,0.018225,1600,0.160,1.098,,0.445,3.302,
71210,M6_BANG1A   132.00,71515,M6_XZTERM23 132.00,C2,,0.00105,0.00342,0.06839,141,141,141,1,0.012223,0.005553,0,174.24,0.183,0.596,,2.130,0.968,
71211,M6_BANG31   33.000,71216,M6_CANA31   33.000,P2,,0.156892,0.257167,0,9998.7,9998.7,9998.7,1,0.156892,0.257167,0,10.89,1.709,2.801,,1.709,2.801,
71211,M6_BANG31   33.000,71219,M6_COLB31   33.000,C2,,2.08298,3.46067,0,999,999,999,1,2.082984,3.46067,0,10.89,22.684,37.687,,22.684,37.687,
71211,M6_BANG31   33.000,71235,M6_DOLG31   33.000,C2,,1.14707,1.43999,0,999,999,999,1,1.147071,1.439991,0,10.89,12.492,15.681,,12.492,15.682,
71211,M6_BANG31   33.000,71381,M6_COLB32   33.000,C2,,2.32901,3.4458,0,999,999,999,1,2.329008,3.445803,0,10.89,25.363,37.525,,25.363,37.525,
71213,M8_CAER1A   132.00,71493,M8C_TERM990(132.00,C2,,0.012251,0.033883,0.06747,266,266,266,1,0.027275,0.110134,0,174.24,2.135,5.904,,4.752,19.190,
71214,M8_CAER31   33.000,71571,M8_AMLW31   33.000,C2,,0.203929,0.447611,0,999,999,999,1,0.203929,0.447611,0,10.89,2.221,4.874,,2.221,4.874,
71215,M6_CANA1A   132.00,71516,M6B_XZTERM23132.00,C2,,0.007475,0.019104,0.02693,145,145,145,1,0.018377,0.055179,0,174.24,1.302,3.329,,3.202,9.614,
71216,M6_CANA31   33.000,71237,M7_FOUX31   33.000,C2,,0.30271,0.539509,0,999,999,999,1,0.30271,0.539509,0,10.89,3.297,5.875,,3.297,5.875,
71218,M6_COLB11   132.00,71387,M6_RHYF1A   132.00,C2,,0.018249,0.048068,0.01069,123,123,123,1,0.035067,0.119762,0,174.24,3.180,8.375,,6.110,20.867,
71218,M6_COLB11   132.00,71477,M6B_TERM210 132.00,C2,,0.03494,0.093927,0.04249,152,152,152,1,0.067444,0.231692,0,174.24,6.088,16.366,,11.751,40.370,
71219,M6_COLB31   33.000,71235,M6_DOLG31   33.000,C2,,1.46962,2.48895,0,999,999,999,1,1.469624,2.488953,0,10.89,16.004,27.105,,16.004,27.105,
71219,M6_COLB31   33.000,71381,M6_COLB32   33.000,C2,,0.0001,0.0003,0,115,115,115,1,0.0001,0.0003,0,10.89,0.001,0.003,,0.001,0.003,
71221,M6_CSE_4ZC1 400.00,71253,M6_PENT4_M1 400.00,A2,,0.0001,0.0001,0.02727,1135,1135,1135,0.17,0.0001,0.0001,0.027275,1600,0.160,0.160,,0.160,0.160,
71222,M6B_CSE_4ZC1400.00,600394,M6_DINO4_M1 400.00,A2,,0.0001,0.001054,0.91797,1623,1623,1623,7.3,0.000252,0.000264,0.917975,1600,0.160,1.686,,0.403,0.422,
71234,M6_DOLG1A   132.00,71474,M6_TERM205  132.00,C2,,0.019811,0.054443,0.03458,160,160,160,1,0.037965,0.132968,0,174.24,3.452,9.486,,6.615,23.168,
71234,M6_DOLG1A   132.00,71478,M6_TERM211  132.00,C2,,0.021912,0.060441,0.01557,123,123,123,1,0.038745,0.147808,0,174.24,3.818,10.531,,6.751,25.754,
71235,M6_DOLG31   33.000,71381,M6_COLB32   33.000,C2,,0.17726,0.267251,0,999,999,999,1,0.17726,0.267251,0,10.89,1.930,2.910,,1.930,2.910,
71235,M6_DOLG31   33.000,71460,M7_MAEN32   33.000,C2,,1.0576,4.05289,0,999,999,999,1,1.057603,4.052893,0,10.89,11.517,44.136,,11.517,44.136,
71235,M6_DOLG31   33.000,71561,M7_MAEN31   33.000,C2,,1.08634,1.55289,0,999,999,999,1,1.086336,1.552892,0,10.89,11.830,16.911,,11.830,16.911,
71236,M7_FOUX11   132.00,71517,M7_XZTERM24 132.00,C2,,0.012689,0.055926,0.14154,152,152,152,1,0.048371,0.157053,0,174.24,2.211,9.745,,8.428,27.365,
71237,M7_FOUX31   33.000,71460,M7_MAEN32   33.000,C2,,0.464489,0.866144,0,999,999,999,1,0.464489,0.866144,0,10.89,5.058,9.432,,5.058,9.432,
71252,M6_PENT1_M1 132.00,71474,M6_TERM205  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71252,M6_PENT1_M1 132.00,71477,M6B_TERM210 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71252,M6_PENT1_M1 132.00,71515,M6_XZTERM23 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71252,M6_PENT1_M1 132.00,71516,M6B_XZTERM23132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71252,M6_PENT1_M1 132.00,601504,N2H_TERM990(132.00,C5,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71253,M6_PENT4_M1 400.00,600394,M6_DINO4_M1 400.00,1,,0.0001,0.001552,1.35239,1604,1604,1604,10.76,0.000371,0.000388,1.352396,1600,0.160,2.483,,0.594,0.621,
71253,M6_PENT4_M1 400.00,600394,M6_DINO4_M1 400.00,A2,,0.0001,0.00153,1.33266,1604,1604,1604,10.6,0.000366,0.000383,1.332667,1600,0.160,2.448,,0.586,0.613,
71254,M8_PERH1_M1 132.00,71472,M8_TERM200  132.00,C2,,0.0001,0.0001,0,330,330,330,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71254,M8_PERH1_M1 132.00,71473,M8_TERM205  132.00,C2,,0.0001,0.0001,0,330,330,330,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71261,M6_TERM     132.00,71284,M6_SASA11   132.00,C2,,0.000179,0.001024,0.01708,251.5,251.5,251.5,1.2,0.000179,0.001024,0.000054,174.24,0.031,0.178,,0.031,0.178,
71268,M8_WYLF1_M1 132.00,71334,M8_TERM     132.00,0,,0.0001,0.0001,0.01397,2286284,2286284,2286284,0.49,0.0001,0.0001,0.013969,174.24,0.017,0.017,,0.017,0.017,
71268,M8_WYLF1_M1 132.00,71335,M8B_TERM    132.00,0,,0.0001,0.0001,0.01058,2286284,2286284,2286284,0.37,0.0001,0.0001,0.010584,174.24,0.017,0.017,,0.017,0.017,
71268,M8_WYLF1_M1 132.00,71336,M8C_TERM    132.00,0,,0.0001,0.0001,0.00765,2286284,2286284,2286284,0.23,0.0001,0.0001,0.007653,174.24,0.017,0.017,,0.017,0.017,
71268,M8_WYLF1_M1 132.00,71490,M8_TERM990  132.00,C2,,0.0001,0.0001,0,330,330,330,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71268,M8_WYLF1_M1 132.00,71491,M8_TERM990( 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71268,M8_WYLF1_M1 132.00,71492,M8B_TERM990(132.00,C2,,0.0001,0.0001,0,330,330,330,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71268,M8_WYLF1_M1 132.00,71493,M8C_TERM990(132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71268,M8_WYLF1_M1 132.00,601503,M8D_TERM990(132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71276,M5B_TERM_MAI400.00,71453,M5_CONQ4_M2 400.00,1,,0.0001,0.0001,0.02183,1385.6,1385.6,1385.6,0.2,0.0001,0.0001,0.02183,1600,0.160,0.160,,0.160,0.160,
71276,M5B_TERM_MAI400.00,71453,M5_CONQ4_M2 400.00,CA,,0.0001,0.0001,0.02183,1385.6,1385.6,1385.6,0.2,0.0001,0.0001,0.02183,1600,0.160,0.160,,0.160,0.160,
71276,M5B_TERM_MAI400.00,71488,M5_TERM482  400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
71276,M5B_TERM_MAI400.00,71489,M5_TERM484  400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
71277,M4_TERM     132.00,71392,M4_LEGA1_M2 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71284,M6_SASA11   132.00,71475,M6_TERM210  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71284,M6_SASA11   132.00,71478,M6_TERM211  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71284,M6_SASA11   132.00,601467,M6_SASA1A(1 132.00,C2,,0.0001,0.0003,0,999,999,999,1,0.0001,0.0003,0,174.24,0.017,0.052,,0.017,0.052,
71346,M6_BODE4_M1 400.00,600352,M6_4ZA167   400.00,0,,0.0001,0.0001,0.0764,1056,1056,1056,0.8,0.0001,0.000981,0.13224,1600,0.160,0.160,,0.160,1.570,
71361,M5_CONQ1_M1 132.00,71368,M5_XZTERM21 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71361,M5_CONQ1_M1 132.00,71476,M5_TERM210  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71361,M5_CONQ1_M1 132.00,71483,M5_TERM215  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71361,M5_CONQ1_M1 132.00,71484,M5_TERM230  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71361,M5_CONQ1_M1 132.00,71485,M5_TERM235  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71361,M5_CONQ1_M1 132.00,71508,M5B_XZTERM21132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71361,M5_CONQ1_M1 132.00,71509,M5C_XZTERM21132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71361,M5_CONQ1_M1 132.00,71510,M5_XZTERM22 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71386,M6_RHYF11   132.00,71387,M6_RHYF1A   132.00,C2,,0.003939,0.01065,0.00256,123,123,123,1,0.00998,0.026381,0,174.24,0.686,1.856,,1.739,4.597,
71387,M6_RHYF1A   132.00,71475,M6_TERM210  132.00,C2,,0.005361,0.014752,0.00511,123,123,123,1,0.009621,0.035939,0,174.24,0.934,2.570,,1.676,6.262,
71388,M6_RHYL31   33.000,71467,M6_SASA32   33.000,J2,,0.117627,0.219889,0,999,999,999,1,0.117627,0.219889,0,10.89,1.281,2.395,,1.281,2.395,
71388,M6_RHYL31   33.000,71546,M6_SASA31   33.000,J2,,0.085177,0.215865,0,999,999,999,1,0.085177,0.215865,0,10.89,0.928,2.351,,0.928,2.351,
71392,M4_LEGA1_M2 132.00,71511,M4B_XZTERM22132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71392,M4_LEGA1_M2 132.00,71512,M4C_XZTERM22132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71392,M4_LEGA1_M2 132.00,71513,M4D_XZTERM22132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71394,M5_TERM14   132.00,71538,M5C_TERM    132.00,0,,0.000175,0.000469,0.04248,240,240,240,0.71,0.000175,0.000469,0.000135,174.24,0.030,0.082,,0.030,0.082,
71404,M5_FLIB4_M1 400.00,71453,M5_CONQ4_M2 400.00,AO,,0.0001,0.000485,0.42575,1438,1438,1438,3.39,0.000147,0.000126,0.42575,1600,0.160,0.776,,0.235,0.202,
71404,M5_FLIB4_M1 400.00,71453,M5_CONQ4_M2 400.00,AZ,,0.0001,0.0005,0.43919,1438,1438,1438,3.49,0.000152,0.00013,0.439196,1600,0.160,0.800,,0.243,0.208,
71439,M5_4ZB254   400.00,71521,M5_CONQ4_R1 400.00,A2,,0.0001,0.0001,0.02292,2665,2665,2665,0.21,0.0001,0.0001,0.022922,1600,0.160,0.160,,0.160,0.160,
71439,M5_4ZB254   400.00,600352,M6_4ZA167   400.00,A2,,0.000328,0.005256,0.19919,2665,2665,2665,30.22,0.001944,0.014888,0.119895,1600,0.525,8.410,,3.110,23.821,
71440,M5B_4ZB254  400.00,71453,M5_CONQ4_M2 400.00,A2,,0.0001,0.0001,0.02292,2665,2665,2665,0.21,0.0001,0.0001,0.022922,1600,0.160,0.160,,0.160,0.160,
71453,M5_CONQ4_M2 400.00,72361,N6_ZO11R    400.00,A2,,0.000934,0.011505,0.35985,3102,3102,3102,59.97,0.005147,0.031423,0.221941,1600,1.494,18.408,,8.235,50.277,
71453,M5_CONQ4_M2 400.00,72556,N3_CAPE4B   400.00,A2,,0.000102,0.001983,0.07759,3326,3326,3326,11.54,0.000891,0.005699,0.045784,1600,0.163,3.173,,1.426,9.118,
71453,M5_CONQ4_M2 400.00,600664,M5B_TERM    400.00,CA,,0.0001,0.0001,0.00546,1385.6,1385.6,1385.6,0.05,0.0001,0.0001,0.005458,1600,0.160,0.160,,0.160,0.160,
71459,M7_MAEN12   132.00,71507,M7_XYTERM14 132.00,C2,,0.001655,0.005252,0.03992,266,266,266,1,0.006025,0.009984,0,174.24,0.288,0.915,,1.050,1.740,
71460,M7_MAEN32   33.000,71561,M7_MAEN31   33.000,C2,,0.0001,0.0003,0,999,999,999,1,0.0001,0.0003,0,10.89,0.001,0.003,,0.001,0.003,
71463,M4_NEWM11   132.00,72849,N7_STAL1A   132.00,C2,,0.00027,0.00069,0.00015,999,999,999,1,0.000639,0.00187,0,174.24,0.047,0.120,,0.111,0.326,
71464,M4_NEWM12   132.00,72850,N7_STAL1B   132.00,C2,,0.00027,0.00069,0.00015,999,999,999,1,0.000639,0.001866,0,174.24,0.047,0.120,,0.111,0.325,
71465,M5_SALT12   132.00,601283,N3_CAPE1E   132.00,C2,,0.00977,0.02743,0.00775,186,186,186,1,0.025554,0.067821,0,174.24,1.702,4.779,,4.453,11.817,
71467,M6_SASA32   33.000,71546,M6_SASA31   33.000,J2,,0.0001,0.000296,0,999,999,999,1,0.0001,0.000296,0,10.89,0.001,0.003,,0.001,0.003,
71468,M6_TALB11   132.00,71479,M6_TERM212  132.00,C8,,0.009333,0.039278,0.03384,999,999,999,1,0.038252,0.097849,0,174.24,1.626,6.844,,6.665,17.049,
71470,M7_TRAW1_M1 132.00,71507,M7_XYTERM14 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71470,M7_TRAW1_M1 132.00,71514,M7_XZTERM23 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71470,M7_TRAW1_M1 132.00,71517,M7_XZTERM24 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71470,M7_TRAW1_M1 132.00,71564,M7_TERM     132.00,0,,0.0001,0.0001,0.00909,2286284,2286284,2286284,0.4,0.0001,0.0001,0.009087,174.24,0.017,0.017,,0.017,0.017,
71472,M8_TERM200  132.00,71490,M8_TERM990  132.00,C2,,0.00475,0.04232,0.01095,330,330,330,19.94,0.017859,0.107986,0.006731,174.24,0.828,7.374,,3.112,18.815,
71473,M8_TERM205  132.00,71492,M8B_TERM990(132.00,C2,,0.00475,0.04232,0.01095,330,330,330,19.94,0.017859,0.107986,0.006731,174.24,0.828,7.374,,3.112,18.815,
71479,M6_TERM212  132.00,601467,M6_SASA1A(1 132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71480,M6_TERM213  132.00,71596,M6_RHYL1A   132.00,C2,,0.006089,0.015826,0.00323,123,123,123,1,0.011993,0.046212,0,174.24,1.061,2.758,,2.090,8.052,
71480,M6_TERM213  132.00,601466,M6_SASA12   132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71481,M6_TERM214  132.00,71483,M5_TERM215  132.00,C2,,0.0221,0.062941,0.05047,999,999,999,1,0.063308,0.155301,0,174.24,3.851,10.967,,11.031,27.060,
71481,M6_TERM214  132.00,601466,M6_SASA12   132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71482,M6_TERM215  132.00,601466,M6_SASA12   132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
71486,M5_TERM472  400.00,71530,M5_TERM_MAI 400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
71487,M5_TERM474  400.00,71530,M5_TERM_MAI 400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
71491,M8_TERM990( 132.00,601449,M6_RHGO1B   132.00,C2,,0.003252,0.009221,0.02909,266,266,266,1,0.007819,0.028688,0,174.24,0.567,1.607,,1.362,4.999,
71496,M5_TERM_CON 400.00,71500,M5B_TERM_SHO400.00,0,,0.0001,0.000338,0.0317,750,750,750,2.84,0.000156,0.000139,0.0317,1600,0.160,0.541,,0.250,0.222,
71496,M5_TERM_CON 400.00,71506,M5_XIE_GB1G 400.00,0,,0.0001,0.0001,0,750,750,750,1,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
71499,M5_TERM_SHO 400.00,71500,M5B_TERM_SHO400.00,0,,0.0001,0.0001,0,750,750,750,1,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
71506,M5_XIE_GB1G 400.00,71521,M5_CONQ4_R1 400.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
71506,M5_XIE_GB1G 400.00,600018,M5_TERM     400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
71513,M4D_XZTERM22132.00,601430,M4_OSWE12   132.00,C2,,0.015934,0.042734,0.03244,145,145,145,1,0.043669,0.105571,0,174.24,2.776,7.446,,7.609,18.395,
71514,M7_XZTERM23 132.00,71560,M7_MAEN11   132.00,C2,,0.001911,0.006088,0.06177,165,165,165,1,0.011509,0.012326,0,174.24,0.333,1.061,,2.005,2.148,
71521,M5_CONQ4_R1 400.00,71530,M5_TERM_MAI 400.00,1,,0.0001,0.0001,0.02183,1385.6,1385.6,1385.6,0.2,0.0001,0.0001,0.02183,1600,0.160,0.160,,0.160,0.160,
71521,M5_CONQ4_R1 400.00,71530,M5_TERM_MAI 400.00,CA,,0.0001,0.0001,0.02183,1385.6,1385.6,1385.6,0.2,0.0001,0.0001,0.02183,1600,0.160,0.160,,0.160,0.160,
71521,M5_CONQ4_R1 400.00,72362,N6B_ZO11R   400.00,A2,,0.000934,0.011505,0.35985,3102,3102,3102,59.97,0.005147,0.031423,0.221941,1600,1.494,18.408,,8.235,50.277,
71521,M5_CONQ4_R1 400.00,72555,N3_CAPE4A   400.00,A2,,0.000102,0.001983,0.07759,3326,3326,3326,11.54,0.000891,0.005699,0.045784,1600,0.163,3.173,,1.426,9.118,
71556,M7_ABYS31   33.000,71563,M7_RHEI31   33.000,J8,,0.096788,0.187781,0,999,999,999,1,0.096788,0.187781,0,10.89,1.054,2.045,,1.054,2.045,
71562,M7_RHEI11   132.00,71599,M7_CEFC11   132.00,C2,,0.011798,0.026561,0.00706,123,123,123,1,0.02207,0.098033,0,174.24,2.056,4.628,,3.845,17.081,
71568,M8_4ZA048   400.00,71569,M8_4ZA050   400.00,A2,,0.0001,0.0001,0.00249,2779,2779,2779,0.38,0.0001,0.000186,0.001496,1600,0.160,0.160,,0.160,0.298,
71568,M8_4ZA048   400.00,71604,M8_WYLF4_M1 400.00,A2,,0.000164,0.002624,0.09944,2779,2779,2779,15.08,0.00097,0.007432,0.05985,1600,0.262,4.198,,1.552,11.891,
71570,M8_AMLW1A   132.00,601449,M6_RHGO1B   132.00,C2,,0.005388,0.014371,0.00354,265.2,265.2,265.2,1,0.010644,0.04972,0,174.24,0.939,2.504,,1.855,8.663,
71584,M8B_4ZA048  400.00,71585,M8B_4ZA050  400.00,A2,,0.0001,0.0001,0.00249,2779,2779,2779,0.38,0.0001,0.000186,0.001496,1600,0.160,0.160,,0.160,0.298,
71584,M8B_4ZA048  400.00,71604,M8_WYLF4_M1 400.00,A2,,0.000164,0.002624,0.09944,2779,2779,2779,15.08,0.00097,0.007432,0.05985,1600,0.262,4.198,,1.552,11.891,
72012,N4_BELF1A   132.00,72961,N4C_XZTERM22132.00,C2,,0.00339,0.00414,0.11781,999,999,999,1,0.02667,0.00866,0,174.24,0.591,0.721,,4.647,1.509,
72013,N4_BELF1B   132.00,72962,N4D_XZTERM22132.00,C2,,0.00339,0.00413,0.11773,999,999,999,1,0.02663,0.00865,0,174.24,0.591,0.720,,4.640,1.507,
72015,N4_BURN11   132.00,72017,N4_BURN1A   132.00,C2,,0.0032,0.00713,0.00162,228.6,228.6,228.6,1,0.00647,0.01861,0,174.24,0.558,1.242,,1.127,3.243,
72016,N4_BURN12   132.00,72021,N4_CLIV1A   132.00,C2,,0.0032,0.00713,0.00162,228.6,228.6,228.6,1,0.00647,0.01861,0,174.24,0.558,1.242,,1.127,3.243,
72017,N4_BURN1A   132.00,72033,N4_NELS11   132.00,C2,,0.00846,0.01902,0.0042,228.6,228.6,228.6,1,0.01727,0.04876,0,174.24,1.474,3.314,,3.009,8.496,
72017,N4_BURN1A   132.00,72039,N4_ROCH1B   132.00,C2,,0.01057,0.02354,0.00534,999,999,999,1,0.02134,0.0614,0,174.24,1.842,4.102,,3.718,10.698,
72019,N4_CATO11   132.00,72023,N4_DANS11   132.00,C2,,0.00278,0.00597,0.01497,999,999,999,1,0.00745,0.0153,0,174.24,0.484,1.040,,1.298,2.666,
72019,N4_CATO11   132.00,72958,N4_XZTERM22 132.00,C2,,0.00509,0.1129,0.00257,999,999,999,1,0.01023,0.02953,0,174.24,0.887,19.672,,1.782,5.145,
72021,N4_CLIV1A   132.00,72038,N4_ROCH1A   132.00,C2,,0.00404,0.009,0.00204,999,999,999,1,0.00816,0.02348,0,174.24,0.704,1.568,,1.422,4.091,
72023,N4_DANS11   132.00,72960,N4B_XZTERM22132.00,C2,,0.00458,0.00991,0.01899,999,999,999,1,0.01148,0.02553,0,174.24,0.798,1.727,,2.000,4.448,
72029,N4_KEAR2_M1 275.00,72074,N4_VJ003    275.00,B2,,0.0001,0.000168,0.00108,835,835,835,0.4,0.0001,0.000439,0.000676,756.25,0.076,0.127,,0.076,0.332,
72029,N4_KEAR2_M1 275.00,72075,N4B_VJ003   275.00,B2,,0.0001,0.000168,0.00108,213,213,213,0.4,0.0001,0.000439,0.000676,756.25,0.076,0.127,,0.076,0.332,
72031,R4_LOWD11   132.00,75100,R4_BLAC11   132.00,E2,,0.02877,0.0645,0.02244,228.6,228.6,228.6,1,0.05934,0.1658,0,174.24,5.013,11.238,,10.339,28.889,
72031,R4_LOWD11   132.00,80055,N4E_TERM    132.00,E2,,0.02877,0.0645,0.02244,228.6,228.6,228.6,1,0.05934,0.1658,0,174.24,5.013,11.238,,10.339,28.889,
72034,N4_NELS12   132.00,72946,N5D_XZTERM20132.00,C2,,0.01247,0.02815,0.00615,228.6,228.6,228.6,1,0.02558,0.07161,0,174.24,2.173,4.905,,4.457,12.477,
72036,N4_ROCH1_M1 132.00,72053,N4_TERM110  132.00,0,,0.0001,0.0001,0.00334,2286284,2286284,2286284,0.15,0.0001,0.0001,0.003339,174.24,0.017,0.017,,0.017,0.017,
72036,N4_ROCH1_M1 132.00,80055,N4E_TERM    132.00,E2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72037,N4_ROCH1_M2 132.00,72958,N4_XZTERM22 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72037,N4_ROCH1_M2 132.00,72960,N4B_XZTERM22132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72037,N4_ROCH1_M2 132.00,72961,N4C_XZTERM22132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72037,N4_ROCH1_M2 132.00,72962,N4D_XZTERM22132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72037,N4_ROCH1_M2 132.00,72963,N4_XZTERM24 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72037,N4_ROCH1_M2 132.00,72966,N4B_XZTERM24132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72037,N4_ROCH1_M2 132.00,80054,N4_TERM11(2 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72038,N4_ROCH1A   132.00,72321,N5B_XZTERM20132.00,C2,,0.01456,0.03245,0.00735,228.6,228.6,228.6,1,0.02942,0.08465,0,174.24,2.537,5.654,,5.126,14.749,
72038,N4_ROCH1A   132.00,72966,N4B_XZTERM24132.00,C2,,0.01253,0.02792,0.00633,228.6,228.6,228.6,1,0.02532,0.07285,0,174.24,2.183,4.865,,4.412,12.693,
72039,N4_ROCH1B   132.00,72320,N5_XZTERM20 132.00,C2,,0.01456,0.03245,0.00735,228.6,228.6,228.6,1,0.02942,0.08465,0,174.24,2.537,5.654,,5.126,14.749,
72039,N4_ROCH1B   132.00,72963,N4_XZTERM24 132.00,C2,,0.01253,0.02792,0.00633,228.6,228.6,228.6,1,0.02532,0.07285,0,174.24,2.183,4.865,,4.412,12.693,
72040,N4_ROCH2_MC 275.00,72066,N4B_TERM    275.00,0,,0.0001,0.0001,0.00734,4763092,4763092,4763092,0.07,0.0001,0.0001,0.007344,756.25,0.076,0.076,,0.076,0.076,
72040,N4_ROCH2_MC 275.00,72088,N4_VK001_CS 275.00,B2,,0.000525,0.004863,0.03117,419,419,419,11.49,0.002175,0.012704,0.019552,756.25,0.397,3.678,,1.645,9.607,
72040,N4_ROCH2_MC 275.00,72089,N4B_VK001_CS275.00,B2,,0.000525,0.004863,0.03117,841,841,841,11.49,0.002175,0.012704,0.019552,756.25,0.397,3.678,,1.645,9.607,
72040,N4_ROCH2_MC 275.00,80015,N4_TERM     275.00,0,,0.0001,0.0001,0.01086,4763092,4763092,4763092,0.1,0.0001,0.0001,0.010857,756.25,0.076,0.076,,0.076,0.076,
72040,N4_ROCH2_MC 275.00,80016,N4_ZP186    275.00,B2,,0.000452,0.004996,0.0325,1324,1324,1324,11.86,0.002218,0.013183,0.020297,756.25,0.342,3.778,,1.677,9.970,
72049,R4_SAPP51   11.000,72050,R4_SAPP52   11.000,J3,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
72051,N4_SCOU11   132.00,72097,N4_WALM1A   132.00,C2,,0.000986,0.001932,0.01565,999,999,999,1,0.008206,0.00275,0,174.24,0.172,0.337,,1.430,0.479,
72065,N4_TERM     132.00,72830,N4_KEAR1_M1 132.00,0,,0.0001,0.0001,0.01109,2286284,2286284,2286284,0.34,0.0001,0.0001,0.011087,174.24,0.017,0.017,,0.017,0.017,
72067,N4C_TERM    132.00,72830,N4_KEAR1_M1 132.00,0,,0.0001,0.0001,0.01313,2286284,2286284,2286284,0.4,0.0001,0.0001,0.013126,174.24,0.017,0.017,,0.017,0.017,
