From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
72068,N4D_TERM    132.00,72830,N4_KEAR1_M1 132.00,0,,0.0001,0.0001,0.01056,2286284,2286284,2286284,0.32,0.0001,0.0001,0.01056,174.24,0.017,0.017,,0.017,0.017,
72074,N4_VJ003    275.00,72076,N4_VJ018    275.00,B2,,0.000222,0.002059,0.0132,835,835,835,4.86,0.000921,0.00538,0.008279,756.25,0.168,1.557,,0.697,4.069,
72075,N4B_VJ003   275.00,72077,N4B_VJ018   275.00,B2,,0.000222,0.002059,0.0132,213,213,213,4.86,0.000921,0.00538,0.008279,756.25,0.168,1.557,,0.697,4.069,
72076,N4_VJ018    275.00,72086,N4_VJ18A    275.00,B2,,0.0001,0.000106,0.00068,835,835,835,0.25,0.0001,0.000278,0.000427,756.25,0.076,0.080,,0.076,0.210,
72077,N4B_VJ018   275.00,72087,N4B_VJ18A   275.00,B2,,0.0001,0.000106,0.00068,213,213,213,0.25,0.0001,0.000278,0.000427,756.25,0.076,0.080,,0.076,0.210,
72078,N4_VJ019    275.00,72080,N4_VJ024    275.00,B2,,0.0001,0.000714,0.00458,835,835,835,1.69,0.000319,0.001867,0.002873,756.25,0.076,0.540,,0.241,1.412,
72078,N4_VJ019    275.00,72086,N4_VJ18A    275.00,B2,,0.0001,0.000134,0.00086,835,835,835,0.32,0.0001,0.000349,0.000538,756.25,0.076,0.101,,0.076,0.264,
72079,N4B_VJ019   275.00,72081,N4B_VJ024   275.00,B2,,0.0001,0.000714,0.00458,213,213,213,1.69,0.000319,0.001867,0.002873,756.25,0.076,0.540,,0.241,1.412,
72079,N4B_VJ019   275.00,72087,N4B_VJ18A   275.00,B2,,0.0001,0.000134,0.00086,213,213,213,0.32,0.0001,0.000349,0.000538,756.25,0.076,0.101,,0.076,0.264,
72080,N4_VJ024    275.00,72082,N4_VJ026    275.00,B2,,0.0001,0.000193,0.00123,835,835,835,0.46,0.0001,0.000503,0.000774,756.25,0.076,0.146,,0.076,0.380,
72081,N4B_VJ024   275.00,72083,N4B_VJ026   275.00,B2,,0.0001,0.000193,0.00123,213,213,213,0.46,0.0001,0.000503,0.000774,756.25,0.076,0.146,,0.076,0.380,
72082,N4_VJ026    275.00,72084,N4_VJ045_CS 275.00,B2,,0.000299,0.002767,0.01773,835,835,835,6.54,0.001237,0.007228,0.011124,756.25,0.226,2.093,,0.935,5.466,
72083,N4B_VJ026   275.00,72085,N4B_VJ045_CS275.00,B2,,0.000299,0.002767,0.01773,213,213,213,6.54,0.001237,0.007228,0.011124,756.25,0.226,2.093,,0.935,5.466,
72084,N4_VJ045_CS 275.00,600374,N4_TERM232( 275.00,B2,,0.0001,0.0001,0.0262,835,835,835,0.24,0.0001,0.0001,0.026197,756.25,0.076,0.076,,0.076,0.076,
72085,N4B_VJ045_CS275.00,600374,N4_TERM232( 275.00,B2,,0.0001,0.0001,0.01402,213,213,213,0.13,0.0001,0.0001,0.014022,756.25,0.076,0.076,,0.076,0.076,
72088,N4_VK001_CS 275.00,600374,N4_TERM232( 275.00,B2,,0.0001,0.0001,0.02587,419,419,419,0.24,0.0001,0.0001,0.025871,756.25,0.076,0.076,,0.076,0.076,
72089,N4B_VK001_CS275.00,600374,N4_TERM232( 275.00,B2,,0.0001,0.0001,0.02794,841,841,841,0.26,0.0001,0.0001,0.027936,756.25,0.076,0.076,,0.076,0.076,
72097,N4_WALM1A   132.00,74752,N4_BOLT11   132.00,C2,,0.013081,0.032984,0.00751,123,123,123,1,0.03297,0.082201,0,174.24,2.279,5.747,,5.745,14.323,
72097,N4_WALM1A   132.00,80054,N4_TERM11(2 132.00,C2,,0.0027,0.00696,0.00149,123,123,123,1,0.006,0.01608,0,174.24,0.470,1.213,,1.045,2.802,
72101,N4_ZP127    400.00,72102,N4_ZP183    400.00,A3,,0.000363,0.00352,0.10447,1239,1239,1239,17.86,0.001572,0.009413,0.065526,1600,0.581,5.632,,2.515,15.061,
72101,N4_ZP127    400.00,73283,P6_ZP044    400.00,A3,,0.000526,0.005427,0.16173,1239,1239,1239,27.57,0.002392,0.0145,0.101189,1600,0.842,8.683,,3.827,23.200,
72102,N4_ZP183    400.00,72106,N4_ZPA065   400.00,A3,,0.0001,0.0001,0.0022,1239,1239,1239,0.38,0.0001,0.000197,0.001376,1600,0.160,0.160,,0.160,0.315,
72103,N4_ZP186    400.00,72106,N4_ZPA065   400.00,A3,,0.0001,0.0001,0.00239,1239,1239,1239,0.41,0.0001,0.000217,0.001495,1600,0.160,0.160,,0.160,0.347,
72103,N4_ZP186    400.00,72727,N4_TERM405  400.00,A3,,0.000214,0.002361,0.06875,1239,1239,1239,11.86,0.001048,0.006231,0.042941,1600,0.342,3.778,,1.677,9.970,
72116,N1_4ZF001   275.00,72118,N1_4ZF010   275.00,B2,,0.0001,0.000695,0.00709,1316,1316,1316,2.07,0.000282,0.002101,0.004115,756.25,0.076,0.526,,0.213,1.589,
72116,N1_4ZF001   275.00,72203,N1_RAIN2_MC 275.00,B2,,0.0001,0.000104,0.00106,1316,1316,1316,0.31,0.0001,0.000314,0.000615,756.25,0.076,0.079,,0.076,0.237,
72117,N1B_4ZF001  275.00,72119,N1B_4ZF010  275.00,B2,,0.0001,0.000695,0.00709,1316,1316,1316,2.07,0.000282,0.002101,0.004115,756.25,0.076,0.526,,0.213,1.589,
72117,N1B_4ZF001  275.00,72203,N1_RAIN2_MC 275.00,B2,,0.0001,0.000104,0.00106,1316,1316,1316,0.31,0.0001,0.000314,0.000615,756.25,0.076,0.079,,0.076,0.237,
72118,N1_4ZF010   275.00,72120,N1_4ZF012   275.00,B2,,0.0001,0.000121,0.00123,1316,1316,1316,0.36,0.0001,0.000366,0.000717,756.25,0.076,0.092,,0.076,0.277,
72119,N1B_4ZF010  275.00,72121,N1B_4ZF012  275.00,B2,,0.0001,0.000121,0.00123,1316,1316,1316,0.36,0.0001,0.000366,0.000717,756.25,0.076,0.092,,0.076,0.277,
72120,N1_4ZF012   275.00,72814,N1_FIDF2_M1 275.00,B2,,0.00012,0.001758,0.01792,1316,1316,1316,5.23,0.000714,0.005313,0.010407,756.25,0.091,1.329,,0.540,4.018,
72121,N1B_4ZF012  275.00,72814,N1_FIDF2_M1 275.00,B2,,0.00012,0.001758,0.01792,1316,1316,1316,5.23,0.000714,0.005313,0.010407,756.25,0.091,1.329,,0.540,4.018,
72122,N1_4ZG023   275.00,72128,N1_4ZG23A   275.00,B2,,0.0001,0.0001,0.00067,1416,1416,1416,0.19,0.0001,0.000198,0.000388,756.25,0.076,0.076,,0.076,0.150,
72122,N1_4ZG023   275.00,72182,N1_KIBY2_M1 275.00,B2,,0.000186,0.002731,0.02784,1416,1416,1416,8.12,0.001109,0.008254,0.016167,756.25,0.141,2.065,,0.839,6.242,
72123,N1B_4ZG023  275.00,72129,N1B_4ZG23A  275.00,B2,,0.0001,0.0001,0.00067,1416,1416,1416,0.19,0.0001,0.000198,0.000388,756.25,0.076,0.076,,0.076,0.150,
72123,N1B_4ZG023  275.00,72182,N1_KIBY2_M1 275.00,B2,,0.000186,0.002731,0.02784,1416,1416,1416,8.12,0.001109,0.008254,0.016167,756.25,0.141,2.065,,0.839,6.242,
72124,N1_4ZG024   275.00,72126,N1_4ZG030   275.00,B2,,0.0001,0.000656,0.00669,1416,1416,1416,1.95,0.000266,0.001983,0.003884,756.25,0.076,0.496,,0.201,1.500,
72124,N1_4ZG024   275.00,72128,N1_4ZG23A   275.00,B2,,0.0001,0.000195,0.00199,1416,1416,1416,0.58,0.0001,0.00059,0.001155,756.25,0.076,0.147,,0.076,0.446,
72125,N1B_4ZG024  275.00,72127,N1B_4ZG030  275.00,B2,,0.0001,0.000656,0.00669,1416,1416,1416,1.95,0.000266,0.001983,0.003884,756.25,0.076,0.496,,0.201,1.500,
72125,N1B_4ZG024  275.00,72129,N1B_4ZG23A  275.00,B2,,0.0001,0.000195,0.00199,1416,1416,1416,0.58,0.0001,0.00059,0.001155,756.25,0.076,0.147,,0.076,0.446,
72126,N1_4ZG030   275.00,72130,N1_4ZG30A   275.00,B2,,0.0001,0.0001,0.00088,1416,1416,1416,0.26,0.0001,0.000261,0.000512,756.25,0.076,0.076,,0.076,0.197,
72127,N1B_4ZG030  275.00,72131,N1B_4ZG30A  275.00,B2,,0.0001,0.0001,0.00088,1416,1416,1416,0.26,0.0001,0.000261,0.000512,756.25,0.076,0.076,,0.076,0.197,
72130,N1_4ZG30A   275.00,72203,N1_RAIN2_MC 275.00,B2,,0.0001,0.0001,0.00046,1416,1416,1416,0.13,0.0001,0.000135,0.000265,756.25,0.076,0.076,,0.076,0.102,
72131,N1B_4ZG30A  275.00,72203,N1_RAIN2_MC 275.00,B2,,0.0001,0.0001,0.00046,1416,1416,1416,0.13,0.0001,0.000135,0.000265,756.25,0.076,0.076,,0.076,0.102,
72132,N1_AINT1A   132.00,72225,N1_SIMO1A   132.00,C2,,0.005788,0.014355,0.01195,152,152,152,1,0.013007,0.03603,0,174.24,1.009,2.501,,2.266,6.278,
72132,N1_AINT1A   132.00,72834,N1_LITH12   132.00,C8,,0.001017,0.003794,0.07645,226,226,226,1,0.006598,0.002558,0,174.24,0.177,0.661,,1.150,0.446,
72133,N1_AINT1B   132.00,72162,N1_FORM1A   132.00,C2,,0.008795,0.024634,0.00631,246,246,246,1,0.019013,0.063998,0,174.24,1.532,4.292,,3.313,11.151,
72133,N1_AINT1B   132.00,72951,N1C_XZTERM21132.00,C2,,0.003668,0.01428,0.00957,209,209,209,1,0.008971,0.038357,0,174.24,0.639,2.488,,1.563,6.683,
72134,N1_AINT31   33.000,72163,N1_FORM31   33.000,P2,,0.09053,0.449635,0,999,999,999,1,0.09053,0.449635,0,10.89,0.986,4.897,,0.986,4.897,
72134,N1_AINT31   33.000,72194,N1_LITH32   33.000,P2,,0.0461,0.127715,0,999,999,999,1,0.0461,0.127715,0,10.89,0.502,1.391,,0.502,1.391,
72135,N1_AINT32   33.000,72149,N1_FAZA31   33.000,P2,,0.539339,1.16911,0,999,999,999,1,0.539339,1.169109,0,10.89,5.873,12.732,,5.873,12.732,
72135,N1_AINT32   33.000,72172,N1_GILL32   33.000,P2,,0.029176,0.088732,0,999,999,999,1,0.029176,0.088732,0,10.89,0.318,0.966,,0.318,0.966,
72137,N1_BOLD11   132.00,72274,N1_WIND1A   132.00,C2,,0.007014,0.019711,0.00628,186,186,186,1,0.018317,0.048662,0,174.24,1.222,3.434,,3.192,8.479,
72137,N1_BOLD11   132.00,80046,N1R_TERM    132.00,C2,,0.001522,0.008439,0.01728,9998.7,9998.7,9998.7,1,0.00529,0.01994,0,174.24,0.265,1.470,,0.922,3.474,
72137,N1_BOLD11   132.00,80048,N1T_TERM    132.00,C2,,0.001508,0.008064,0.01734,9998.7,9998.7,9998.7,1,0.00526,0.019448,0,174.24,0.263,1.405,,0.917,3.389,
72138,N1_BOLD31   33.000,72200,N1_PRES32   33.000,P2,,0.111028,0.146636,0,999,999,999,1,0.111028,0.146636,0,10.89,1.209,1.597,,1.209,1.597,
72138,N1_BOLD31   33.000,72272,N1_WIDN31   33.000,J2,,0.132979,0.162994,0,999,999,999,1,0.132979,0.162994,0,10.89,1.448,1.775,,1.448,1.775,
72138,N1_BOLD31   33.000,72273,N1_WIDN32   33.000,P2,,0.166934,0.656442,0,999,999,999,1,0.166934,0.656442,0,10.89,1.818,7.149,,1.818,7.149,
72139,N1_BOOT11   132.00,72144,N1_BURL11   132.00,C2,,0.001797,0.003118,0.09717,158,158,158,1,0.006345,0.001847,0,174.24,0.313,0.543,,1.106,0.322,
72139,N1_BOOT11   132.00,72169,N1_GILL1A   132.00,C2,,0.00281,0.004955,0.00922,228.6,228.6,228.6,1,0.023234,0.007831,0,174.24,0.490,0.863,,4.048,1.364,
72140,N1_BOOT12   132.00,72170,N1_GILL1B   132.00,C2,,0.002471,0.004166,0.1333,158,158,158,1,0.019376,0.006269,0,174.24,0.431,0.726,,3.376,1.092,
72141,N1_BOOT1A   132.00,601312,N1_FAZA11   132.00,C2,,0.001267,0.002084,0.05393,80,80,80,1,0.011521,0.003816,0,174.24,0.221,0.363,,2.007,0.665,
72142,N1_BOOT31   33.000,72193,N1_LITH31   33.000,P2,,0.012281,0.013152,0,999,999,999,1,0.012281,0.013152,0,10.89,0.134,0.143,,0.134,0.143,
72143,N1_BOOT32   33.000,72145,N1_BURL31   33.000,J2,,0.024101,0.026039,0,999,999,999,1,0.024101,0.026039,0,10.89,0.262,0.284,,0.262,0.284,
72143,N1_BOOT32   33.000,72190,N1_LISD32   33.000,J2,,0.043927,0.045111,0,999,999,999,1,0.043927,0.045111,0,10.89,0.478,0.491,,0.478,0.491,
72144,N1_BURL11   132.00,72227,N1_SPAS11   132.00,C2,,0.001763,0.002194,0.02998,166,166,166,1,0.009169,0.001684,0,174.24,0.307,0.382,,1.598,0.293,
72144,N1_BURL11   132.00,72905,N1_TERM_C26 132.00,C2,,0.002425,0.004687,0.14047,138,138,138,1,0.029236,0.003006,0,174.24,0.423,0.817,,5.094,0.524,
72145,N1_BURL31   33.000,72190,N1_LISD32   33.000,J2,,0.03515,0.037648,0,999,999,999,1,0.03515,0.037648,0,10.89,0.383,0.410,,0.383,0.410,
72146,N1_BURL32   33.000,72191,N1_LISD33   33.000,J2,,0.03157,0.032445,0,999,999,999,1,0.03157,0.032445,0,10.89,0.344,0.353,,0.344,0.353,
72146,N1_BURL32   33.000,72197,N1_PARA31   33.000,J2,,0.009284,0.009858,0,999,999,999,1,0.009284,0.009858,0,10.89,0.101,0.107,,0.101,0.107,
72147,N1_DITT1A   132.00,72173,N1_HAWO11   132.00,C2,,0.001285,0.006909,0.00533,197,197,197,1,0.003645,0.017121,0,174.24,0.224,1.204,,0.635,2.983,
72147,N1_DITT1A   132.00,72250,N1J_TERM    132.00,C2,,0.002364,0.012838,0.07846,197,197,197,1,0.012965,0.028799,0,174.24,0.412,2.237,,2.259,5.018,
72147,N1_DITT1A   132.00,72271,N1_WIDN12   132.00,C2,,0.003415,0.009235,0.00222,123,123,123,1,0.008654,0.022875,0,174.24,0.595,1.609,,1.508,3.986,
72148,N1_DITT1B   132.00,72270,N1_WIDN11   132.00,C2,,0.003452,0.009333,0.00224,123,123,123,1,0.008746,0.023119,0,174.24,0.601,1.626,,1.524,4.028,
72148,N1_DITT1B   132.00,72697,N1_SPEK12   132.00,C2,,0.001901,0.009382,0.02056,158,158,158,1,0.005242,0.02256,0,174.24,0.331,1.635,,0.913,3.931,
72148,N1_DITT1B   132.00,80045,N1Q_TERM    132.00,C2,,0.002363,0.012833,0.07875,197,197,197,1,0.012989,0.028772,0,174.24,0.412,2.236,,2.263,5.013,
72149,N1_FAZA31   33.000,72172,N1_GILL32   33.000,P2,,0.048389,0.279407,0,999,999,999,1,0.048389,0.279407,0,10.89,0.527,3.043,,0.527,3.043,
72163,N1_FORM31   33.000,72194,N1_LITH32   33.000,P2,,0.095849,0.113599,0,999,999,999,1,0.095849,0.113599,0,10.89,1.044,1.237,,1.044,1.237,
72164,N1_GARS1A   132.00,72906,N1B_TERM_C26132.00,C8,,0.002452,0.00794,0.23052,266,266,266,1,0.014017,0.00504,0,174.24,0.427,1.383,,2.442,0.878,
72165,N1_GARS31   33.000,72230,N1_SPEK31   33.000,J2,,0.024338,0.025205,0,999,999,999,1,0.024338,0.025205,0,10.89,0.265,0.274,,0.265,0.274,
72165,N1_GARS31   33.000,72704,N1_WAVT32   33.000,J2,,0.046091,0.048532,0,999,999,999,1,0.046091,0.048532,0,10.89,0.502,0.529,,0.502,0.529,
72166,N1_GATE11   132.00,72173,N1_HAWO11   132.00,C2,,0.004254,0.009461,0.05696,158,158,158,1,0.009427,0.030688,0,174.24,0.741,1.648,,1.643,5.347,
72166,N1_GATE11   132.00,72177,N1_HUYT1A   132.00,C2,,0.001614,0.002789,0.0846,139,139,139,1,0.005819,0.001709,0,174.24,0.281,0.486,,1.014,0.298,
72166,N1_GATE11   132.00,72252,N1L_TERM    132.00,C2,,0.003115,0.013636,0.07712,9998.7,9998.7,9998.7,1,0.017177,0.032734,0,174.24,0.543,2.376,,2.993,5.704,
72166,N1_GATE11   132.00,72256,N1P_TERM    132.00,C2,,0.003109,0.013671,0.0767,9998.7,9998.7,9998.7,1,0.016915,0.032753,0,174.24,0.542,2.382,,2.947,5.707,
72167,N1_GATE31   33.000,72178,N1_HUYT31   33.000,P2,,0.033887,0.040607,0,999,999,999,1,0.033887,0.040607,0,10.89,0.369,0.442,,0.369,0.442,
72167,N1_GATE31   33.000,72199,N1_PRES31   33.000,P2,,0.071539,0.085023,0,999,999,999,1,0.071538,0.085023,0,10.89,0.779,0.926,,0.779,0.926,
72169,N1_GILL1A   132.00,72949,N1_XZTERM21 132.00,C2,,0.000716,0.00316,0.07725,206,206,206,1,0.008833,0.003654,0,174.24,0.125,0.551,,1.539,0.637,
72169,N1_GILL1A   132.00,601312,N1_FAZA11   132.00,C2,,0.001896,0.002891,0.08152,130,130,130,1,0.01858,0.006019,0,174.24,0.330,0.504,,3.237,1.049,
72170,N1_GILL1B   132.00,72950,N1B_XZTERM21132.00,C2,,0.000692,0.003068,0.07535,206,206,206,1,0.008646,0.00358,0,174.24,0.121,0.535,,1.506,0.624,
72171,N1_GILL31   33.000,72185,N1_KIBY32   33.000,P2,,0.03366,1.07575,0,999,999,999,1,0.03366,1.075748,0,10.89,0.367,11.715,,0.367,11.715,
72171,N1_GILL31   33.000,72226,N1_SIMO31   33.000,P2,,0.02536,0.028703,0,999,999,999,1,0.02536,0.028703,0,10.89,0.276,0.313,,0.276,0.313,
72173,N1_HAWO11   132.00,72697,N1_SPEK12   132.00,C2,,0.000423,0.002265,0.00892,185,185,185,1,0.001568,0.005068,0,174.24,0.074,0.395,,0.273,0.883,
72174,N1_HAWO31   33.000,72175,N1_HAWO32   33.000,J2,,0.00016,0.00076,0,999,999,999,1,0.00203,0.00087,0,10.89,0.002,0.008,,0.022,0.009,
72176,N1_HAWO33   33.000,72231,N1_SPEK32   33.000,J2,,0.005662,0.006661,0,999,999,999,1,0.005662,0.006661,0,10.89,0.062,0.073,,0.062,0.073,
72178,N1_HUYT31   33.000,72199,N1_PRES31   33.000,P2,,0.030079,0.032884,0,999,999,999,1,0.030079,0.032884,0,10.89,0.328,0.358,,0.328,0.358,
72181,N1_KIBY1A   132.00,72274,N1_WIND1A   132.00,C2,,0.005332,0.015148,0.01033,9998.7,9998.7,9998.7,1,0.014143,0.036998,0,174.24,0.929,2.639,,2.464,6.447,
72182,N1_KIBY2_M1 275.00,72187,N1_LISD2_M1 275.00,1,,0.000228,0.002008,0.86328,762,762,762,9.52,0.003807,0.001333,0.863283,756.25,0.172,1.519,,2.879,1.008,
72182,N1_KIBY2_M1 275.00,72187,N1_LISD2_M1 275.00,B2,,0.000173,0.002966,0.60815,762,762,762,10.24,0.000983,0.000967,0.608154,756.25,0.131,2.243,,0.743,0.731,
72182,N1_KIBY2_M1 275.00,72283,N1_ZU097    275.00,B2,,0.0001,0.0001,0.00067,1521,1521,1521,0.24,0.0001,0.000259,0.000369,756.25,0.076,0.076,,0.076,0.196,
72182,N1_KIBY2_M1 275.00,72284,N1B_ZU097   275.00,B2,,0.0001,0.000111,0.00076,1521,1521,1521,0.27,0.0001,0.000295,0.00042,756.25,0.076,0.084,,0.076,0.223,
72185,N1_KIBY32   33.000,72226,N1_SIMO31   33.000,P2,,0.049503,0.233866,0,999,999,999,1,0.049503,0.233866,0,10.89,0.539,2.547,,0.539,2.547,
72187,N1_LISD2_M1 275.00,72188,N1_LISD2A   275.00,R2,,0.000173,0.01387,0,750,750,750,0,0.000173,0.01387,0,756.25,0.131,10.489,,0.131,10.489,
72188,N1_LISD2A   275.00,72541,N3_BIRK2_MC 275.00,B2,,0.000271,0.002978,1.25043,817,817,817,12.89,0.00125,0.000928,1.250427,756.25,0.205,2.252,,0.945,0.702,
72189,N1_LISD31   33.000,72228,N1_SPAS31   33.000,J2,,0.051246,0.047981,0,999,999,999,1,0.051246,0.047981,0,10.89,0.558,0.523,,0.558,0.523,
72189,N1_LISD31   33.000,72269,N1_WAVT31   33.000,J2,,0.032568,0.032296,0,999,999,999,1,0.032568,0.032296,0,10.89,0.355,0.352,,0.355,0.352,
72191,N1_LISD33   33.000,72197,N1_PARA31   33.000,J2,,0.027431,0.029517,0,999,999,999,1,0.027431,0.029517,0,10.89,0.299,0.321,,0.299,0.321,
72192,N1_LITH11   132.00,72953,N1E_XZTERM21132.00,C2,,0.007829,0.025555,0.0147,999,999,999,1,0.019729,0.066118,0,174.24,1.364,4.453,,3.438,11.520,
72196,N1_PARA11   132.00,72227,N1_SPAS11   132.00,C2,,0.000412,0.00041,0.00474,9998.7,9998.7,9998.7,1,0.001811,0.000322,0,174.24,0.072,0.071,,0.316,0.056,
72196,N1_PARA11   132.00,72248,N1H_TERM    132.00,C2,,0.001248,0.002951,0.13788,176,176,176,1,0.005618,0.002006,0,174.24,0.217,0.514,,0.979,0.350,
72198,N1_PRES11   132.00,80043,N1I_TERM    132.00,C2,,0.00148,0.002994,0.11121,141,141,141,1,0.006133,0.002015,0,174.24,0.258,0.522,,1.069,0.351,
72200,N1_PRES32   33.000,72272,N1_WIDN31   33.000,J2,,0.128587,0.184841,0,999,999,999,1,0.128587,0.184841,0,10.89,1.400,2.013,,1.400,2.013,
72200,N1_PRES32   33.000,72273,N1_WIDN32   33.000,P2,,0.266908,0.670486,0,999,999,999,1,0.266908,0.670486,0,10.89,2.907,7.302,,2.907,7.302,
72203,N1_RAIN2_MC 275.00,72980,N1_TERM     275.00,0,,0.0001,0.0001,0.008,4763092,4763092,4763092,0.08,0.0001,0.0001,0.007996,756.25,0.076,0.076,,0.076,0.076,
72203,N1_RAIN2_MC 275.00,72988,N1B_TERM    275.00,0,,0.0001,0.0001,0.00789,4763092,4763092,4763092,0.08,0.0001,0.0001,0.007894,756.25,0.076,0.076,,0.076,0.076,
72204,N1_RAVH11   132.00,72247,N1G_TERM    132.00,C2,,0.001065,0.002109,0.07647,152,152,152,1,0.012531,0.003981,0,174.24,0.186,0.367,,2.183,0.694,
72205,N1_RAVH31   33.000,72224,N1_SHEL31   33.000,J2,,0.007842,0.008256,0,999,999,999,1,0.007842,0.008256,0,10.89,0.085,0.090,,0.085,0.090,
72220,N1_SANB11   132.00,72253,N1M_TERM    132.00,C2,,0.001637,0.004811,0.00917,999,999,999,1,0.003072,0.011485,0,174.24,0.285,0.838,,0.535,2.001,
72220,N1_SANB11   132.00,72409,N2_HAFO11   132.00,C2,,0.01895,0.048775,0.04806,111,111,111,1,0.044749,0.120759,0,174.24,3.302,8.499,,7.797,21.041,
72220,N1_SANB11   132.00,72458,N2_WARR11   132.00,C2,,0.004082,0.011037,0.00265,112,112,112,1,0.010343,0.02734,0,174.24,0.711,1.923,,1.802,4.764,
72221,N1_SANB31   33.000,72404,N2_DALA31   33.000,J2,,0.022305,0.021265,0,999,999,999,1,0.022305,0.021265,0,10.89,0.243,0.232,,0.243,0.232,
72221,N1_SANB31   33.000,72460,N2_WARR32   33.000,J2,,0.020578,0.021423,0,999,999,999,1,0.020578,0.021423,0,10.89,0.224,0.233,,0.224,0.233,
72223,N1_SHEL11   132.00,80047,N1S_TERM    132.00,C2,,0.000672,0.003455,0.08237,266,266,266,1,0.005566,0.002177,0,174.24,0.117,0.602,,0.970,0.379,
72225,N1_SIMO1A   132.00,72952,N1D_XZTERM21132.00,C2,,0.003118,0.007787,0.00477,123,123,123,1,0.006771,0.019751,0,174.24,0.543,1.357,,1.180,3.441,
72226,N1_SIMO31   33.000,74788,N1_SIMO3A   33.000,J2,,0.00257,0.2287,0,57.2,57.2,57.2,1,0.00257,0.2287,0,10.89,0.028,2.491,,0.028,2.491,
72227,N1_SPAS11   132.00,72908,N1_TERM_C2F 132.00,C2,,0.00386,0.004803,0.06562,166,166,166,1,0.020071,0.003686,0,174.24,0.673,0.837,,3.497,0.642,
72228,N1_SPAS31   33.000,72269,N1_WAVT31   33.000,J2,,0.028218,0.029971,0,999,999,999,1,0.028218,0.029971,0,10.89,0.307,0.326,,0.307,0.326,
72229,N1_SPEK11   132.00,72817,N1_GATE1B   132.00,C2,,0.001914,0.003501,0.11348,152,152,152,1,0.021153,0.007055,0,174.24,0.333,0.610,,3.686,1.229,
72230,N1_SPEK31   33.000,72704,N1_WAVT32   33.000,J2,,0.061541,0.064399,0,999,999,999,1,0.061541,0.064399,0,10.89,0.670,0.701,,0.670,0.701,
72232,N1_SPOR11   132.00,72875,N1_TERM200  132.00,C2,,0.021099,0.059421,0.01784,123,123,123,1,0.042274,0.151211,0,174.24,3.676,10.354,,7.366,26.347,
72233,N1_SPOR31   33.000,72694,N1_FORM32   33.000,P2,,0.131733,0.164582,0,999,999,999,1,0.131733,0.164582,0,10.89,1.435,1.792,,1.435,1.792,
72233,N1_SPOR31   33.000,72698,N1_SPOR32   33.000,P2,,0.0001,0.000299,0,999,999,999,1,0.0001,0.000299,0,10.89,0.001,0.003,,0.001,0.003,
72239,N1_TERM940  132.00,80044,N1N_TERM    132.00,R2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72240,N1_TERM_C27 132.00,72268,N1_WAVT12   132.00,C2,,0.002851,0.003548,0.04847,166,166,166,1,0.014825,0.002723,0,174.24,0.497,0.618,,2.583,0.474,
72240,N1_TERM_C27 132.00,72833,N1_LISD1_M1 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72241,N1_TERM     132.00,72841,N1_RAIN1_M1 132.00,0,,0.0001,0.0001,0.00217,2286284,2286284,2286284,0.07,0.0001,0.0001,0.002168,174.24,0.017,0.017,,0.017,0.017,
72242,N1B_TERM    132.00,72842,N1_RAIN1_M2 132.00,0,,0.0001,0.0001,0.00355,2286284,2286284,2286284,0.11,0.0001,0.0001,0.003547,174.24,0.017,0.017,,0.017,0.017,
72243,N1C_TERM    132.00,72833,N1_LISD1_M1 132.00,0,,0.0001,0.0001,0.00857,2286284,2286284,2286284,0.26,0.0001,0.0001,0.008572,174.24,0.017,0.017,,0.017,0.017,
72246,N1F_TERM    132.00,72831,N1_KIBY1_MB 132.00,0,,0.0001,0.0001,0.00483,2286284,2286284,2286284,0.15,0.0001,0.0001,0.004828,174.24,0.017,0.017,,0.017,0.017,
72246,N1F_TERM    132.00,72865,N1B_TERM_SGT132.00,13,,0.0001,0.000137,0.00228,300,300,300,0.16,0.0001,0.000137,0.000007,174.24,0.017,0.024,,0.017,0.024,
72247,N1G_TERM    132.00,72841,N1_RAIN1_M1 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72248,N1H_TERM    132.00,72833,N1_LISD1_M1 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72250,N1J_TERM    132.00,72842,N1_RAIN1_M2 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72251,N1K_TERM    132.00,72403,N2_DALA1A   132.00,C2,,0.016659,0.040704,0.02131,219,219,219,1,0.034594,0.116111,0,174.24,2.903,7.092,,6.028,20.231,
72251,N1K_TERM    132.00,72805,N1_CUER11   132.00,MA,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72252,N1L_TERM    132.00,72842,N1_RAIN1_M2 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72253,N1M_TERM    132.00,72806,N1_CUER13   132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72255,N1O_TERM    132.00,72699,N1_TERM130  132.00,R2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72255,N1O_TERM    132.00,72805,N1_CUER11   132.00,R2,,0.011423,0.112403,0.00782,999,999,999,1,0.012105,0.114319,0,174.24,1.990,19.585,,2.109,19.919,
72256,N1P_TERM    132.00,72842,N1_RAIN1_M2 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72262,N1_WASF1A   132.00,72818,N1_GT1_SW   132.00,C2,,0.000166,0.000629,0.00025,228.6,228.6,228.6,1,0.000304,0.001564,0,174.24,0.029,0.110,,0.053,0.273,
72263,N1_WASF1B   132.00,72803,N1_CB_ORRE1 132.00,C2,,0.000166,0.000629,0.00025,228.6,228.6,228.6,1,0.000304,0.001564,0,174.24,0.029,0.110,,0.053,0.273,
72264,N1_WASF2A   275.00,72282,N1B_ZU067   275.00,B2,,0.0001,0.000198,0.00136,1521,1521,1521,0.48,0.0001,0.000525,0.000837,756.25,0.076,0.150,,0.076,0.397,
72264,N1_WASF2A   275.00,72283,N1_ZU097    275.00,B2,,0.000405,0.00438,0.03022,1521,1521,1521,10.71,0.002008,0.011641,0.01856,756.25,0.306,3.312,,1.519,8.804,
72265,N1_WASF2B   275.00,72281,N1_ZU067    275.00,B2,,0.0001,0.000198,0.00136,1521,1521,1521,0.48,0.0001,0.000525,0.000837,756.25,0.076,0.150,,0.076,0.397,
72265,N1_WASF2B   275.00,72284,N1B_ZU097   275.00,B2,,0.000405,0.00438,0.03022,1521,1521,1521,10.71,0.002008,0.011641,0.01856,756.25,0.306,3.312,,1.519,8.804,
72267,N1_WAVT11   132.00,72970,N1_XZTERM24 132.00,C2,,0.002851,0.003548,0.04847,166,166,166,1,0.014825,0.002723,0,174.24,0.497,0.618,,2.583,0.474,
72272,N1_WIDN31   33.000,72273,N1_WIDN32   33.000,J2,,0.022222,0.222222,0,999,999,999,1,0.022222,0.222222,0,10.89,0.242,2.420,,0.242,2.420,
72274,N1_WIND1A   132.00,72275,N1_WIND1B   132.00,C2,,0.000583,0.001642,0.00039,125,125,125,1,0.001512,0.004068,0,174.24,0.102,0.286,,0.263,0.709,
72276,N1_WIND31   33.000,601479,N1_SHEL32   33.000,J2,,0.015318,0.017216,0,999,999,999,1,0.015318,0.017216,0,10.89,0.167,0.187,,0.167,0.187,
72277,N1_ZU062    275.00,72285,N1_ZU62A    275.00,B2,,0.0001,0.000142,0.00098,1521,1521,1521,0.35,0.0001,0.000377,0.000602,756.25,0.076,0.107,,0.076,0.285,
72277,N1_ZU062    275.00,75173,R4_ZU024    275.00,B2,,0.0005,0.005411,0.03733,1521,1521,1521,13.23,0.002481,0.01438,0.022926,756.25,0.378,4.092,,1.876,10.875,
72278,N1B_ZU062   275.00,72286,N1B_ZU62A   275.00,B2,,0.0001,0.000142,0.00098,1521,1521,1521,0.35,0.0001,0.000377,0.000602,756.25,0.076,0.107,,0.076,0.285,
72278,N1B_ZU062   275.00,75174,R4B_ZU024   275.00,B2,,0.0005,0.005411,0.03733,1521,1521,1521,13.23,0.002481,0.01438,0.022926,756.25,0.378,4.092,,1.876,10.875,
72279,N1_ZU063    275.00,72281,N1_ZU067    275.00,B2,,0.0001,0.00056,0.00386,1521,1521,1521,1.37,0.000257,0.001488,0.002373,756.25,0.076,0.424,,0.194,1.125,
72279,N1_ZU063    275.00,72285,N1_ZU62A    275.00,B2,,0.0001,0.000107,0.00074,1521,1521,1521,0.26,0.0001,0.000284,0.000452,756.25,0.076,0.081,,0.076,0.215,
72280,N1B_ZU063   275.00,72282,N1B_ZU067   275.00,B2,,0.0001,0.00056,0.00386,1521,1521,1521,1.37,0.000257,0.001488,0.002373,756.25,0.076,0.424,,0.194,1.125,
72280,N1B_ZU063   275.00,72286,N1B_ZU62A   275.00,B2,,0.0001,0.000107,0.00074,1521,1521,1521,0.26,0.0001,0.000284,0.000452,756.25,0.076,0.081,,0.076,0.215,
72302,N5_4ZP002   400.00,72304,N5_4ZP48A   400.00,A2,,0.000174,0.002781,0.1054,2169,2169,2169,15.99,0.001029,0.007878,0.063441,1600,0.278,4.450,,1.646,12.605,
72302,N5_4ZP002   400.00,75158,R4_ZQ120    400.00,A2,,0.0001,0.0001,0.0022,2169,2169,2169,0.33,0.0001,0.000165,0.001325,1600,0.160,0.160,,0.160,0.264,
72303,N5B_4ZP002  400.00,72310,N5_PADI4_MC 400.00,A2,,0.000174,0.002781,0.1054,2169,2169,2169,15.99,0.001029,0.007878,0.063441,1600,0.278,4.450,,1.646,12.605,
72303,N5B_4ZP002  400.00,72322,N5_ZQ120    400.00,A2,,0.0001,0.0001,0.0022,2169,2169,2169,0.33,0.0001,0.000165,0.001325,1600,0.160,0.160,,0.160,0.264,
72304,N5_4ZP48A   400.00,72310,N5_PADI4_MC 400.00,A2,,0.0001,0.0001,0.00058,2169,2169,2169,0.09,0.0001,0.0001,0.000325,1600,0.160,0.160,,0.160,0.160,
72305,N5_HUNC11   132.00,72967,N5_XZTERM24 132.00,C2,,0.00234,0.0052,0.0054,228.6,228.6,228.6,1,0.00482,0.01316,0,174.24,0.408,0.906,,0.840,2.293,
72306,N5_HUNC12   132.00,72316,N5C_TERM    132.00,C2,,0.00234,0.0052,0.0054,228.6,228.6,228.6,1,0.00482,0.01316,0,174.24,0.408,0.906,,0.840,2.293,
72310,N5_PADI4_MC 400.00,73423,P5_4ZP215   400.00,A3,,0.000627,0.009289,0.28264,2518,2518,2518,47.65,0.003884,0.024631,0.174225,1600,1.003,14.862,,6.214,39.410,
72310,N5_PADI4_MC 400.00,73500,P1_4ZP215   400.00,A3,,0.000627,0.009289,0.28264,2470,2470,2470,47.65,0.003884,0.024631,0.174225,1600,1.003,14.862,,6.214,39.410,
72311,N5_ROSS11   132.00,72947,N5E_XZTERM20132.00,C2,,0.01297,0.02887,0.00813,228.6,228.6,228.6,1,0.02689,0.07508,0,174.24,2.260,5.030,,4.685,13.082,
72312,N5_ROSS12   132.00,72903,N5_TERM_C23 132.00,C2,,0.01297,0.02887,0.00813,228.6,228.6,228.6,1,0.02689,0.07508,0,174.24,2.260,5.030,,4.685,13.082,
72314,N5_TERM     132.00,72840,N5_PADI1_M1 132.00,0,,0.0001,0.0001,0.01514,2286284,2286284,2286284,0.53,0.0001,0.0001,0.015145,174.24,0.017,0.017,,0.017,0.017,
72315,N5B_TERM    132.00,72840,N5_PADI1_M1 132.00,0,,0.0001,0.0001,0.01962,2286284,2286284,2286284,0.68,0.0001,0.0001,0.019619,174.24,0.017,0.017,,0.017,0.017,
72316,N5C_TERM    132.00,72840,N5_PADI1_M1 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72320,N5_XZTERM20 132.00,72840,N5_PADI1_M1 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72321,N5B_XZTERM20132.00,72840,N5_PADI1_M1 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72322,N5_ZQ120    400.00,72741,N8_ZQ051    400.00,A2,,0.000384,0.004398,0.13273,2169,2169,2169,22.48,0.001966,0.011734,0.082416,1600,0.614,7.037,,3.146,18.774,
72332,N6_CSE_ZE46 400.00,72347,N6_ZE461R   400.00,A2,,0.0001,0.0001,0.00159,2397,2397,2397,0.27,0.0001,0.000138,0.000887,1600,0.160,0.160,,0.160,0.221,
72332,N6_CSE_ZE46 400.00,72350,N6_ZE465R_C 400.00,1,,0.0001,0.000125,0.2328,2397,2397,2397,1.2,0.0001,0.0001,0.2328,1600,0.160,0.200,,0.160,0.160,
72332,N6_CSE_ZE46 400.00,72350,N6_ZE465R_C 400.00,A2,,0.0001,0.000125,0.2328,2397,2397,2397,1.2,0.0001,0.0001,0.2328,1600,0.160,0.200,,0.160,0.160,
72333,N6B_CSE_ZE46400.00,72349,N6_ZE462R_C 400.00,1,,0.0001,0.00012,0.22407,2508,2508,2508,1.15,0.0001,0.0001,0.22407,1600,0.160,0.192,,0.160,0.160,
72333,N6B_CSE_ZE46400.00,72349,N6_ZE462R_C 400.00,A5,,0.0001,0.00012,0.22407,2508,2508,2508,1.15,0.0001,0.0001,0.22407,1600,0.160,0.192,,0.160,0.160,
72333,N6B_CSE_ZE46400.00,72352,N6B_ZE466R  400.00,A5,,0.0001,0.0001,0.00199,2508,2508,2508,0.33,0.0001,0.000174,0.001107,1600,0.160,0.160,,0.160,0.278,
72336,N6_MACC2_MC 275.00,72465,N2_YV53R    275.00,B2,,0.000686,0.007175,0.04801,948,948,948,17.28,0.003256,0.019197,0.029971,756.25,0.519,5.426,,2.462,14.518,
72338,N6_MACC4_MC 400.00,72353,N6_ZEA020   400.00,A2,,0.0001,0.001127,0.03524,2397,2397,2397,5.87,0.000494,0.003054,0.021749,1600,0.160,1.803,,0.790,4.886,
72338,N6_MACC4_MC 400.00,72354,N6B_ZEA020  400.00,A5,,0.0001,0.001127,0.03524,3102,3102,3102,5.87,0.000494,0.003054,0.021749,1600,0.160,1.803,,0.790,4.886,
72338,N6_MACC4_MC 400.00,72730,N6_YV01R    400.00,A2,,0.0001,0.0001,0,1710,1710,1710,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
72344,N6_ZE425    400.00,72354,N6B_ZEA020  400.00,A5,,0.0001,0.0001,0.00254,3102,3102,3102,0.42,0.0001,0.000222,0.001566,1600,0.160,0.160,,0.160,0.355,
72345,N6_ZE427    400.00,72346,N6_ZE460    400.00,A2,,0.000184,0.002241,0.07009,2397,2397,2397,11.67,0.000983,0.006073,0.043254,1600,0.294,3.586,,1.573,9.717,
72345,N6_ZE427    400.00,72353,N6_ZEA020   400.00,A2,,0.0001,0.0001,0.00198,2397,2397,2397,0.33,0.0001,0.000171,0.001104,1600,0.160,0.160,,0.160,0.274,
72346,N6_ZE460    400.00,72347,N6_ZE461R   400.00,A2,,0.0001,0.0001,0.00209,2397,2397,2397,0.35,0.0001,0.00018,0.00116,1600,0.160,0.160,,0.160,0.288,
72348,N6B_ZE461R  400.00,72349,N6_ZE462R_C 400.00,A5,,0.0001,0.0001,0.00151,2508,2508,2508,0.25,0.0001,0.000133,0.000843,1600,0.160,0.160,,0.160,0.213,
72348,N6B_ZE461R  400.00,72355,N6_ZEA460   400.00,A5,,0.0001,0.0001,0.00206,2508,2508,2508,0.34,0.0001,0.00018,0.001147,1600,0.160,0.160,,0.160,0.288,
72350,N6_ZE465R_C 400.00,72351,N6_ZE466R   400.00,A2,,0.0001,0.0001,0.00199,2397,2397,2397,0.33,0.0001,0.000172,0.001107,1600,0.160,0.160,,0.160,0.275,
72351,N6_ZE466R   400.00,72807,N6_DAIN4_M1 400.00,A2,,0.000233,0.002839,0.08879,2397,2397,2397,14.78,0.001246,0.007693,0.054794,1600,0.373,4.542,,1.994,12.309,
72352,N6B_ZE466R  400.00,72807,N6_DAIN4_M1 400.00,A5,,0.000233,0.002839,0.08879,2508,2508,2508,14.78,0.001246,0.007693,0.054794,1600,0.373,4.542,,1.994,12.309,
72356,N6_ZO003    400.00,72357,N6_ZO005    400.00,A2,,0.0001,0.000114,0.00333,1553,1553,1553,0.57,0.0001,0.000301,0.002078,1600,0.160,0.182,,0.160,0.482,
72356,N6_ZO003    400.00,72712,N2_ZO001    400.00,A2,,0.0001,0.0001,0.00105,1553,1553,1553,0.18,0.0001,0.0001,0.000594,1600,0.160,0.160,,0.160,0.160,
72357,N6_ZO005    400.00,72360,N6_ZO05A    400.00,A2,,0.0001,0.0001,0.00076,1553,1553,1553,0.13,0.0001,0.0001,0.000474,1600,0.160,0.160,,0.160,0.160,
72358,N6_ZO006    400.00,72359,N6_ZO008    400.00,A2,,0.0001,0.000124,0.00362,1553,1553,1553,0.62,0.0001,0.000328,0.002259,1600,0.160,0.198,,0.160,0.525,
72358,N6_ZO006    400.00,72360,N6_ZO05A    400.00,A2,,0.0001,0.0001,0.001,1553,1553,1553,0.17,0.0001,0.0001,0.000623,1600,0.160,0.160,,0.160,0.160,
72359,N6_ZO008    400.00,72731,N6_ZO09R    400.00,A2,,0.0001,0.0001,0.00204,1553,1553,1553,0.35,0.0001,0.000185,0.001152,1600,0.160,0.160,,0.160,0.296,
72361,N6_ZO11R    400.00,72807,N6_DAIN4_M1 400.00,A2,,0.0001,0.0001,0.00215,3102,3102,3102,0.33,0.0001,0.000162,0.001199,1600,0.160,0.160,,0.160,0.259,
72362,N6B_ZO11R   400.00,72807,N6_DAIN4_M1 400.00,A2,,0.0001,0.0001,0.00218,3102,3102,3102,0.37,0.0001,0.000191,0.001217,1600,0.160,0.160,,0.160,0.306,
72363,N6_ZQ008    400.00,72364,N6_ZQ009    400.00,A2,,0.0001,0.0001,0.00153,3100,3100,3100,0.25,0.0001,0.000134,0.00085,1600,0.160,0.160,,0.160,0.214,
72363,N6_ZQ008    400.00,72807,N6_DAIN4_M1 400.00,A2,,0.0001,0.000371,0.01162,3100,3100,3100,1.94,0.000166,0.001014,0.007165,1600,0.160,0.594,,0.266,1.622,
72364,N6_ZQ009    400.00,72714,N2_ZQ010    400.00,A2,,0.0001,0.0001,0.00035,3100,3100,3100,0.06,0.0001,0.0001,0.000215,1600,0.160,0.160,,0.160,0.160,
72368,N6_ZZN023   400.00,72369,N6_ZZN029   400.00,A2,,0.0001,0.000365,0.01089,3102,3102,3102,1.86,0.000165,0.000976,0.006807,1600,0.160,0.584,,0.264,1.562,
72368,N6_ZZN023   400.00,72370,N6_ZZN23A   400.00,A2,,0.0001,0.0001,0.00045,3102,3102,3102,0.08,0.0001,0.0001,0.000253,1600,0.160,0.160,,0.160,0.160,
72369,N6_ZZN029   400.00,72713,N2_ZQ009    400.00,A2,,0.0001,0.0001,0.00207,3102,3102,3102,0.35,0.0001,0.000185,0.001292,1600,0.160,0.160,,0.160,0.296,
72370,N6_ZZN23A   400.00,72371,N6_ZZN23B   400.00,A2,,0.0001,0.0001,0.00035,3102,3102,3102,0.06,0.0001,0.0001,0.000215,1600,0.160,0.160,,0.160,0.160,
72371,N6_ZZN23B   400.00,72807,N6_DAIN4_M1 400.00,A2,,0.0001,0.0001,0.0022,3102,3102,3102,0.37,0.0001,0.000193,0.001227,1600,0.160,0.160,,0.160,0.309,
72376,N2_ALTR11   132.00,72378,N2_ALTR1A   132.00,C2,,0.00466,0.01011,0.02501,228.6,228.6,228.6,1,0.01241,0.02598,0,174.24,0.812,1.762,,2.162,4.527,
72377,N2_ALTR12   132.00,72379,N2_ALTR1B   132.00,C2,,0.0047,0.01016,0.02626,228.6,228.6,228.6,1,0.01269,0.02607,0,174.24,0.819,1.770,,2.211,4.542,
72378,N2_ALTR1A   132.00,72425,N2_SALE11   132.00,C2,,0.0016,0.00777,0.00653,228.6,228.6,228.6,1,0.00458,0.02001,0,174.24,0.279,1.354,,0.798,3.487,
72378,N2_ALTR1A   132.00,72885,N2B_TERM990(132.00,C2,,0.000818,0.00518,0.00038,228.6,228.6,228.6,1,0.002483,0.013274,0,174.24,0.143,0.903,,0.433,2.313,
72379,N2_ALTR1B   132.00,72426,N2_SALE12   132.00,C2,,0.0016,0.00777,0.00653,228.6,228.6,228.6,1,0.00458,0.02001,0,174.24,0.279,1.354,,0.798,3.487,
72379,N2_ALTR1B   132.00,72884,N2_TERM990( 132.00,C2,,0.00112,0.00548,0.01939,228.6,228.6,228.6,1,0.00445,0.01343,0,174.24,0.195,0.955,,0.775,2.340,
72381,N2_BART11   132.00,72431,N2_TENX11   132.00,C2,,0.00157,0.00295,0.0249,999,999,999,1,0.01254,0.00591,0,174.24,0.274,0.514,,2.185,1.030,
72381,N2_BART11   132.00,72883,N2_TERM990  132.00,C2,,0.004462,0.01156,0.01451,228.6,228.6,228.6,1,0.014237,0.027244,0,174.24,0.777,2.014,,2.481,4.747,
72382,N2_BART12   132.00,72432,N2_TENX12   132.00,C2,,0.00157,0.00295,0.0249,999,999,999,1,0.01254,0.00591,0,174.24,0.274,0.514,,2.185,1.030,
72382,N2_BART12   132.00,72886,N2C_TERM990(132.00,C2,,0.004415,0.011274,0,228.6,228.6,228.6,1,0.013921,0.027207,0,174.24,0.769,1.964,,2.426,4.741,
72383,N2_BART13   132.00,72441,N2_TERM_C25 132.00,C2,,0.002361,0.000593,0.04595,999,999,999,1,0.017008,0.008688,0,174.24,0.411,0.103,,2.963,1.514,
72386,N2_BRED2_MC 275.00,72398,N2_CSE_YO00 275.00,B2,,0.0001,0.000169,0.06576,865,865,865,0.61,0.000173,0.0001,0.065763,756.25,0.076,0.128,,0.131,0.076,
72386,N2_BRED2_MC 275.00,72476,N2_ZZC40R   275.00,B2,,0.0001,0.000776,0.00542,1093,1093,1093,1.91,0.000351,0.002072,0.003324,756.25,0.076,0.587,,0.265,1.567,
72386,N2_BRED2_MC 275.00,72477,N2B_ZZC40R  275.00,B2,,0.0001,0.000776,0.00542,948,948,948,1.91,0.000351,0.002072,0.003324,756.25,0.076,0.587,,0.265,1.567,
72387,N2_CARR1_M4 132.00,72441,N2_TERM_C25 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72387,N2_CARR1_M4 132.00,72442,N2B_TERM_C25132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72387,N2_CARR1_M4 132.00,72443,N2C_TERM_C25132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72387,N2_CARR1_M4 132.00,72444,N2D_TERM_C25132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72387,N2_CARR1_M4 132.00,72452,N2E_TERM    132.00,0,,0.0001,0.0001,0.00557,2286284,2286284,2286284,0.25,0.0001,0.0001,0.005566,174.24,0.017,0.017,,0.017,0.017,
72387,N2_CARR1_M4 132.00,72453,N2F_TERM    132.00,0,,0.0001,0.0001,0.01443,2286284,2286284,2286284,0.5,0.0001,0.0001,0.014428,174.24,0.017,0.017,,0.017,0.017,
72387,N2_CARR1_M4 132.00,72883,N2_TERM990  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72387,N2_CARR1_M4 132.00,72884,N2_TERM990( 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72387,N2_CARR1_M4 132.00,72885,N2B_TERM990(132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72387,N2_CARR1_M4 132.00,72886,N2C_TERM990(132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72387,N2_CARR1_M4 132.00,72904,N2_TERM_C24 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72389,N2_CARR1B   132.00,72443,N2C_TERM_C25132.00,C2,,0.00022,0.00027,0.00774,999,999,999,1,0.00176,0.00057,0,174.24,0.038,0.047,,0.307,0.099,
72390,N2_CARR1C   132.00,72442,N2B_TERM_C25132.00,C2,,0.00027,0.00029,0.00756,999,999,999,1,0.00183,0.00062,0,174.24,0.047,0.051,,0.319,0.108,
72391,N2_CARR1D   132.00,72444,N2D_TERM_C25132.00,C2,,0.00019,0.00023,0.00671,999,999,999,1,0.00152,0.00049,0,174.24,0.033,0.040,,0.265,0.085,
72392,N2_CARR2_M1 275.00,72400,N2_CSE_ZN02 275.00,B2,,0.0001,0.0001,0.01446,835,835,835,0.13,0.0001,0.0001,0.014457,756.25,0.076,0.076,,0.076,0.076,
72392,N2_CARR2_M1 275.00,72506,N2_ZO002    275.00,B2,,0.0001,0.0001,0,835,835,835,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
72394,N2_CARR4_M1 400.00,72473,N2_ZQ012    400.00,A2,,0.0001,0.0001,0.00046,2169,2169,2169,0.08,0.0001,0.0001,0.000257,1600,0.160,0.160,,0.160,0.160,
72394,N2_CARR4_M1 400.00,72714,N2_ZQ010    400.00,A2,,0.0001,0.0001,0.00177,3100,3100,3100,0.3,0.0001,0.000155,0.000987,1600,0.160,0.160,,0.160,0.248,
72394,N2_CARR4_M1 400.00,72715,N2B_ZQ010   400.00,A2,,0.0001,0.0001,0.002,3102,3102,3102,0.33,0.0001,0.000175,0.001113,1600,0.160,0.160,,0.160,0.280,
72394,N2_CARR4_M1 400.00,72740,N8_ZQ050    400.00,A2,,0.000219,0.002513,0.07584,2212,2212,2212,12.84,0.001123,0.006704,0.047087,1600,0.350,4.021,,1.797,10.726,
72394,N2_CARR4_M1 400.00,601571,N2_MAIN_BUS 400.00,0,,0.0001,0.0001,0.01092,1385.6,1385.6,1385.6,0.1,0.0001,0.0001,0.010915,1600,0.160,0.160,,0.160,0.160,
72395,N2_CARR4A   400.00,72472,N2_ZQ008    400.00,A2,,0.0001,0.0001,0.00073,1500,1500,1500,0.13,0.0001,0.0001,0.000414,1600,0.160,0.160,,0.160,0.160,
72396,N2_CARR4B   400.00,72712,N2_ZO001    400.00,A2,,0.0001,0.0001,0,1553,1553,1553,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
72398,N2_CSE_YO00 275.00,72464,N2_YO008_CS 275.00,B2,,0.0001,0.000896,0.00572,865,865,865,2.12,0.000404,0.002338,0.003256,756.25,0.076,0.678,,0.306,1.768,
72399,N2B_CSE_YO00275.00,72430,N2_SMAN2_MC 275.00,B2,,0.000361,0.003339,0.02134,865,865,865,7.89,0.001508,0.008716,0.012139,756.25,0.273,2.525,,1.140,6.591,
72399,N2B_CSE_YO00275.00,72464,N2_YO008_CS 275.00,1,,0.0001,0.000402,0.1874,865,865,865,2.51,0.001105,0.000402,0.187395,756.25,0.076,0.304,,0.836,0.304,
72399,N2B_CSE_YO00275.00,72464,N2_YO008_CS 275.00,B2,,0.0001,0.000402,0.1874,865,865,865,2.51,0.001105,0.000402,0.187395,756.25,0.076,0.304,,0.836,0.304,
72400,N2_CSE_ZN02 275.00,72483,N2B_ZZN023  275.00,B2,,0.0001,0.000772,0.00515,835,835,835,1.86,0.00035,0.002065,0.003217,756.25,0.076,0.584,,0.265,1.562,
72401,N2_CSE_ZZN2 275.00,72471,N2_ZO09R_CS 275.00,B2,,0.0001,0.0001,0.025,835,835,835,0.23,0.0001,0.0001,0.025001,756.25,0.076,0.076,,0.076,0.076,
72401,N2_CSE_ZZN2 275.00,72489,N2_ZZN23C   275.00,B2,,0.0001,0.0001,0.00057,835,835,835,0.22,0.0001,0.000248,0.000345,756.25,0.076,0.076,,0.076,0.188,
72402,N2_DALA11   132.00,72403,N2_DALA1A   132.00,C2,,0.001715,0.004638,0.00111,111,111,111,1,0.004347,0.011489,0,174.24,0.299,0.808,,0.757,2.002,
72403,N2_DALA1A   132.00,72416,N2_RISL1A   132.00,C2,,0.003517,0.009509,0.00228,112,112,112,1,0.008911,0.023555,0,174.24,0.613,1.657,,1.553,4.104,
72403,N2_DALA1A   132.00,72458,N2_WARR11   132.00,C2,,0.008921,0.024424,0.00579,112,112,112,1,0.022607,0.060057,0,174.24,1.554,4.256,,3.939,10.464,
72404,N2_DALA31   33.000,72459,N2_WARR31   33.000,J2,,0.038394,0.242497,0,999,999,999,1,0.038394,0.242497,0,10.89,0.418,2.641,,0.418,2.641,
72405,N2_ELWO11   132.00,72889,N2F_TERM990(132.00,C2,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72406,N2_ELWO31   33.000,72412,N2_KNUT31   33.000,J2,,0.379221,0.833885,0,999,999,999,1,0.379221,0.833885,0,10.89,4.130,9.081,,4.130,9.081,
72406,N2_ELWO31   33.000,72813,N2_ELWO32   33.000,C8,,0.0001,0.0003,0,115,115,115,1,0.0001,0.0003,0,10.89,0.001,0.003,,0.001,0.003,
72409,N2_HAFO11   132.00,72461,N2_WIFO1A   132.00,C2,,0.004911,0.013281,0.00319,103,103,103,1,0.012445,0.032898,0,174.24,0.856,2.314,,2.168,5.732,
72410,N2_HAFO31   33.000,72415,N2_LOST31   33.000,J2,,0.090834,0.144142,0,999,999,999,1,0.090834,0.144142,0,10.89,0.989,1.570,,0.989,1.570,
72410,N2_HAFO31   33.000,72462,N2_WIFO31   33.000,J2,,0.169769,0.247703,0,999,999,999,1,0.169769,0.247703,0,10.89,1.849,2.697,,1.849,2.697,
72410,N2_HAFO31   33.000,72942,N2_WIFO32   33.000,J2,,0.162593,0.273708,0,999,999,999,1,0.162593,0.273708,0,10.89,1.771,2.981,,1.771,2.981,
72411,N2_KNUT11   132.00,72708,N2_LOST11   132.00,C2,,0.011023,0.029808,0.00716,999,999,999,1,0.027932,0.073834,0,174.24,1.921,5.194,,4.867,12.865,
72411,N2_KNUT11   132.00,72887,N2D_TERM990(132.00,C2,,0.015568,0.041914,0.01216,999,999,999,1,0.039784,0.103554,0,174.24,2.713,7.303,,6.932,18.043,
72412,N2_KNUT31   33.000,72832,N2_KNUT32   33.000,R2,,0.0001,0.000596,0,999,999,999,1,0.0001,0.000596,0,10.89,0.001,0.006,,0.001,0.006,
72415,N2_LOST31   33.000,72462,N2_WIFO31   33.000,J2,,0.148483,0.252083,0,999,999,999,1,0.148483,0.252083,0,10.89,1.617,2.745,,1.617,2.745,
72416,N2_RISL1A   132.00,72458,N2_WARR11   132.00,C2,,0.005216,0.014406,0.00339,200,200,200,1,0.013218,0.03524,0,174.24,0.909,2.510,,2.303,6.140,
72430,N2_SMAN2_MC 275.00,72479,N2B_ZZN003  275.00,B2,,0.0001,0.000324,0.0019,835,835,835,0.73,0.000116,0.000817,0.001213,756.25,0.076,0.245,,0.088,0.618,
72430,N2_SMAN2_MC 275.00,72716,N2_ZZN001   275.00,B2,,0.0001,0.0001,0,835,835,835,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
72448,N2_TERM     132.00,72709,N2_SMAN1_M1 132.00,0,,0.0001,0.0001,0.00428,2286284,2286284,2286284,0.13,0.0001,0.0001,0.004277,174.24,0.017,0.017,,0.017,0.017,
72449,N2B_TERM    132.00,72457,N2_WADE11   132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72450,N2C_TERM    132.00,72457,N2_WADE11   132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72451,N2D_TERM    132.00,80002,N2_CARR1_M2 132.00,0,,0.0001,0.0001,0.00545,2286284,2286284,2286284,0.24,0.0001,0.0001,0.005452,174.24,0.017,0.017,,0.017,0.017,
72454,N2G_TERM    132.00,72794,N2_BRED1_M1 132.00,0,,0.0001,0.0001,0.00378,2286284,2286284,2286284,0.12,0.0001,0.0001,0.003777,174.24,0.017,0.017,,0.017,0.017,
72457,N2_WADE11   132.00,601390,N2_LOST12   132.00,C2,,0.000399,0.00098,0.00424,999,999,999,1,0.001404,0.001896,0,174.24,0.070,0.171,,0.245,0.330,
72458,N2_WARR11   132.00,72888,N2E_TERM990(132.00,R2,,0.01232,0.02745,0.00622,123,123,123,1,0.02489,0.07161,0,174.24,2.147,4.783,,4.337,12.477,
72458,N2_WARR11   132.00,72890,N2G_TERM990(132.00,R2,,0.01048,0.028122,0.00924,999,999,999,1,0.026954,0.069342,0,174.24,1.826,4.900,,4.696,12.082,
72462,N2_WIFO31   33.000,72942,N2_WIFO32   33.000,R2,,0.0001,0.000298,0,999,999,999,1,0.0001,0.000298,0,10.89,0.001,0.003,,0.001,0.003,
72465,N2_YV53R    275.00,72477,N2B_ZZC40R  275.00,B2,,0.0001,0.000176,0.00118,948,948,948,0.42,0.0001,0.000471,0.000735,756.25,0.076,0.133,,0.076,0.356,
72466,N2_ZO003    275.00,72467,N2_ZO005    275.00,B2,,0.0001,0.000242,0.00157,835,835,835,0.57,0.000107,0.000638,0.000982,756.25,0.076,0.183,,0.081,0.482,
72466,N2_ZO003    275.00,72506,N2_ZO002    275.00,B2,,0.0001,0.0001,0.00069,835,835,835,0.25,0.0001,0.000266,0.00038,756.25,0.076,0.076,,0.076,0.201,
72467,N2_ZO005    275.00,72470,N2_ZO05A    275.00,B2,,0.0001,0.0001,0.00036,835,835,835,0.13,0.0001,0.000146,0.000224,756.25,0.076,0.076,,0.076,0.110,
72468,N2_ZO006    275.00,72469,N2_ZO008    275.00,B2,,0.0001,0.000263,0.00171,835,835,835,0.62,0.000117,0.000693,0.001068,756.25,0.076,0.199,,0.088,0.524,
72468,N2_ZO006    275.00,72470,N2_ZO05A    275.00,B2,,0.0001,0.0001,0.00047,835,835,835,0.17,0.0001,0.000191,0.000294,756.25,0.076,0.076,,0.076,0.144,
72469,N2_ZO008    275.00,72471,N2_ZO09R_CS 275.00,B2,,0.0001,0.000144,0.00099,835,835,835,0.35,0.0001,0.000384,0.000547,756.25,0.076,0.109,,0.076,0.290,
72472,N2_ZQ008    400.00,72807,N6_DAIN4_M1 400.00,A2,,0.0001,0.000371,0.01162,3100,3100,3100,1.94,0.000166,0.001014,0.007165,1600,0.160,0.594,,0.266,1.622,
72473,N2_ZQ012    400.00,72474,N2_ZQ050    400.00,A2,,0.000219,0.002513,0.07584,2169,2169,2169,12.84,0.001123,0.006704,0.047087,1600,0.350,4.021,,1.797,10.726,
72474,N2_ZQ050    400.00,72475,N2_ZQ051    400.00,A2,,0.0001,0.0001,0.001,2169,2169,2169,0.17,0.0001,0.0001,0.000553,1600,0.160,0.160,,0.160,0.160,
72475,N2_ZQ051    400.00,75282,R4B_ZQ120   400.00,A2,,0.000384,0.004398,0.13273,2169,2169,2169,22.48,0.001966,0.011734,0.082416,1600,0.614,7.037,,3.146,18.774,
72476,N2_ZZC40R   275.00,72668,N7_ZZC002   275.00,B2,,0.000584,0.005416,0.03473,1093,1093,1093,12.79,0.002418,0.014294,0.021976,756.25,0.442,4.096,,1.829,10.810,
72478,N2_ZZN003   275.00,72486,N2_ZZN04R   275.00,B2,,0.0001,0.000105,0.00062,835,835,835,0.24,0.0001,0.000266,0.000395,756.25,0.076,0.079,,0.076,0.201,
72478,N2_ZZN003   275.00,72716,N2_ZZN001   275.00,B2,,0.0001,0.000324,0.0019,835,835,835,0.73,0.000116,0.000817,0.001213,756.25,0.076,0.245,,0.088,0.618,
72479,N2B_ZZN003  275.00,72487,N2B_ZZN04R  275.00,B2,,0.0001,0.000105,0.00062,835,835,835,0.24,0.0001,0.000266,0.000395,756.25,0.076,0.079,,0.076,0.201,
72480,N2_ZZN005   275.00,72482,N2_ZZN023   275.00,B2,,0.000271,0.002633,0.01542,835,835,835,5.95,0.000943,0.006644,0.009872,756.25,0.205,1.991,,0.713,5.025,
72480,N2_ZZN005   275.00,72484,N2_ZZN04A   275.00,B2,,0.0001,0.000112,0.00065,835,835,835,0.25,0.0001,0.000282,0.000418,756.25,0.076,0.085,,0.076,0.213,
72481,N2B_ZZN005  275.00,72483,N2B_ZZN023  275.00,B2,,0.000271,0.002633,0.01542,835,835,835,5.95,0.000943,0.006644,0.009872,756.25,0.205,1.991,,0.713,5.025,
72481,N2B_ZZN005  275.00,72485,N2B_ZZN04A  275.00,B2,,0.0001,0.000112,0.00065,835,835,835,0.25,0.0001,0.000282,0.000418,756.25,0.076,0.085,,0.076,0.213,
72482,N2_ZZN023   275.00,72488,N2_ZZN23A   275.00,B2,,0.0001,0.000147,0.00098,835,835,835,0.35,0.0001,0.000392,0.000611,756.25,0.076,0.111,,0.076,0.296,
72484,N2_ZZN04A   275.00,72486,N2_ZZN04R   275.00,B2,,0.0001,0.000118,0.00069,835,835,835,0.27,0.0001,0.000298,0.000443,756.25,0.076,0.089,,0.076,0.225,
72485,N2B_ZZN04A  275.00,72487,N2B_ZZN04R  275.00,B2,,0.0001,0.000118,0.00069,835,835,835,0.27,0.0001,0.000298,0.000443,756.25,0.076,0.089,,0.076,0.225,
72488,N2_ZZN23A   275.00,72490,N2_ZZN23D   275.00,B2,,0.0001,0.000135,0.00079,835,835,835,0.3,0.0001,0.00034,0.000472,756.25,0.076,0.102,,0.076,0.257,
72489,N2_ZZN23C   275.00,72490,N2_ZZN23D   275.00,B2,,0.0001,0.000148,0.00086,835,835,835,0.33,0.0001,0.000373,0.000519,756.25,0.076,0.112,,0.076,0.282,
72516,N3_4ZE048   400.00,72522,N3_4ZE49R   400.00,A2,,0.0001,0.0001,0.00277,2890,2890,2890,0.38,0.0001,0.0002,0.001479,1600,0.160,0.160,,0.160,0.320,
72516,N3_4ZE048   400.00,72578,N3_FROD4_M1 400.00,A2,,0.000183,0.002694,0.12298,2890,2890,2890,16.95,0.001086,0.008819,0.071504,1600,0.293,4.310,,1.738,14.110,
72517,N3B_4ZE048  400.00,72518,N3_4ZE049R  400.00,A2,,0.0001,0.0001,0.00277,2889,2889,2889,0.38,0.0001,0.0002,0.001479,1600,0.160,0.160,,0.160,0.320,
72517,N3B_4ZE048  400.00,72578,N3_FROD4_M1 400.00,A2,,0.000183,0.002694,0.12298,2889,2889,2889,16.95,0.001086,0.008819,0.071504,1600,0.293,4.310,,1.738,14.110,
72518,N3_4ZE049R  400.00,72519,N3_4ZE050R  400.00,A2,,0.0001,0.0001,0.00234,2889,2889,2889,0.32,0.0001,0.000168,0.001358,1600,0.160,0.160,,0.160,0.269,
72519,N3_4ZE050R  400.00,72520,N3_4ZE051R  400.00,A2,,0.0001,0.0001,0.00204,2889,2889,2889,0.28,0.0001,0.000146,0.001185,1600,0.160,0.160,,0.160,0.234,
