From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
72520,N3_4ZE051R  400.00,72521,N3_4ZE052R  400.00,A2,,0.0001,0.0001,0.00275,2889,2889,2889,0.38,0.0001,0.000197,0.001599,1600,0.160,0.160,,0.160,0.315,
72521,N3_4ZE052R  400.00,72555,N3_CAPE4A   400.00,A2,,0.0001,0.0001,0.00064,2889,2889,2889,0.09,0.0001,0.0001,0.000343,1600,0.160,0.160,,0.160,0.160,
72522,N3_4ZE49R   400.00,72523,N3_4ZE50R   400.00,A2,,0.0001,0.0001,0.00234,2890,2890,2890,0.32,0.0001,0.000168,0.001358,1600,0.160,0.160,,0.160,0.269,
72523,N3_4ZE50R   400.00,72524,N3_4ZE51R   400.00,A2,,0.0001,0.0001,0.00204,2890,2890,2890,0.28,0.0001,0.000146,0.001185,1600,0.160,0.160,,0.160,0.234,
72524,N3_4ZE51R   400.00,72556,N3_CAPE4B   400.00,A2,,0.0001,0.0001,0.00275,2890,2890,2890,0.38,0.0001,0.000197,0.001599,1600,0.160,0.160,,0.160,0.315,
72525,N3_4ZL004   275.00,72527,N3_4ZL023   275.00,B2,,0.00031,0.003015,0.01766,955,955,955,6.81,0.00108,0.007608,0.011304,756.25,0.234,2.280,,0.817,5.754,
72525,N3_4ZL004   275.00,72535,N3_4ZL03R   275.00,B2,,0.0001,0.000186,0.00109,955,955,955,0.42,0.0001,0.000468,0.000696,756.25,0.076,0.141,,0.076,0.354,
72526,N3B_4ZL004  275.00,72528,N3B_4ZL023  275.00,B2,,0.00031,0.003015,0.01766,955,955,955,6.81,0.00108,0.007608,0.011304,756.25,0.234,2.280,,0.817,5.754,
72526,N3B_4ZL004  275.00,72536,N3B_4ZL03R  275.00,B2,,0.0001,0.000186,0.00109,955,955,955,0.42,0.0001,0.000468,0.000696,756.25,0.076,0.141,,0.076,0.354,
72527,N3_4ZL023   275.00,72529,N3_4ZL025   275.00,B2,,0.0001,0.000181,0.00106,955,955,955,0.41,0.0001,0.000456,0.000677,756.25,0.076,0.137,,0.076,0.345,
72528,N3B_4ZL023  275.00,72530,N3B_4ZL025  275.00,B2,,0.0001,0.000181,0.00106,955,955,955,0.41,0.0001,0.000456,0.000677,756.25,0.076,0.137,,0.076,0.345,
72529,N3_4ZL025   275.00,72531,N3_4ZL032   275.00,B2,,0.000113,0.001102,0.00645,955,955,955,2.49,0.000395,0.00278,0.00413,756.25,0.085,0.833,,0.299,2.102,
72530,N3B_4ZL025  275.00,72532,N3B_4ZL032  275.00,B2,,0.000113,0.001102,0.00645,955,955,955,2.49,0.000395,0.00278,0.00413,756.25,0.085,0.833,,0.299,2.102,
72531,N3_4ZL032   275.00,72537,N3_4ZL32A   275.00,B2,,0.0001,0.000124,0.00072,955,955,955,0.28,0.0001,0.000312,0.000463,756.25,0.076,0.094,,0.076,0.236,
72532,N3B_4ZL032  275.00,72538,N3B_4ZL32A  275.00,B2,,0.0001,0.000124,0.00072,955,955,955,0.28,0.0001,0.000312,0.000463,756.25,0.076,0.094,,0.076,0.236,
72533,N3_4ZL033   275.00,72537,N3_4ZL32A   275.00,B2,,0.0001,0.0001,0.00055,955,955,955,0.21,0.0001,0.000239,0.000355,756.25,0.076,0.076,,0.076,0.181,
72533,N3_4ZL033   275.00,72541,N3_BIRK2_MC 275.00,B2,,0.000212,0.002067,0.01211,955,955,955,4.67,0.000741,0.005216,0.00775,756.25,0.160,1.563,,0.560,3.945,
72534,N3B_4ZL033  275.00,72538,N3B_4ZL32A  275.00,B2,,0.0001,0.0001,0.00055,955,955,955,0.21,0.0001,0.000239,0.000355,756.25,0.076,0.076,,0.076,0.181,
72534,N3B_4ZL033  275.00,72541,N3_BIRK2_MC 275.00,B2,,0.000212,0.002067,0.01211,955,955,955,4.67,0.000741,0.005216,0.00775,756.25,0.160,1.563,,0.560,3.945,
72535,N3_4ZL03R   275.00,72554,N3_CAPE2_M1 275.00,B2,,0.0001,0.0001,0.00042,955,955,955,0.16,0.0001,0.00018,0.000267,756.25,0.076,0.076,,0.076,0.136,
72536,N3B_4ZL03R  275.00,72554,N3_CAPE2_M1 275.00,B2,,0.0001,0.0001,0.00042,955,955,955,0.16,0.0001,0.00018,0.000267,756.25,0.076,0.076,,0.076,0.136,
72541,N3_BIRK2_MC 275.00,80010,N3D_TERM    275.00,0,,0.0001,0.0001,0.01213,4763092,4763092,4763092,0.12,0.0001,0.0001,0.012127,756.25,0.076,0.076,,0.076,0.076,
72542,N3_BPAP11   132.00,72582,N3_HOOP1A   132.00,C2,,0.000151,0.000261,0.00283,9998.7,9998.7,9998.7,1,0.000661,0.00019,0,174.24,0.026,0.045,,0.115,0.033,
72543,N3_BPAP12   132.00,72583,N3_HOOP1B   132.00,C2,,0.000144,0.000249,0.0027,9998.7,9998.7,9998.7,1,0.000631,0.000181,0,174.24,0.025,0.043,,0.110,0.032,
72545,N3_BRBO11   132.00,72596,N3_ROCF11   132.00,C2,,0.00246,0.003116,0.117,116,116,116,1,0.010087,0.002026,0,174.24,0.429,0.543,,1.758,0.353,
72545,N3_BRBO11   132.00,72639,N3_WOSI1A   132.00,C2,,0.005075,0.007342,0.21022,104,104,104,1,0.024612,0.0046,0,174.24,0.884,1.279,,4.288,0.802,
72546,N3_BRBO12   132.00,72616,N3_TERM205  132.00,C2,,0.006837,0.018291,0.0167,145,145,145,1,0.019151,0.045151,0,174.24,1.191,3.187,,3.337,7.867,
72546,N3_BRBO12   132.00,72876,N3_TERM200  132.00,C2,,0.006876,0.018403,0.01645,145,145,145,1,0.01921,0.045431,0,174.24,1.198,3.207,,3.347,7.916,
72547,N3_BRBO31   33.000,72598,N3_ROCF32   33.000,J2,,0.016499,0.015593,0,999,999,999,1,0.016499,0.015593,0,10.89,0.180,0.170,,0.180,0.170,
72548,N3_BRBO32   33.000,72584,N3_HOOP31   33.000,P2,,0.149535,0.197099,0,999,999,999,1,0.149535,0.197099,0,10.89,1.628,2.146,,1.628,2.146,
72548,N3_BRBO32   33.000,72721,N3_HOOP33   33.000,P2,,0.07885,0.263101,0,999,999,999,1,0.07885,0.263101,0,10.89,0.859,2.865,,0.859,2.865,
72552,N3_CAPE1A   132.00,72613,N3_TERM123  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72552,N3_CAPE1A   132.00,72879,N3_TERM7    132.00,C2,,0.002226,0.020652,0.03249,258,258,258,1,0.002226,0.020652,0,174.24,0.388,3.598,,0.388,3.598,
72553,N3_CAPE1B   132.00,72614,N3_TERM141  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72553,N3_CAPE1B   132.00,72629,N3G_TERM    132.00,C2,,0.002204,0.020451,0.03242,240,240,240,1,0.002204,0.020451,0,174.24,0.384,3.563,,0.384,3.563,
72554,N3_CAPE2_M1 275.00,72625,N3C_TERM    275.00,0,,0.0001,0.0001,0.03813,4763092,4763092,4763092,0.24,0.0001,0.0001,0.038127,756.25,0.076,0.076,,0.076,0.076,
72554,N3_CAPE2_M1 275.00,80008,N3B_TERM    275.00,0,,0.0001,0.0001,0.07835,4763092,4763092,4763092,0.49,0.0001,0.0001,0.078355,756.25,0.076,0.076,,0.076,0.076,
72557,N3_CAPE51   11.000,72558,N3_CAPE52   11.000,R2,,0.0001,0.0009,0,999,999,999,1,0.0001,0.0009,0,1.21,0.000,0.001,,0.000,0.001,
72559,N3_CASK1_M1 132.00,72829,N3B_INT_NODE132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72559,N3_CASK1_M1 132.00,72918,N3M_TERM    132.00,C2,,0.000434,0.004397,0.0015,483,483,483,1,0.001907,0.011533,0,174.24,0.076,0.766,,0.332,2.010,
72562,N3_CHES11   132.00,72804,N3_CRAB1A   132.00,C2,,0.000297,0.000803,0.00019,123,123,123,1,0.000753,0.001989,0,174.24,0.052,0.140,,0.131,0.347,
72562,N3_CHES11   132.00,72954,N3_XZTERM22 132.00,C2,,0.006616,0.01606,0.03365,145,145,145,1,0.018496,0.040185,0,174.24,1.153,2.798,,3.223,7.002,
72563,N3_CHES31   33.000,72565,N3_CRAB31   33.000,P2,,0.039438,0.051897,0,999,999,999,1,0.039438,0.051897,0,10.89,0.429,0.565,,0.429,0.565,
72563,N3_CHES31   33.000,72579,N3_GUIS31   33.000,P2,,0.026302,0.044291,0,999,999,999,1,0.026302,0.044291,0,10.89,0.286,0.482,,0.286,0.482,
72564,N3_CRAB11   132.00,72804,N3_CRAB1A   132.00,C2,,0.002629,0.00711,0.00171,123,123,123,1,0.006663,0.017613,0,174.24,0.458,1.239,,1.161,3.069,
72565,N3_CRAB31   33.000,72579,N3_GUIS31   33.000,P2,,0.03134,0.026273,0,999,999,999,1,0.03134,0.026273,0,10.89,0.341,0.286,,0.341,0.286,
72566,N3_DUTT1A   132.00,72921,N3O_TERM    132.00,C2,,0.003741,0.00926,0.00843,141,141,141,1,0.008708,0.022921,0,174.24,0.652,1.613,,1.517,3.994,
72567,N3_DUTT31   33.000,72591,N3_MOOR31   33.000,J2,,0.065032,0.068233,0,999,999,999,1,0.065032,0.068233,0,10.89,0.708,0.743,,0.708,0.743,
72567,N3_DUTT31   33.000,72593,N3_PERL31   33.000,J2,,0.048408,0.050056,0,999,999,999,1,0.048408,0.050056,0,10.89,0.527,0.545,,0.527,0.545,
72568,N3_ELLP11   132.00,72612,N3_SHTH11   132.00,C2,,0.004001,0.011528,0.00277,999,999,999,1,0.010614,0.028554,0,174.24,0.697,2.009,,1.849,4.975,
72570,N3_ELLP31   33.000,601359,N3_INCE33   33.000,J2,,0.019034,0.018253,0,999,999,999,1,0.019034,0.018253,0,10.89,0.207,0.199,,0.207,0.199,
72576,N3_FROD2_MC 275.00,72814,N1_FIDF2_M1 275.00,B2,,0.00021,0.003366,0.02848,1316,1316,1316,9.15,0.001249,0.009587,0.017125,756.25,0.159,2.546,,0.945,7.250,
72577,N3B_FROD2_MC275.00,72623,N3_TERM     275.00,0,,0.0001,0.0001,0.00678,4763092,4763092,4763092,0.07,0.0001,0.0001,0.006781,756.25,0.076,0.076,,0.076,0.076,
72577,N3B_FROD2_MC275.00,72814,N1_FIDF2_M1 275.00,B2,,0.00021,0.003366,0.02848,1316,1316,1316,9.15,0.001249,0.009587,0.017125,756.25,0.159,2.546,,0.945,7.250,
72578,N3_FROD4_M1 400.00,72643,N3_YY01A    400.00,A2,,0.0001,0.0001,0.00135,1100,1100,1100,0.23,0.0001,0.000122,0.00076,1600,0.160,0.160,,0.160,0.195,
72580,N3_HESW1A   132.00,72632,N3J_TERM    132.00,C2,,0.003908,0.009841,0.00932,165,165,165,1,0.009075,0.024719,0,174.24,0.681,1.715,,1.581,4.307,
72581,N3_HESW31   33.000,72587,N3_HOYL31   33.000,J2,,0.088114,0.091354,0,999,999,999,1,0.088114,0.091354,0,10.89,0.960,0.995,,0.960,0.995,
72581,N3_HESW31   33.000,72595,N3_PREN32   33.000,J2,,0.092883,0.100999,0,999,999,999,1,0.092883,0.100999,0,10.89,1.011,1.100,,1.011,1.100,
72582,N3_HOOP1A   132.00,72956,N3C_XZTERM22132.00,C2,,0.003452,0.008576,0.03675,9998.7,9998.7,9998.7,1,0.012079,0.018497,0,174.24,0.601,1.494,,2.105,3.223,
72583,N3_HOOP1B   132.00,72957,N3D_XZTERM22132.00,C2,,0.003639,0.008875,0.04811,9998.7,9998.7,9998.7,1,0.012787,0.018548,0,174.24,0.634,1.546,,2.228,3.232,
72584,N3_HOOP31   33.000,72721,N3_HOOP33   33.000,P2,,0.0001,0.0003,0,999,999,999,1,0.0001,0.0003,0,10.89,0.001,0.003,,0.001,0.003,
72584,N3_HOOP31   33.000,72812,N3_ELLP32   33.000,J2,,0.076457,0.076553,0,999,999,999,1,0.076457,0.076553,0,10.89,0.833,0.834,,0.833,0.834,
72584,N3_HOOP31   33.000,601353,N3_HOOP35   33.000,R2,,0.0001,0.0003,0,999,999,999,1,0.0001,0.0003,0,10.89,0.001,0.003,,0.001,0.003,
72586,N3_HOYL1A   132.00,72635,N3_UPTN1A   132.00,C2,,0.004049,0.009348,0.08696,151,151,151,1,0.019637,0.021997,0,174.24,0.705,1.629,,3.422,3.833,
72587,N3_HOYL31   33.000,72595,N3_PREN32   33.000,J2,,0.054043,0.053597,0,999,999,999,1,0.054043,0.053597,0,10.89,0.589,0.584,,0.589,0.584,
72589,N3_INCE31   33.000,72827,N3_INCE32   33.000,C8,,0.0001,0.000295,0,999,999,999,1,0.0001,0.000295,0,10.89,0.001,0.003,,0.001,0.003,
72590,N3_MOOR1A   132.00,72631,N3I_TERM    132.00,C2,,0.009343,0.022248,0.04087,999,999,999,1,0.02364,0.05309,0,174.24,1.628,3.876,,4.119,9.250,
72591,N3_MOOR31   33.000,72593,N3_PERL31   33.000,J2,,0.041021,0.040963,0,999,999,999,1,0.041021,0.040963,0,10.89,0.447,0.446,,0.447,0.446,
72592,N3_PERL1A   132.00,72920,N3N_TERM    132.00,C2,,0.003707,0.009264,0.00357,999,999,999,1,0.007887,0.023654,0,174.24,0.646,1.614,,1.374,4.121,
72592,N3_PERL1A   132.00,74787,N3_SALU11   132.00,C2,,0.0001,0.0001,0.00089,148,148,148,1,0.000208,0.0001,0,174.24,0.017,0.017,,0.036,0.017,
72594,N3_PREN31   33.000,72597,N3_ROCF31   33.000,J2,,0.019288,0.021819,0,999,999,999,1,0.019288,0.021819,0,10.89,0.210,0.238,,0.210,0.238,
72596,N3_ROCF11   132.00,80012,N3F_TERM    132.00,C2,,0.002443,0.003182,0.11952,158,158,158,1,0.0101,0.002064,0,174.24,0.426,0.554,,1.760,0.360,
72599,N3_ROCK1A   132.00,72828,N3_INT_NODE 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72600,N3_ROCK4_TE 400.00,72619,N3_TERM501  400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
72600,N3_ROCK4_TE 400.00,72620,N3_TERM502  400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
72600,N3_ROCK4_TE 400.00,72621,N3_TERM503  400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
72600,N3_ROCK4_TE 400.00,72642,N3_YY001    400.00,A2,,0.0001,0.000176,0.00511,1100,1100,1100,0.88,0.0001,0.000465,0.002888,1600,0.160,0.282,,0.160,0.744,
72612,N3_SHTH11   132.00,72964,N3_XZTERM24 132.00,C2,,0.000661,0.001904,0.0508,999,999,999,1,0.005478,0.0012,0,174.24,0.115,0.332,,0.954,0.209,
72612,N3_SHTH11   132.00,72965,N3B_XZTERM24132.00,C2,,0.000661,0.001904,0.0508,999,999,999,1,0.005478,0.0012,0,174.24,0.115,0.332,,0.954,0.209,
72616,N3_TERM205  132.00,72800,N3_CAPE1_M1 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72624,N3B_TERM    132.00,72816,N3_FROD1_M1 132.00,0,,0.0001,0.0001,0.00148,2286284,2286284,2286284,0.05,0.0001,0.0001,0.001478,174.24,0.017,0.017,,0.017,0.017,
72626,N3D_TERM    132.00,72800,N3_CAPE1_M1 132.00,0,,0.0001,0.0001,0.05477,2286284,2286284,2286284,1.99,0.0001,0.0001,0.054766,174.24,0.017,0.017,,0.017,0.017,
72629,N3G_TERM    132.00,72836,N3_INCE1_M1 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72630,N3H_TERM    132.00,72636,N3_WALL11   132.00,C2,,0.003376,0.007401,0.11199,999,999,999,1,0.024905,0.016894,0,174.24,0.588,1.290,,4.339,2.944,
72630,N3H_TERM    132.00,72717,N3_BIRK1_M1 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72631,N3I_TERM    132.00,72816,N3_FROD1_M1 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72632,N3J_TERM    132.00,72717,N3_BIRK1_M1 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72635,N3_UPTN1A   132.00,72636,N3_WALL11   132.00,C2,,0.003955,0.010764,0.00706,999,999,999,1,0.010517,0.026458,0,174.24,0.689,1.876,,1.832,4.610,
72635,N3_UPTN1A   132.00,72723,N3L_TERM    132.00,C2,,0.002097,0.005706,0.00362,999,999,999,1,0.005563,0.014032,0,174.24,0.365,0.994,,0.969,2.445,
72636,N3_WALL11   132.00,72795,N3_BURB1A   132.00,0,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72638,N3_WALL31   33.000,72640,N3_WOSI31   33.000,J2,,0.033273,0.034661,0,999,999,999,1,0.033273,0.034661,0,10.89,0.362,0.377,,0.362,0.377,
72638,N3_WALL31   33.000,72725,N3_WALL32   33.000,C8,,0.0001,0.0003,0,999,999,999,1,0.0001,0.0003,0,10.89,0.001,0.003,,0.001,0.003,
72639,N3_WOSI1A   132.00,72722,N3K_TERM    132.00,C2,,0.003578,0.00468,0.06394,166,166,166,1,0.018142,0.003588,0,174.24,0.623,0.815,,3.161,0.625,
72640,N3_WOSI31   33.000,72725,N3_WALL32   33.000,J2,,0.325987,0.310759,0,999,999,999,1,0.325987,0.310759,0,10.89,3.550,3.384,,3.550,3.384,
72642,N3_YY001    400.00,72643,N3_YY01A    400.00,A2,,0.0001,0.0001,0.00046,1100,1100,1100,0.08,0.0001,0.0001,0.000258,1600,0.160,0.160,,0.160,0.160,
72645,N7_4ZO131   400.00,73205,P6_4ZO044   400.00,A2,,0.000315,0.005053,0.19153,1442,1442,1442,29.05,0.001869,0.014315,0.11528,1600,0.504,8.085,,2.990,22.904,
72645,N7_4ZO131   400.00,600293,N7_4ZO157   400.00,A2,,0.0001,0.001608,0.06293,1442,1442,1442,9.36,0.000723,0.004622,0.037133,1600,0.160,2.573,,1.157,7.395,
72646,N7_4ZO200_C 400.00,72647,N7_4ZO250   400.00,A2,,0.000178,0.003053,0.09673,1442,1442,1442,15.97,0.00127,0.008195,0.059208,1600,0.285,4.885,,2.032,13.112,
72646,N7_4ZO200_C 400.00,72650,N7_CSE_4ZO1 400.00,A2,,0.0001,0.000314,0.76064,1442,1442,1442,4.98,0.000558,0.000249,0.760638,1600,0.160,0.502,,0.893,0.398,
72647,N7_4ZO250   400.00,72659,N7_STAL4_MC 400.00,A2,,0.0001,0.0001,0.00084,1442,1442,1442,0.14,0.0001,0.0001,0.000475,1600,0.160,0.160,,0.160,0.160,
72648,N7_4ZO251   400.00,72649,N7_4ZO252B  400.00,A2,,0.0001,0.0001,0.00105,1710,1710,1710,0.17,0.0001,0.0001,0.000594,1600,0.160,0.160,,0.160,0.160,
72648,N7_4ZO251   400.00,72734,N7C_4ZO250  400.00,A2,,0.0001,0.0001,0.00191,1710,1710,1710,0.32,0.0001,0.000166,0.001082,1600,0.160,0.160,,0.160,0.266,
72649,N7_4ZO252B  400.00,80023,N7_ZZC002   400.00,A2,,0.0001,0.0001,0.00125,1710,1710,1710,0.21,0.0001,0.000109,0.000709,1600,0.160,0.160,,0.160,0.174,
72650,N7_CSE_4ZO1 400.00,600293,N7_4ZO157   400.00,A2,,0.0001,0.000124,0.30163,1442,1442,1442,1.97,0.000221,0.0001,0.301627,1600,0.160,0.198,,0.354,0.160,
72659,N7_STAL4_MC 400.00,72733,N7B_4ZO250  400.00,A2,,0.0001,0.0001,0,1436,1436,1436,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
72659,N7_STAL4_MC 400.00,72734,N7C_4ZO250  400.00,A2,,0.0001,0.0001,0,1710,1710,1710,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
72661,N7_TERM     132.00,72848,N7_STAL1_M1 132.00,0,,0.0001,0.0001,0.00595,2286284,2286284,2286284,0.18,0.0001,0.0001,0.005955,174.24,0.017,0.017,,0.017,0.017,
72662,N7B_TERM    132.00,72848,N7_STAL1_M1 132.00,0,,0.0001,0.0001,0.0024,2286284,2286284,2286284,0.07,0.0001,0.0001,0.002402,174.24,0.017,0.017,,0.017,0.017,
72663,N7C_TERM    132.00,72848,N7_STAL1_M1 132.00,0,,0.0001,0.0001,0.00461,2286284,2286284,2286284,0.14,0.0001,0.0001,0.004606,174.24,0.017,0.017,,0.017,0.017,
72664,N7D_TERM    132.00,72848,N7_STAL1_M1 132.00,0,,0.0001,0.0001,0.00467,2286284,2286284,2286284,0.14,0.0001,0.0001,0.004672,174.24,0.017,0.017,,0.017,0.017,
72665,N7_YV53R    400.00,72670,N7_ZZC40R   400.00,A2,,0.0001,0.0001,0.00249,1710,1710,1710,0.42,0.0001,0.000223,0.001556,1600,0.160,0.160,,0.160,0.357,
72665,N7_YV53R    400.00,72730,N6_YV01R    400.00,A2,,0.000324,0.003391,0.10157,1710,1710,1710,17.28,0.001539,0.009073,0.06341,1600,0.518,5.426,,2.462,14.517,
72666,N7_ZP183    275.00,72667,N7_ZPA065   275.00,B3,,0.0001,0.000156,0.00104,955,955,955,0.38,0.0001,0.000417,0.00065,756.25,0.076,0.118,,0.076,0.315,
72666,N7_ZP183    275.00,73571,P1_ZP127    275.00,B3,,0.000768,0.007448,0.04938,955,955,955,17.86,0.003325,0.019916,0.030971,756.25,0.581,5.633,,2.515,15.061,
72667,N7_ZPA065   275.00,72855,N7_STAL2_M1 275.00,B3,,0.000767,0.008013,0.05177,955,955,955,18.98,0.003487,0.021009,0.032288,756.25,0.580,6.060,,2.637,15.888,
72668,N7_ZZC002   275.00,72855,N7_STAL2_M1 275.00,B2,,0.0001,0.00015,0.00096,1093,1093,1093,0.35,0.0001,0.000393,0.000546,756.25,0.076,0.113,,0.076,0.297,
72670,N7_ZZC40R   400.00,80023,N7_ZZC002   400.00,A2,,0.000276,0.00256,0.07348,1710,1710,1710,12.79,0.001143,0.006756,0.046494,1600,0.442,4.096,,1.829,10.810,
72694,N1_FORM32   33.000,72698,N1_SPOR32   33.000,P2,,0.213606,0.968531,0,999,999,999,1,0.213606,0.968531,0,10.89,2.326,10.547,,2.326,10.547,
72700,N1_TERM411  132.00,72867,N1D_TERM_SGT132.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72701,N1_TERM421  132.00,72864,N1_TERM_SGT 132.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72702,N1_TERM432  132.00,72865,N1B_TERM_SGT132.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72703,N1_TERM441  132.00,72866,N1C_TERM_SGT132.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72708,N2_LOST11   132.00,601390,N2_LOST12   132.00,1,,0.000493,0.001692,0.04338,266,266,266,1,0.004082,0.001066,0,174.24,0.086,0.295,,0.711,0.186,
72708,N2_LOST11   132.00,601390,N2_LOST12   132.00,C2,,0.001436,0.003784,0.00492,999,999,999,1,0.004032,0.008841,0,174.24,0.250,0.659,,0.703,1.540,
72709,N2_SMAN1_M1 132.00,72910,N2L_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72709,N2_SMAN1_M1 132.00,72911,N2M_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72709,N2_SMAN1_M1 132.00,72912,N2N_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72709,N2_SMAN1_M1 132.00,72914,N2P_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72709,N2_SMAN1_M1 132.00,80051,N2H_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72709,N2_SMAN1_M1 132.00,80052,N2I_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72713,N2_ZQ009    400.00,72715,N2B_ZQ010   400.00,A2,,0.0001,0.0001,0.00182,3102,3102,3102,0.3,0.0001,0.000159,0.001013,1600,0.160,0.160,,0.160,0.254,
72717,N3_BIRK1_M1 132.00,72722,N3K_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72717,N3_BIRK1_M1 132.00,72723,N3L_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72717,N3_BIRK1_M1 132.00,80012,N3F_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72721,N3_HOOP33   33.000,72812,N3_ELLP32   33.000,J2,,0.044914,0.044064,0,999,999,999,1,0.044914,0.044064,0,10.89,0.489,0.480,,0.489,0.480,
72728,N4_WHGA1_M4 132.00,74791,N4_TERM_C22 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72728,N4_WHGA1_M4 132.00,74792,N4B_TERM_C22132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72728,N4_WHGA1_M4 132.00,74793,N4_TERM_C23 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72728,N4_WHGA1_M4 132.00,74794,N4B_TERM_C23132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72728,N4_WHGA1_M4 132.00,74795,N4C_TERM_C23132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72728,N4_WHGA1_M4 132.00,74805,N4C_TERM_C2D132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72728,N4_WHGA1_M4 132.00,74806,N4D_TERM_C2D132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72728,N4_WHGA1_M4 132.00,74807,N4E_TERM_C2D132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72729,N5C_XZTERM20132.00,72840,N5_PADI1_M1 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72729,N5C_XZTERM20132.00,75100,R4_BLAC11   132.00,C2,,0.00486,0.02068,0.00762,228.6,228.6,228.6,1,0.01576,0.06086,0,174.24,0.847,3.603,,2.746,10.604,
72731,N6_ZO09R    400.00,72807,N6_DAIN4_M1 400.00,A2,,0.0001,0.0001,0,1553,1553,1553,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
72733,N7B_4ZO250  400.00,72789,N7B_4ZO200_C400.00,A2,,0.000178,0.003053,0.09673,1436,1436,1436,15.97,0.00127,0.008195,0.059208,1600,0.285,4.885,,2.032,13.112,
72740,N8_ZQ050    400.00,72743,N8B_ZQ50A   400.00,A2,,0.0001,0.0001,0.00083,2212,2212,2212,0.14,0.0001,0.0001,0.000467,1600,0.160,0.160,,0.160,0.160,
72741,N8_ZQ051    400.00,72742,N8_ZQ50A    400.00,A2,,0.0001,0.0001,0.00049,2169,2169,2169,0.09,0.0001,0.0001,0.000277,1600,0.160,0.160,,0.160,0.160,
72742,N8_ZQ50A    400.00,601051,N8_KEAR4_MC 400.00,A2,,0.0001,0.0001,0.00123,2169,2169,2169,0.21,0.0001,0.000111,0.000692,1600,0.160,0.160,,0.160,0.178,
72743,N8B_ZQ50A   400.00,601051,N8_KEAR4_MC 400.00,A2,,0.0001,0.0001,0.00097,2212,2212,2212,0.17,0.0001,0.0001,0.000545,1600,0.160,0.160,,0.160,0.160,
72744,N3_TERM160  132.00,72918,N3M_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72789,N7B_4ZO200_C400.00,78102,P3_CSE_4ZO1 400.00,A2,,0.0001,0.000319,0.77271,1436,1436,1436,5.06,0.000566,0.000253,0.77271,1600,0.160,0.510,,0.906,0.405,
72792,N1_580_C24V 132.00,72891,N1_TERMC24V 132.00,0,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72794,N2_BRED1_M1 132.00,74808,N2_TERM_C2D 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72794,N2_BRED1_M1 132.00,74809,N2B_TERM_C2D132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72794,N2_BRED1_M1 132.00,74810,N2_TERM_C2E 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72794,N2_BRED1_M1 132.00,74811,N2B_TERM_C2E132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72794,N2_BRED1_M1 132.00,74812,N2C_TERM_C2E132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72794,N2_BRED1_M1 132.00,74813,N2D_TERM_C2E132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72794,N2_BRED1_M1 132.00,74814,N2_TERM_C2F 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72794,N2_BRED1_M1 132.00,74815,N2B_TERM_C2F132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72796,N7_BUXT11   132.00,72849,N7_STAL1A   132.00,C2,,0.009761,0.03076,0,999,999,999,1,0.01746,0.06909,0,174.24,1.701,5.360,,3.042,12.038,
72797,N7_BUXT12   132.00,72850,N7_STAL1B   132.00,C2,,0.009761,0.03076,0,999,999,999,1,0.01746,0.06909,0,174.24,1.701,5.360,,3.042,12.038,
72799,N2_CANP11   132.00,72904,N2_TERM_C24 132.00,C2,,0.0001,0.0001,0.00017,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72800,N3_CAPE1_M1 132.00,72876,N3_TERM200  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72800,N3_CAPE1_M1 132.00,72954,N3_XZTERM22 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72800,N3_CAPE1_M1 132.00,72955,N3B_XZTERM22132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72800,N3_CAPE1_M1 132.00,72956,N3C_XZTERM22132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72800,N3_CAPE1_M1 132.00,72957,N3D_XZTERM22132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72800,N3_CAPE1_M1 132.00,72959,N3E_XZTERM22132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72800,N3_CAPE1_M1 132.00,72968,N3C_XZTERM24132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72800,N3_CAPE1_M1 132.00,80009,N3C_TERM    132.00,0,,0.0001,0.0001,0.05356,2286284,2286284,2286284,1.95,0.0001,0.0001,0.053557,174.24,0.017,0.017,,0.017,0.017,
72800,N3_CAPE1_M1 132.00,80011,N3E_TERM    132.00,0,,0.0001,0.0001,0.003,2286284,2286284,2286284,0.11,0.0001,0.0001,0.002995,174.24,0.017,0.017,,0.017,0.017,
72803,N1_CB_ORRE1 132.00,72838,N1_ORRE1A   132.00,C2,,0.009367,0.024088,0.0001,228.6,228.6,228.6,1,0.022891,0.063501,0,174.24,1.632,4.197,,3.989,11.064,
72803,N1_CB_ORRE1 132.00,72844,N1_SKEL12   132.00,C2,,0.000441,0.001674,0.00067,228.6,228.6,228.6,1,0.000808,0.004164,0,174.24,0.077,0.292,,0.141,0.726,
72804,N3_CRAB1A   132.00,72955,N3B_XZTERM22132.00,C2,,0.006334,0.017306,0.00416,126,126,126,1,0.01617,0.042867,0,174.24,1.104,3.015,,2.817,7.469,
72806,N1_CUER13   132.00,80044,N1N_TERM    132.00,R2,,0.011434,0.112439,0.00808,999,999,999,1,0.012122,0.114411,0,174.24,1.992,19.591,,2.112,19.935,
72808,N7_DROY11   132.00,72854,N7_STAL1F   132.00,C2,,0.000794,0.001117,0.03614,999,999,999,1,0.006909,0.002309,0,174.24,0.138,0.195,,1.204,0.402,
72809,N7_DROY12   132.00,72853,N7_STAL1E   132.00,C2,,0.000809,0.001141,0.03688,999,999,999,1,0.007045,0.002355,0,174.24,0.141,0.199,,1.228,0.410,
72811,N3_ELLP12   132.00,72821,N3_GUIS1B   132.00,C2,,0.006485,0.015737,0.00462,999,999,999,1,0.013585,0.051662,0,174.24,1.130,2.742,,2.367,9.002,
72813,N2_ELWO32   33.000,72832,N2_KNUT32   33.000,J2,,0.408857,0.69731,0,999,999,999,1,0.408857,0.69731,0,10.89,4.452,7.594,,4.452,7.594,
72814,N1_FIDF2_M1 275.00,72995,N1C_TERM    275.00,0,,0.0001,0.0001,0.01599,4763092,4763092,4763092,0.11,0.0001,0.0001,0.015992,756.25,0.076,0.076,,0.076,0.076,
72816,N3_FROD1_M1 132.00,72920,N3N_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72816,N3_FROD1_M1 132.00,72921,N3O_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72816,N3_FROD1_M1 132.00,72924,N3P_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72816,N3_FROD1_M1 132.00,72930,N3R_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72816,N3_FROD1_M1 132.00,80007,N3_TERM     132.00,0,,0.0001,0.0001,0.00547,2286284,2286284,2286284,0.12,0.0001,0.0001,0.005474,174.24,0.017,0.017,,0.017,0.017,
72817,N1_GATE1B   132.00,72907,N1C_TERM_C26132.00,C2,,0.001053,0.005416,0.12914,266,266,266,1,0.008726,0.003413,0,174.24,0.183,0.944,,1.520,0.595,
72818,N1_GT1_SW   132.00,72843,N1_SKEL11   132.00,C2,,0.000441,0.001674,0.00067,228.6,228.6,228.6,1,0.000808,0.004164,0,174.24,0.077,0.292,,0.141,0.726,
72818,N1_GT1_SW   132.00,74774,N1_ORRE1C   132.00,C2,,0.0001,0.000245,0.00008,228.6,228.6,228.6,1,0.024059,0.064263,0,174.24,0.017,0.043,,4.192,11.197,
72819,N1_GT2_HV   132.00,72891,N1_TERMC24V 132.00,C2,,0.005862,0.022027,0.03131,999,999,999,1,0.023154,0.083689,0,174.24,1.021,3.838,,4.034,14.582,
72819,N1_GT2_HV   132.00,72944,N1_WIGA1B   132.00,C2,,0.008303,0.021476,0.00033,228.6,228.6,228.6,1,0.02148,0.056029,0,174.24,1.447,3.742,,3.743,9.762,
72820,N3_GUIS1A   132.00,72821,N3_GUIS1B   132.00,C2,,0.010148,0.025249,0.00543,123,123,123,1,0.021348,0.064478,0,174.24,1.768,4.399,,3.720,11.235,
72821,N3_GUIS1B   132.00,72968,N3C_XZTERM24132.00,C2,,0.002546,0.006282,0.00434,152,152,152,1,0.005672,0.01569,0,174.24,0.444,1.095,,0.988,2.734,
72822,N7_HASH11   132.00,72868,N7_TERM112  132.00,C2,,0.0004,0.001041,0.0006,999,999,999,1,0.000856,0.002463,0,174.24,0.070,0.181,,0.149,0.429,
72822,N7_HASH11   132.00,72872,N7_TERM123  132.00,C2,,0.000398,0.001033,0.00057,999,999,999,1,0.000853,0.002456,0,174.24,0.069,0.180,,0.149,0.428,
72824,N7_HYDE11   132.00,601494,N7B_TERM117 132.00,C2,,0.005545,0.013406,0.0063,999,999,999,1,0.018111,0.035398,0,174.24,0.966,2.336,,3.156,6.168,
72825,N7_HYDE12   132.00,601496,N7D_TERM117 132.00,C2,,0.005506,0.013503,0.00673,999,999,999,1,0.018156,0.03541,0,174.24,0.959,2.353,,3.164,6.170,
72828,N3_INT_NODE 132.00,72829,N3B_INT_NODE132.00,C2,,0.00026,0.002631,0.0009,9999,9999,9999,1,0.001141,0.006902,0,174.24,0.045,0.458,,0.199,1.203,
72830,N4_KEAR1_M1 132.00,74796,N4_TERM_C24 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72830,N4_KEAR1_M1 132.00,74797,N4B_TERM_C24132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72830,N4_KEAR1_M1 132.00,74798,N4_TERM_C25 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72830,N4_KEAR1_M1 132.00,74799,N4B_TERM_C25132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72830,N4_KEAR1_M1 132.00,74800,N4_TERM_C29 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72830,N4_KEAR1_M1 132.00,74801,N4_TERM_C2C 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72830,N4_KEAR1_M1 132.00,74802,N4B_TERM_C2C132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72830,N4_KEAR1_M1 132.00,74803,N4_TERM_C2D 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72830,N4_KEAR1_M1 132.00,74804,N4B_TERM_C2D132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72830,N4_KEAR1_M1 132.00,80018,N4B_TERM    132.00,0,,0.0001,0.0001,0.01063,2286284,2286284,2286284,0.32,0.0001,0.0001,0.010626,174.24,0.017,0.017,,0.017,0.017,
72831,N1_KIBY1_MB 132.00,72864,N1_TERM_SGT 132.00,13,,0.0001,0.0001,0.00148,300,300,300,0.1,0.0001,0.0001,0.000005,174.24,0.017,0.017,,0.017,0.017,
72831,N1_KIBY1_MB 132.00,72866,N1C_TERM_SGT132.00,13,,0.0001,0.0001,0.00124,300,300,300,0.09,0.0001,0.0001,0.000004,174.24,0.017,0.017,,0.017,0.017,
72831,N1_KIBY1_MB 132.00,72867,N1D_TERM_SGT132.00,13,,0.0001,0.000121,0.00202,300,300,300,0.14,0.0001,0.000121,0.000006,174.24,0.017,0.021,,0.017,0.021,
72831,N1_KIBY1_MB 132.00,72875,N1_TERM200  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72831,N1_KIBY1_MB 132.00,72949,N1_XZTERM21 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72831,N1_KIBY1_MB 132.00,72950,N1B_XZTERM21132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72831,N1_KIBY1_MB 132.00,72951,N1C_XZTERM21132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72831,N1_KIBY1_MB 132.00,72952,N1D_XZTERM21132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72831,N1_KIBY1_MB 132.00,72953,N1E_XZTERM21132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72833,N1_LISD1_M1 132.00,72905,N1_TERM_C26 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72833,N1_LISD1_M1 132.00,72906,N1B_TERM_C26132.00,C8,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72833,N1_LISD1_M1 132.00,72907,N1C_TERM_C26132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72833,N1_LISD1_M1 132.00,72908,N1_TERM_C2F 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72833,N1_LISD1_M1 132.00,72970,N1_XZTERM24 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72833,N1_LISD1_M1 132.00,72996,N1D_TERM    132.00,0,,0.0001,0.0001,0.00805,2286284,2286284,2286284,0.25,0.0001,0.0001,0.008047,174.24,0.017,0.017,,0.017,0.017,
72833,N1_LISD1_M1 132.00,72998,N1E_TERM    132.00,0,,0.0001,0.0001,0.00694,2286284,2286284,2286284,0.21,0.0001,0.0001,0.006942,174.24,0.017,0.017,,0.017,0.017,
72836,N3_INCE1_M1 132.00,72877,N3_TERM207  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72836,N3_INCE1_M1 132.00,72879,N3_TERM7    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72836,N3_INCE1_M1 132.00,72925,N3Q_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72836,N3_INCE1_M1 132.00,72964,N3_XZTERM24 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72836,N3_INCE1_M1 132.00,72965,N3B_XZTERM24132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72840,N5_PADI1_M1 132.00,72903,N5_TERM_C23 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72840,N5_PADI1_M1 132.00,72946,N5D_XZTERM20132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72840,N5_PADI1_M1 132.00,72947,N5E_XZTERM20132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72840,N5_PADI1_M1 132.00,72948,N5F_XZTERM20132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72840,N5_PADI1_M1 132.00,72967,N5_XZTERM24 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72841,N1_RAIN1_M1 132.00,80046,N1R_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72841,N1_RAIN1_M1 132.00,80047,N1S_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72841,N1_RAIN1_M1 132.00,80048,N1T_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72842,N1_RAIN1_M2 132.00,80043,N1I_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72842,N1_RAIN1_M2 132.00,80045,N1Q_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72846,N2_SMAN1_R1 132.00,72909,N2K_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72846,N2_SMAN1_R1 132.00,72913,N2O_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72846,N2_SMAN1_R1 132.00,72915,N2Q_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72846,N2_SMAN1_R1 132.00,80053,N2J_TERM    132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72847,N1_SPOR12   132.00,75333,R4_TERM101  132.00,R2,,0.018464,0.243065,0.01473,999,999,999,1,0.043682,0.306218,0,174.24,3.217,42.352,,7.611,53.355,
72848,N7_STAL1_M1 132.00,72868,N7_TERM112  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72848,N7_STAL1_M1 132.00,72869,N7_TERM114  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72848,N7_STAL1_M1 132.00,72870,N7_TERM117  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72848,N7_STAL1_M1 132.00,72871,N7_TERM119  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72848,N7_STAL1_M1 132.00,72872,N7_TERM123  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72848,N7_STAL1_M1 132.00,72874,N7_TERM126  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72848,N7_STAL1_M1 132.00,601494,N7B_TERM117 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72848,N7_STAL1_M1 132.00,601495,N7C_TERM117 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72848,N7_STAL1_M1 132.00,601496,N7D_TERM117 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72849,N7_STAL1A   132.00,72871,N7_TERM119  132.00,C2,,0.01469,0.036842,0.0087,999,999,999,1,0.038632,0.099027,0,174.24,2.560,6.419,,6.731,17.254,
72850,N7_STAL1B   132.00,72874,N7_TERM126  132.00,C2,,0.014711,0.036896,0.00875,999,999,999,1,0.038685,0.099079,0,174.24,2.563,6.429,,6.740,17.264,
72853,N7_STAL1E   132.00,72858,N7_STUS12   132.00,C2,,0.0018,0.00494,0.00099,999,999,999,1,0.00414,0.01208,0,174.24,0.314,0.861,,0.721,2.105,
72853,N7_STAL1E   132.00,601495,N7C_TERM117 132.00,0,,0.004479,0.022373,0.00543,999,999,999,1,0.010254,0.061474,0,174.24,0.780,3.898,,1.787,10.711,
72854,N7_STAL1F   132.00,72869,N7_TERM114  132.00,C2,,0.004479,0.022373,0.00543,999,999,999,1,0.010254,0.061474,0,174.24,0.780,3.898,,1.787,10.711,
72855,N7_STAL2_M1 275.00,80017,N4_ZPA065   275.00,B2,,0.000767,0.008013,0.05177,1324,1324,1324,18.98,0.003487,0.021009,0.032288,756.25,0.580,6.060,,2.637,15.888,
72857,N7_STUS11   132.00,72870,N7_TERM117  132.00,C2,,0.01061,0.027128,0.00585,228.6,228.6,228.6,1,0.025906,0.072271,0,174.24,1.849,4.727,,4.514,12.592,
72877,N3_TERM207  132.00,601437,N3_PRTP1B   132.00,C2,,0.000418,0.001832,0.00037,999,999,999,1,0.001282,0.004308,0,174.24,0.073,0.319,,0.223,0.751,
72887,N2D_TERM990(132.00,80002,N2_CARR1_M2 132.00,C2,,0.0001,0.0001,0,117,117,117,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72888,N2E_TERM990(132.00,80002,N2_CARR1_M2 132.00,R2,,0.0001,0.0001,0,90,90,90,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72889,N2F_TERM990(132.00,80002,N2_CARR1_M2 132.00,C2,,0.0001,0.0001,0,117,117,117,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72890,N2G_TERM990(132.00,80002,N2_CARR1_M2 132.00,R2,,0.0001,0.0001,0,90,90,90,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
72893,N2_TERM_C20 132.00,72909,N2K_TERM    132.00,C2,,0.001827,0.002923,0.11013,999,999,999,1,0.017484,0.005584,0,174.24,0.318,0.509,,3.046,0.973,
72894,N2B_TERM_C20132.00,72911,N2M_TERM    132.00,C2,,0.002385,0.001737,0.02496,999,999,999,1,0.012289,0.004313,0,174.24,0.416,0.303,,2.141,0.751,
72895,N2C_TERM_C20132.00,72912,N2N_TERM    132.00,C2,,0.002368,0.001747,0.02529,999,999,999,1,0.012313,0.004313,0,174.24,0.413,0.304,,2.145,0.751,
72896,N2D_TERM_C20132.00,72913,N2O_TERM    132.00,C2,,0.00051,0.002303,0.03782,999,999,999,1,0.00051,0.001958,0,174.24,0.089,0.401,,0.089,0.341,
72897,N2E_TERM_C20132.00,80051,N2H_TERM    132.00,C2,,0.003351,0.004826,0.1562,999,999,999,1,0.029613,0.009772,0,174.24,0.584,0.841,,5.160,1.703,
72898,N2F_TERM_C20132.00,72914,N2P_TERM    132.00,C2,,0.003755,0.005229,0.16132,999,999,999,1,0.032341,0.010771,0,174.24,0.654,0.911,,5.635,1.877,
72899,N2G_TERM_C20132.00,72915,N2Q_TERM    132.00,C2,,0.003167,0.004563,0.14772,999,999,999,1,0.027997,0.009237,0,174.24,0.552,0.795,,4.878,1.609,
72900,N2H_TERM_C20132.00,80053,N2J_TERM    132.00,C2,,0.003967,0.00541,0.1668,999,999,999,1,0.03363,0.01127,0,174.24,0.691,0.943,,5.860,1.964,
72901,N2I_TERM_C20132.00,72910,N2L_TERM    132.00,C2,,0.001839,0.002938,0.11096,999,999,999,1,0.017601,0.005622,0,174.24,0.320,0.512,,3.067,0.980,
72902,N2J_TERM_C20132.00,80052,N2I_TERM    132.00,C2,,0.004007,0.005464,0.16848,999,999,999,1,0.033969,0.011384,0,174.24,0.698,0.952,,5.919,1.984,
72924,N3P_TERM    132.00,601437,N3_PRTP1B   132.00,C2,,0.003878,0.015986,0.00364,999,999,999,1,0.011324,0.041365,0,174.24,0.676,2.785,,1.973,7.207,
72925,N3Q_TERM    132.00,601436,N3_PRTP1A   132.00,C2,,0.000254,0.001047,0.00057,999,999,999,1,0.000818,0.002517,0,174.24,0.044,0.182,,0.143,0.439,
72930,N3R_TERM    132.00,601436,N3_PRTP1A   132.00,C2,,0.003878,0.015986,0.00364,999,999,999,1,0.011324,0.041365,0,174.24,0.676,2.785,,1.973,7.207,
72943,N1_WIGA1A   132.00,74774,N1_ORRE1C   132.00,C2,,0.008308,0.021233,0.00925,228.6,228.6,228.6,1,0.021105,0.055853,0,174.24,1.448,3.700,,3.677,9.732,
72948,N5F_XZTERM20132.00,75100,R4_BLAC11   132.00,C2,,0.00486,0.02068,0.00762,228.6,228.6,228.6,1,0.01576,0.06086,0,174.24,0.847,3.603,,2.746,10.604,
72959,N3E_XZTERM22132.00,601283,N3_CAPE1E   132.00,C2,,0.001086,0.002972,0.00159,186,186,186,1,0.002008,0.007182,0,174.24,0.189,0.518,,0.350,1.251,
73000,P3_4TR001   400.00,73002,P3_4TR004   400.00,A2,,0.0001,0.000151,0.00572,1436,1436,1436,0.87,0.0001,0.000427,0.00344,1600,0.160,0.242,,0.160,0.683,
73000,P3_4TR001   400.00,73005,P3_4ZO131   400.00,A2,,0.0001,0.0001,0.00172,1436,1436,1436,0.26,0.0001,0.000129,0.001036,1600,0.160,0.160,,0.160,0.206,
73001,P3B_4TR001  400.00,73097,P3_STSB4_MC 400.00,A3,,0.0001,0.000151,0.00572,2779,2779,2779,0.87,0.0001,0.000427,0.00344,1600,0.160,0.242,,0.160,0.683,
73001,P3B_4TR001  400.00,73926,P3B_4ZO131  400.00,A3,,0.0001,0.0001,0.00172,2779,2779,2779,0.26,0.0001,0.000129,0.001036,1600,0.160,0.160,,0.160,0.206,
73002,P3_4TR004   400.00,73821,P3_4TR005   400.00,A2,,0.0001,0.0001,0.00077,1436,1436,1436,0.12,0.0001,0.0001,0.000428,1600,0.160,0.160,,0.160,0.160,
73005,P3_4ZO131   400.00,600294,P3_4ZO157   400.00,A2,,0.0001,0.001608,0.06293,1436,1436,1436,9.36,0.000723,0.004622,0.037133,1600,0.160,2.573,,1.157,7.395,
73006,P3_4ZV066   275.00,73008,P3_4ZV068   275.00,B4,,0.0001,0.000252,0.00172,1381,1381,1381,0.61,0.000104,0.000668,0.001058,756.25,0.076,0.191,,0.079,0.505,
73007,P3B_4ZV066  275.00,73009,P3B_4ZV068  275.00,B4,,0.0001,0.000252,0.00172,1381,1381,1381,0.61,0.000104,0.000668,0.001058,756.25,0.076,0.191,,0.079,0.505,
73008,P3_4ZV068   275.00,73010,P3_4ZV121   275.00,B4,,0.000537,0.007962,0.05412,1381,1381,1381,19.31,0.003266,0.021083,0.033367,756.25,0.406,6.021,,2.470,15.944,
73009,P3B_4ZV068  275.00,73011,P3B_4ZV121  275.00,B4,,0.000537,0.007962,0.05412,1381,1381,1381,19.31,0.003266,0.021083,0.033367,756.25,0.406,6.021,,2.470,15.944,
73010,P3_4ZV121   275.00,73040,P3_CHTE2_MC 275.00,B4,,0.0001,0.000144,0.00098,1381,1381,1381,0.35,0.0001,0.000382,0.000559,756.25,0.076,0.109,,0.076,0.289,
73011,P3B_4ZV121  275.00,73040,P3_CHTE2_MC 275.00,B4,,0.0001,0.0001,0.00065,1381,1381,1381,0.23,0.0001,0.000254,0.000372,756.25,0.076,0.076,,0.076,0.192,
73012,P3_4ZV125   275.00,73040,P3_CHTE2_MC 275.00,B3,,0.0001,0.000121,0.00102,934,934,934,0.33,0.0001,0.000344,0.000565,756.25,0.076,0.092,,0.076,0.260,
73012,P3_4ZV125   275.00,73044,P3_CSE_4ZV1 275.00,B3,,0.000508,0.008148,0.06895,934,934,934,22.14,0.003024,0.023207,0.041452,756.25,0.384,6.162,,2.287,17.550,
73013,P3B_4ZV125  275.00,73036,P3_BRIN2_M2 275.00,B3,,0.000508,0.008148,0.06895,1204,1204,1204,22.14,0.003024,0.023207,0.041452,756.25,0.384,6.162,,2.287,17.550,
73013,P3B_4ZV125  275.00,73040,P3_CHTE2_MC 275.00,B3,,0.0001,0.0001,0.00074,1204,1204,1204,0.24,0.0001,0.000251,0.000412,756.25,0.076,0.076,,0.076,0.190,
73014,P3_ALDW2_MC 275.00,73166,P3_YYL022   275.00,B3,,0.000341,0.003245,0.01976,626,626,626,7.47,0.001398,0.008408,0.012565,756.25,0.258,2.454,,1.057,6.359,
73014,P3_ALDW2_MC 275.00,73171,P3_YYT001   275.00,B3,,0.000403,0.003835,0.02336,955,955,955,8.83,0.001653,0.009935,0.014849,756.25,0.305,2.900,,1.250,7.513,
73017,P3_ALFR11   132.00,78074,P3D_XZTERM21132.00,C4,,0.013433,0.029704,0.01715,144,144,144,1,0.028651,0.07779,0,174.24,2.341,5.176,,4.992,13.554,
73018,P3_ALFR12   132.00,78075,P3E_XZTERM21132.00,C4,,0.013447,0.029731,0.01775,144,144,144,1,0.028762,0.07785,0,174.24,2.343,5.180,,5.011,13.565,
73020,P3_ANNE11   132.00,73079,P3_PINX12   132.00,C4,,0.0001,0.000108,0.00273,146,146,146,1,0.000511,0.00023,0,174.24,0.017,0.019,,0.089,0.040,
73020,P3_ANNE11   132.00,601497,P3_ANNE1A   132.00,C4,,0.0001,0.000108,0.00273,147,147,147,1,0.000511,0.00023,0,174.24,0.017,0.019,,0.089,0.040,
73020,P3_ANNE11   132.00,601499,P3_ANNE1B   132.00,C4,,0.0001,0.0001,0.00241,130,130,130,1,0.000181,0.0001,0,174.24,0.017,0.017,,0.032,0.017,
73026,P3_AUST61   66.000,73146,P3_WELA61   66.000,K3,,0.02976,0.06489,0,59,59,59,1,0.05118,0.1318,0,43.56,1.296,2.827,,2.229,5.741,
73027,P3_BALB61   66.000,73053,P3_DONR61   66.000,K3,,0.011912,0.023934,0.0029,62,62,62,1,0.02343,0.07327,0.00725,43.56,0.519,1.043,,1.021,3.192,
73027,P3_BALB61   66.000,73146,P3_WELA61   66.000,K3,,0.01209,0.03053,0.00666,59,59,59,1,0.02333,0.09458,0.01664,43.56,0.527,1.330,,1.016,4.120,
73028,P3_BARH61   66.000,73053,P3_DONR61   66.000,K3,,0.04271,0.0957,0,59,59,59,1,0.07371,0.35053,0,43.56,1.860,4.169,,3.211,15.269,
73028,P3_BARH61   66.000,73060,P3_HICK61   66.000,K3,,0.010052,0.02216,0.00107,56,56,56,1,0.01897,0.08341,0.00269,43.56,0.438,0.965,,0.826,3.633,
73028,P3_BARH61   66.000,73116,P3_TERM_K31 66.000,K3,,0.02173,0.04823,0,114.3,114.3,114.3,1,0.03706,0.12443,0,43.56,0.947,2.101,,1.614,5.420,
73033,P3_BOC_SECT 33.000,73102,P3_TEMP31   33.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
73034,P3B_BOC_SECT33.000,73102,P3_TEMP31   33.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
73035,P3_BRIN2_M1 275.00,73044,P3_CSE_4ZV1 275.00,B3,,0.0001,0.0001,0.02354,934,934,934,0.22,0.0001,0.0001,0.02354,756.25,0.076,0.076,,0.076,0.076,
73035,P3_BRIN2_M1 275.00,73045,P3_CSE_ZBB0 275.00,B3,,0.0001,0.0001,0.01596,419,419,419,0.21,0.0001,0.0001,0.015964,756.25,0.076,0.076,,0.076,0.076,
73035,P3_BRIN2_M1 275.00,73046,P3B_CSE_ZBB0275.00,B3,,0.0001,0.0001,0.01596,557,557,557,0.21,0.0001,0.0001,0.015964,756.25,0.076,0.076,,0.076,0.076,
73035,P3_BRIN2_M1 275.00,73164,P3B_XEA031  275.00,B3,,0.0001,0.0001,0.0006,626,626,626,0.22,0.0001,0.000247,0.000325,756.25,0.076,0.076,,0.076,0.187,
73035,P3_BRIN2_M1 275.00,73177,P3_ZZV5     275.00,B3,,0.0001,0.000356,0.00228,955,955,955,0.84,0.000159,0.000931,0.001433,756.25,0.076,0.269,,0.120,0.704,
73035,P3_BRIN2_M1 275.00,73178,P3B_ZZV5    275.00,B3,,0.0001,0.000356,0.00228,955,955,955,0.84,0.000159,0.000931,0.001433,756.25,0.076,0.269,,0.120,0.704,
73035,P3_BRIN2_M1 275.00,78137,P3C_TERM    275.00,0,,0.0001,0.0001,0.06914,4763092,4763092,4763092,0.29,0.0001,0.0001,0.069137,756.25,0.076,0.076,,0.076,0.076,
73036,P3_BRIN2_M2 275.00,73141,P3_TINP2_M1 275.00,B3,,0.000145,0.001342,0.0086,919,919,919,3.17,0.0006,0.003505,0.005395,756.25,0.110,1.015,,0.454,2.651,
73036,P3_BRIN2_M2 275.00,73142,P3_TINP2_M2 275.00,B3,,0.000145,0.001342,0.0086,955,955,955,3.17,0.0006,0.003505,0.005395,756.25,0.110,1.015,,0.454,2.651,
73036,P3_BRIN2_M2 275.00,73163,P3_XEA031   275.00,B3,,0.0001,0.0001,0.00054,626,626,626,0.2,0.0001,0.000225,0.000297,756.25,0.076,0.076,,0.076,0.170,
73036,P3_BRIN2_M2 275.00,78138,P3D_TERM    275.00,0,,0.0001,0.0001,0.03445,4763092,4763092,4763092,0.14,0.0001,0.0001,0.03445,756.25,0.076,0.076,,0.076,0.076,
