From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
73037,P3_BRIN4_MC 400.00,73200,P6_4ZH001   400.00,0,,0.000392,0.006278,0.23796,2545,2545,2545,36.1,0.002322,0.017786,0.143226,1600,0.627,10.045,,3.715,28.458,
73037,P3_BRIN4_MC 400.00,73201,P6B_4ZH001  400.00,A3,,0.000392,0.006278,0.23796,2518,2518,2518,36.1,0.002322,0.017786,0.143226,1600,0.627,10.045,,3.715,28.458,
73038,P3_CHTE1_M1 132.00,78072,P3B_XZTERM21132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73038,P3_CHTE1_M1 132.00,78074,P3D_XZTERM21132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73038,P3_CHTE1_M1 132.00,78079,P3I_XZTERM21132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73040,P3_CHTE2_MC 275.00,73118,P3B_TERM    275.00,0,,0.0001,0.0001,0.00808,4763092,4763092,4763092,0.08,0.0001,0.0001,0.008085,756.25,0.076,0.076,,0.076,0.076,
73040,P3_CHTE2_MC 275.00,78132,P3_TERM     275.00,0,,0.0001,0.0001,0.00878,4763092,4763092,4763092,0.09,0.0001,0.0001,0.008775,756.25,0.076,0.076,,0.076,0.076,
73045,P3_CSE_ZBB0 275.00,73173,P3_ZBB042_C 275.00,B3,,0.000606,0.005611,0.03597,419,419,419,13.26,0.002509,0.014659,0.02256,756.25,0.458,4.243,,1.897,11.086,
73046,P3B_CSE_ZBB0275.00,73174,P3B_ZBB042_C275.00,B3,,0.000606,0.005611,0.03597,557,557,557,13.26,0.002509,0.014659,0.02256,756.25,0.458,4.243,,1.897,11.086,
73047,P3_DONC1A   132.00,73051,P3_DONR1A   132.00,C3,,0.00065,0.00117,0.01935,158,158,158,1,0.0013,0.0035,0,174.24,0.113,0.204,,0.227,0.610,
73048,P3_DONC1B   132.00,73052,P3_DONR1B   132.00,C3,,0.00062,0.00113,0.01752,158,158,158,1,0.00124,0.00339,0,174.24,0.108,0.197,,0.216,0.591,
73051,P3_DONR1A   132.00,78029,P3_TERM260  132.00,C3,,0.01675,0.03656,0.01426,149,149,149,1,0.03366,0.09577,0,174.24,2.919,6.370,,5.865,16.687,
73052,P3_DONR1B   132.00,78028,P3_TERM220  132.00,C3,,0.01675,0.03656,0.01325,149,149,149,1,0.03366,0.09577,0,174.24,2.919,6.370,,5.865,16.687,
73053,P3_DONR61   66.000,73061,P3_ICIF61   66.000,K3,,0.00981,0.02011,0,59,59,59,1,0.01714,0.07199,0,43.56,0.427,0.876,,0.747,3.136,
73053,P3_DONR61   66.000,73086,P3_ROCW61   66.000,K3,,0.024448,0.055295,0.0064,999,999,999,1,0.04756,0.20332,0.016,43.56,1.065,2.409,,2.072,8.857,
73053,P3_DONR61   66.000,73215,P6_BROD61   66.000,K3,,0.02534,0.05791,0,61,61,61,1,0.04908,0.22184,0,43.56,1.104,2.523,,2.138,9.663,
73057,P3_GOIT11   132.00,78095,P3_XZTERM24 132.00,C4,,0.001752,0.005447,0.06334,167,167,167,1,0.013594,0.01575,0,174.24,0.305,0.949,,2.369,2.744,
73058,P3_GOIT12   132.00,78076,P3F_XZTERM21132.00,C4,,0.001752,0.005445,0.06351,167,167,167,1,0.0136,0.015742,0,174.24,0.305,0.949,,2.370,2.743,
73060,P3_HICK61   66.000,73215,P6_BROD61   66.000,K3,,0.027441,0.062507,0.00101,50,50,50,1,0.05213,0.23868,0.00253,43.56,1.195,2.723,,2.271,10.397,
73061,P3_ICIF61   66.000,73276,P6_WHEA61   66.000,K3,,0.0011,0.00266,0.00302,999,999,999,1,0.00221,0.00665,0.00756,43.56,0.048,0.116,,0.096,0.290,
73062,P3_JOINT_CS 275.00,73063,P3_JORD2_MC 275.00,B3,,0.0001,0.000363,0.0948,419,419,419,1.42,0.000737,0.000283,0.094797,756.25,0.076,0.275,,0.557,0.214,
73062,P3_JOINT_CS 275.00,73071,P3_NORL2B   275.00,B3,,0.0001,0.000357,0.10638,419,419,419,1.43,0.000627,0.000228,0.10638,756.25,0.076,0.270,,0.474,0.172,
73063,P3_JORD2_MC 275.00,73174,P3B_ZBB042_C275.00,B3,,0.0001,0.000254,0.1085,557,557,557,1.27,0.000459,0.000158,0.108502,756.25,0.076,0.192,,0.347,0.119,
73065,P3_MANS11   132.00,78072,P3B_XZTERM21132.00,C4,,0.004527,0.036573,0.02358,9998.7,9998.7,9998.7,1,0.015671,0.091586,0,174.24,0.789,6.372,,2.731,15.958,
73066,P3_MANS12   132.00,78071,P3_XZTERM21 132.00,C4,,0.004518,0.036516,0.02241,9998.7,9998.7,9998.7,1,0.015646,0.091536,0,174.24,0.787,6.363,,2.726,15.949,
73068,P3_NEEP2_M1 275.00,73169,P3_YYP005_C 275.00,B3,,0.0001,0.00036,0.00231,419,419,419,0.85,0.000161,0.000941,0.001448,756.25,0.076,0.272,,0.122,0.712,
73068,P3_NEEP2_M1 275.00,73170,P3B_YYP005_C275.00,B3,,0.0001,0.00036,0.00231,419,419,419,0.85,0.000161,0.000941,0.001448,756.25,0.076,0.272,,0.122,0.712,
73070,P3_NORL2A   275.00,73092,P3_SHEC2_MC 275.00,B3,,0.000192,0.001119,0.29249,419,419,419,4.37,0.002273,0.000874,0.292487,756.25,0.145,0.846,,1.719,0.661,
73070,P3_NORL2A   275.00,73173,P3_ZBB042_C 275.00,B3,,0.0001,0.000421,0.19627,419,419,419,2.63,0.001158,0.000421,0.196273,756.25,0.076,0.318,,0.876,0.318,
73071,P3_NORL2B   275.00,73081,P3_PITS2_MC 275.00,B3,,0.000473,0.002752,0.71924,419,419,419,10.75,0.005591,0.00215,0.719242,756.25,0.358,2.081,,4.228,1.626,
73078,P3_PINX11   132.00,78073,P3C_XZTERM21132.00,C4,,0.00416,0.033797,0.00835,308,308,308,1,0.014476,0.085748,0,174.24,0.725,5.889,,2.522,14.941,
73078,P3_PINX11   132.00,601497,P3_ANNE1A   132.00,C4,,0.000624,0.005071,0.00125,308,308,308,0.5,0.002172,0.012866,0,174.24,0.109,0.884,,0.378,2.242,
73079,P3_PINX12   132.00,601416,P3_NEOW11   132.00,C4,,0.001006,0.008171,0.00202,295,295,295,1,0.0035,0.02073,0,174.24,0.175,1.424,,0.610,3.612,
73081,P3_PITS2_MC 275.00,73100,P3_TEMP2_MC 275.00,B3,,0.000294,0.001713,0.44756,419,419,419,6.69,0.003479,0.001338,0.447561,756.25,0.222,1.295,,2.631,1.012,
73081,P3_PITS2_MC 275.00,73150,P3_WIBA2_MC 275.00,B3,,0.0001,0.000581,0.17337,439,439,439,2.32,0.001023,0.000372,0.17337,756.25,0.076,0.439,,0.774,0.281,
73081,P3_PITS2_MC 275.00,73170,P3B_YYP005_C275.00,B3,,0.000175,0.001018,0.26593,419,419,419,3.97,0.002067,0.000795,0.265927,756.25,0.132,0.770,,1.563,0.601,
73086,P3_ROCW61   66.000,73244,P6_KSAN61   66.000,K3,,0.00338,0.00787,0,72,72,72,1,0.00626,0.02978,0,43.56,0.147,0.343,,0.273,1.297,
73092,P3_SHEC2_MC 275.00,73169,P3_YYP005_C 275.00,B3,,0.000195,0.001134,0.29623,419,419,419,4.43,0.002303,0.000886,0.296233,756.25,0.147,0.858,,1.742,0.670,
73094,P3_STAV11   132.00,78077,P3G_XZTERM21132.00,C4,,0.004232,0.010065,0.01168,153,153,153,1,0.012587,0.031715,0,174.24,0.737,1.754,,2.193,5.526,
73095,P3_STAV12   132.00,78078,P3H_XZTERM21132.00,C4,,0.004194,0.009961,0.00995,153,153,153,1,0.012494,0.031591,0,174.24,0.731,1.736,,2.177,5.504,
73097,P3_STSB4_MC 400.00,73168,P3_YYO039   400.00,A3,,0.0001,0.0001,0.00189,2779,2779,2779,0.34,0.0001,0.00018,0.001108,1600,0.160,0.160,,0.160,0.288,
73098,P3_STSB4A   400.00,73821,P3_4TR005   400.00,A2,,0.0001,0.0001,0,1436,1436,1436,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73100,P3_TEMP2_MC 275.00,73180,P3B_ZZV6    275.00,B3,,0.0001,0.000678,0.00434,955,955,955,1.6,0.000303,0.00177,0.002725,756.25,0.076,0.513,,0.229,1.339,
73101,P3B_TEMP2_MC275.00,73150,P3_WIBA2_MC 275.00,B3,,0.000159,0.000923,0.24131,421,421,421,3.61,0.001876,0.000721,0.241308,756.25,0.120,0.698,,1.419,0.545,
73101,P3B_TEMP2_MC275.00,73179,P3_ZZV6     275.00,B3,,0.0001,0.000678,0.00434,955,955,955,1.6,0.000303,0.00177,0.002725,756.25,0.076,0.513,,0.229,1.339,
73119,P3C_TERM    132.00,78056,P3_WMEL1_M1 132.00,0,,0.0001,0.0001,0.00172,2286284,2286284,2286284,0.06,0.0001,0.0001,0.001721,174.24,0.017,0.017,,0.017,0.017,
73120,P3D_TERM    132.00,78057,P3_WMEL1_M3 132.00,0,,0.0001,0.0001,0.00737,2286284,2286284,2286284,0.26,0.0001,0.0001,0.007372,174.24,0.017,0.017,,0.017,0.017,
73122,P3F_TERM    132.00,78057,P3_WMEL1_M3 132.00,0,,0.0001,0.0001,0.00393,2286284,2286284,2286284,0.14,0.0001,0.0001,0.00393,174.24,0.017,0.017,,0.017,0.017,
73123,P3G_TERM    132.00,73949,P3_CHTE1_R1 132.00,0,,0.0001,0.0001,0.00499,2286284,2286284,2286284,0.15,0.0001,0.0001,0.004992,174.24,0.017,0.017,,0.017,0.017,
73138,P3_THUR2_MC 275.00,73156,P3_XEA002   275.00,B3,,0.0001,0.0001,0.00052,551,551,551,0.19,0.0001,0.000213,0.000318,756.25,0.076,0.076,,0.076,0.161,
73138,P3_THUR2_MC 275.00,73161,P3_XEA017   275.00,B3,,0.0001,0.000168,0.0011,626,626,626,0.4,0.000101,0.000455,0.0006,756.25,0.076,0.127,,0.076,0.344,
73139,P3_THUR2A   275.00,73155,P3_XE140    275.00,B4,,0.0001,0.0001,0.00042,626,626,626,0.16,0.0001,0.000175,0.000231,756.25,0.076,0.076,,0.076,0.132,
73139,P3_THUR2A   275.00,73158,P3_XEA015   275.00,B3,,0.0001,0.000111,0.00073,551,551,551,0.27,0.0001,0.000301,0.000397,756.25,0.076,0.084,,0.076,0.228,
73139,P3_THUR2A   275.00,73165,P3_YYL001   275.00,B3,,0.000341,0.003245,0.01976,955,955,955,7.47,0.001398,0.008408,0.012565,756.25,0.258,2.454,,1.057,6.359,
73146,P3_WELA61   66.000,73275,P6_WEMP61   66.000,K3,,0.032549,0.0732,0.00072,999,999,999,1,0.05561,0.14687,0.00181,43.56,1.418,3.189,,2.422,6.398,
73147,P3_WHWE11   132.00,78079,P3I_XZTERM21132.00,C4,,0.013248,0.033737,0.01004,149,149,149,1,0.028647,0.086451,0,174.24,2.308,5.878,,4.991,15.063,
73148,P3_WHWE12   132.00,78080,P3J_XZTERM21132.00,C4,,0.013256,0.033759,0.01056,149,149,149,1,0.02873,0.086488,0,174.24,2.310,5.882,,5.006,15.070,
73154,P3_WMEL2_MC 275.00,73171,P3_YYT001   275.00,B3,,0.0001,0.0001,0.00034,955,955,955,0.13,0.0001,0.000145,0.0002,756.25,0.076,0.076,,0.076,0.110,
73154,P3_WMEL2_MC 275.00,73172,P3_YYT027   275.00,B3,,0.000403,0.003835,0.02336,955,955,955,8.83,0.001653,0.009935,0.014849,756.25,0.305,2.900,,1.250,7.513,
73154,P3_WMEL2_MC 275.00,73175,P3_ZZG073   275.00,B3,,0.0001,0.0001,0.00026,955,955,955,0.1,0.0001,0.00011,0.000152,756.25,0.076,0.076,,0.076,0.083,
73154,P3_WMEL2_MC 275.00,73176,P3B_ZZG073  275.00,B3,,0.0001,0.0001,0.00025,764,764,764,0.1,0.0001,0.000108,0.000149,756.25,0.076,0.076,,0.076,0.082,
73156,P3_XEA002   275.00,73158,P3_XEA015   275.00,B3,,0.000441,0.001755,0.0115,551,551,551,4.2,0.001056,0.004753,0.007103,756.25,0.334,1.327,,0.799,3.594,
73157,P3B_XEA002  275.00,73159,P3B_XEA015  275.00,B3,,0.000441,0.001755,0.0115,626,626,626,4.2,0.001056,0.004753,0.007103,756.25,0.334,1.327,,0.799,3.594,
73157,P3B_XEA002  275.00,73166,P3_YYL022   275.00,B3,,0.0001,0.0001,0.00052,626,626,626,0.19,0.0001,0.000213,0.000318,756.25,0.076,0.076,,0.076,0.161,
73159,P3B_XEA015  275.00,73160,P3_XEA016   275.00,B3,,0.0001,0.000172,0.00112,626,626,626,0.41,0.000103,0.000465,0.000613,756.25,0.076,0.130,,0.078,0.352,
73160,P3_XEA016   275.00,73162,P3B_XEA017  275.00,B3,,0.0001,0.000154,0.00101,626,626,626,0.37,0.0001,0.000418,0.00055,756.25,0.076,0.116,,0.076,0.316,
73161,P3_XEA017   275.00,73163,P3_XEA031   275.00,B3,,0.000536,0.002132,0.01398,626,626,626,5.1,0.001283,0.005776,0.008632,756.25,0.405,1.612,,0.970,4.368,
73162,P3B_XEA017  275.00,73164,P3B_XEA031  275.00,B3,,0.000536,0.002132,0.01398,626,626,626,5.1,0.001283,0.005776,0.008632,756.25,0.405,1.612,,0.970,4.368,
73165,P3_YYL001   275.00,73172,P3_YYT027   275.00,B3,,0.0001,0.0001,0.00012,955,955,955,0.04,0.0001,0.0001,0.000068,756.25,0.076,0.076,,0.076,0.076,
73168,P3_YYO039   400.00,73829,P3_TERM405  400.00,A3,,0.000269,0.002558,0.06952,2779,2779,2779,12.46,0.001102,0.006627,0.040862,1600,0.430,4.093,,1.763,10.603,
73175,P3_ZZG073   275.00,73221,P6B_CSE_ZZG0275.00,B3,,0.001081,0.010289,0.06267,955,955,955,23.69,0.004434,0.026658,0.039842,756.25,0.818,7.781,,3.353,20.160,
73176,P3B_ZZG073  275.00,73783,P6C_CSE_ZZG0275.00,B3,,0.001081,0.010289,0.06267,764,764,764,23.69,0.004434,0.026658,0.039842,756.25,0.818,7.781,,3.353,20.160,
73177,P3_ZZV5     275.00,73179,P3_ZZV6     275.00,B3,,0.0001,0.000136,0.00083,955,955,955,0.31,0.0001,0.000353,0.000528,756.25,0.076,0.103,,0.076,0.267,
73178,P3B_ZZV5    275.00,73180,P3B_ZZV6    275.00,B3,,0.0001,0.000136,0.00083,955,955,955,0.31,0.0001,0.000353,0.000528,756.25,0.076,0.103,,0.076,0.267,
73181,P6_2TW169   400.00,73279,P6_YR040    400.00,A3,,0.0001,0.0001,0.00209,2009,2009,2009,0.36,0.0001,0.000189,0.001303,1600,0.160,0.160,,0.160,0.302,
73181,P6_2TW169   400.00,74303,Q4_2TW001   400.00,A3,,0.000712,0.010483,0.32851,2009,2009,2009,54.54,0.003607,0.027915,0.204002,1600,1.139,16.773,,5.771,44.664,
73182,P6B_2TW169  400.00,73280,P6B_YR040   400.00,A3,,0.0001,0.0001,0.00209,2009,2009,2009,0.36,0.0001,0.000189,0.001303,1600,0.160,0.160,,0.160,0.302,
73182,P6B_2TW169  400.00,74304,Q4B_2TW001  400.00,A3,,0.000712,0.010483,0.32851,2009,2009,2009,54.54,0.003607,0.027915,0.204002,1600,1.139,16.773,,5.771,44.664,
73183,P6_4VC273   400.00,73273,P6_THTO4_M2 400.00,A3,,0.0001,0.0001,0.0015,2418,2418,2418,0.23,0.0001,0.000112,0.000905,1600,0.160,0.160,,0.160,0.179,
73183,P6_4VC273   400.00,74127,Q2_4VC049   400.00,A3,,0.000825,0.013225,0.50123,2418,2418,2418,76.03,0.004891,0.037463,0.301688,1600,1.320,21.160,,7.826,59.941,
73184,P6B_4VC273  400.00,73272,P6_THTO4_M1 400.00,A3,,0.0001,0.0001,0.0015,2418,2418,2418,0.23,0.0001,0.000112,0.000905,1600,0.160,0.160,,0.160,0.179,
73184,P6B_4VC273  400.00,74128,Q2B_4VC049  400.00,A3,,0.000825,0.013225,0.50123,2418,2418,2418,76.03,0.004891,0.037463,0.301688,1600,1.320,21.160,,7.826,59.941,
73185,P6_4VC274   400.00,73272,P6_THTO4_M1 400.00,A3,,0.0001,0.0001,0.00143,3075,3075,3075,0.21,0.0001,0.000104,0.000853,1600,0.160,0.160,,0.160,0.166,
73185,P6_4VC274   400.00,73693,P4_DRAX4_M4 400.00,A3,,0.000196,0.00384,0.15062,3075,3075,3075,22.37,0.001392,0.010971,0.089976,1600,0.314,6.144,,2.227,17.554,
73186,P6B_4VC274  400.00,73274,P6_THTO4_R1 400.00,A3,,0.0001,0.0001,0.00143,2771,2771,2771,0.21,0.0001,0.000104,0.000853,1600,0.160,0.160,,0.160,0.166,
73186,P6B_4VC274  400.00,73692,P4_DRAX4_M1 400.00,A3,,0.000196,0.00384,0.15062,2771,2771,2771,22.37,0.001392,0.010971,0.089976,1600,0.314,6.144,,2.227,17.554,
73187,P6_4VH042   400.00,73287,P6_ZZI022   400.00,A3,,0.0001,0.0001,0.00239,2981,2981,2981,0.41,0.0001,0.000217,0.001503,1600,0.160,0.160,,0.160,0.347,
73187,P6_4VH042   400.00,73693,P4_DRAX4_M4 400.00,A3,,0.000146,0.002338,0.08862,2981,2981,2981,13.44,0.000865,0.006624,0.053339,1600,0.234,3.741,,1.384,10.598,
73188,P6_4VJ030_C 400.00,73222,P6_EGGB4_M1 400.00,A3,,0.0001,0.0001,0.162,2089,2089,2089,0.45,0.0001,0.0001,0.162,1600,0.160,0.160,,0.160,0.160,
73188,P6_4VJ030_C 400.00,73679,P4B_4VJ005  400.00,A3,,0.0001,0.001554,0.05891,2089,2089,2089,8.94,0.000575,0.004403,0.03546,1600,0.160,2.486,,0.920,7.045,
73189,P6_4YQ016   400.00,73195,P6_4YR001   400.00,A3,,0.0001,0.0001,0.0032,2779,2779,2779,0.49,0.0001,0.000239,0.001924,1600,0.160,0.160,,0.160,0.382,
73189,P6_4YQ016   400.00,73222,P6_EGGB4_M1 400.00,A3,,0.0001,0.000883,0.03346,2779,2779,2779,5.07,0.000326,0.002501,0.020137,1600,0.160,1.413,,0.522,4.002,
73190,P6B_4YQ016  400.00,73196,P6B_4YR001  400.00,A3,,0.0001,0.0001,0.0032,1239,1239,1239,0.49,0.0001,0.000239,0.001924,1600,0.160,0.160,,0.160,0.382,
73190,P6B_4YQ016  400.00,73217,P6_CSE_4YQ0 400.00,A3,,0.0001,0.000883,0.03346,1239,1239,1239,5.07,0.000326,0.002501,0.020137,1600,0.160,1.413,,0.522,4.002,
73191,P6_4YQ018   400.00,73193,P6_4YQ047   400.00,A3,,0.000108,0.001734,0.06574,2217,2217,2217,9.97,0.000641,0.004913,0.039567,1600,0.173,2.774,,1.026,7.861,
73191,P6_4YQ018   400.00,73198,P6_4YT016   400.00,A3,,0.0001,0.0001,0.0023,2217,2217,2217,0.35,0.0001,0.000172,0.001385,1600,0.160,0.160,,0.160,0.275,
73192,P6B_4YQ018  400.00,73194,P6B_4YQ047  400.00,A3,,0.000108,0.001734,0.06574,2779,2779,2779,9.97,0.000641,0.004913,0.039567,1600,0.173,2.774,,1.026,7.861,
73192,P6B_4YQ018  400.00,73199,P6B_4YT016  400.00,A3,,0.0001,0.0001,0.0023,2779,2779,2779,0.35,0.0001,0.000172,0.001385,1600,0.160,0.160,,0.160,0.275,
73193,P6_4YQ047   400.00,73285,P6B_ZZH038  400.00,A3,,0.0001,0.0001,0.00194,2217,2217,2217,0.29,0.0001,0.000145,0.001167,1600,0.160,0.160,,0.160,0.232,
73194,P6B_4YQ047  400.00,73286,P6C_ZZH038  400.00,A3,,0.0001,0.0001,0.00194,2779,2779,2779,0.29,0.0001,0.000145,0.001167,1600,0.160,0.160,,0.160,0.232,
73195,P6_4YR001   400.00,73421,P5_4YR020   400.00,A3,,0.0001,0.001065,0.04036,2779,2779,2779,6.12,0.000394,0.003017,0.024295,1600,0.160,1.704,,0.630,4.827,
73196,P6B_4YR001  400.00,73197,P6_4YR020_C 400.00,A3,,0.0001,0.001065,0.04036,1239,1239,1239,6.12,0.000394,0.003017,0.024295,1600,0.160,1.704,,0.630,4.827,
73197,P6_4YR020_C 400.00,73219,P6_CSE_4ZU0 400.00,A3,,0.0001,0.0001,0.0873,1239,1239,1239,0.45,0.0001,0.0001,0.0873,1600,0.160,0.160,,0.160,0.160,
73198,P6_4YT016   400.00,73218,P6_CSE_4YT0 400.00,A3,,0.0001,0.000867,0.03284,2217,2217,2217,4.98,0.00032,0.002455,0.019768,1600,0.160,1.387,,0.512,3.928,
73199,P6B_4YT016  400.00,73222,P6_EGGB4_M1 400.00,A3,,0.0001,0.000867,0.03284,2779,2779,2779,4.98,0.00032,0.002455,0.019768,1600,0.160,1.387,,0.512,3.928,
73200,P6_4ZH001   400.00,73985,P6_THOM4_M5 400.00,0,,0.0001,0.0001,0.00127,2545,2545,2545,0.2,0.0001,0.000101,0.000771,1600,0.160,0.160,,0.160,0.162,
73201,P6B_4ZH001  400.00,73269,P6_THOM4_MC 400.00,A3,,0.0001,0.0001,0.00127,2518,2518,2518,0.2,0.0001,0.000101,0.000771,1600,0.160,0.160,,0.160,0.162,
73202,P6_4ZO042   400.00,73204,P6_4ZO043   400.00,A2,,0.0001,0.0001,0.00226,1442,1442,1442,0.34,0.0001,0.000169,0.001258,1600,0.160,0.160,,0.160,0.270,
73202,P6_4ZO042   400.00,73284,P6_ZZH038   400.00,A2,,0.0001,0.000274,0.01057,1442,1442,1442,1.59,0.0001,0.00078,0.006336,1600,0.160,0.438,,0.160,1.248,
73203,P6B_4ZO042  400.00,73207,P6_4ZO43A   400.00,A3,,0.0001,0.0001,0.00134,2779,2779,2779,0.2,0.0001,0.000101,0.000746,1600,0.160,0.160,,0.160,0.162,
73203,P6B_4ZO042  400.00,73286,P6C_ZZH038  400.00,A3,,0.0001,0.000274,0.01057,2779,2779,2779,1.59,0.0001,0.00078,0.006336,1600,0.160,0.438,,0.160,1.248,
73204,P6_4ZO043   400.00,73205,P6_4ZO044   400.00,A2,,0.0001,0.0001,0.00223,1442,1442,1442,0.34,0.0001,0.000167,0.001239,1600,0.160,0.160,,0.160,0.267,
73206,P6B_4ZO044  400.00,73282,P6_ZO43B    400.00,A3,,0.0001,0.0001,0.0021,2779,2779,2779,0.32,0.0001,0.000158,0.00117,1600,0.160,0.160,,0.160,0.253,
73206,P6B_4ZO044  400.00,73926,P3B_4ZO131  400.00,A3,,0.000315,0.005053,0.19153,2779,2779,2779,29.05,0.001869,0.014315,0.11528,1600,0.504,8.085,,2.990,22.904,
73207,P6_4ZO43A   400.00,73282,P6_ZO43B    400.00,A3,,0.0001,0.0001,0.00128,2779,2779,2779,0.19,0.0001,0.0001,0.000713,1600,0.160,0.160,,0.160,0.160,
73208,P6_4ZR087   400.00,73273,P6_THTO4_M2 400.00,A3,,0.0001,0.0001,0.00175,3075,3075,3075,0.26,0.0001,0.000129,0.001035,1600,0.160,0.160,,0.160,0.206,
73208,P6_4ZR087   400.00,73320,P8_4ZR001   400.00,A3,,0.00026,0.005051,0.19768,3075,3075,3075,29.41,0.002226,0.0145,0.116671,1600,0.416,8.082,,3.562,23.200,
73209,P6B_4ZR087  400.00,73272,P6_THTO4_M1 400.00,A3,,0.0001,0.0001,0.00175,3075,3075,3075,0.26,0.0001,0.000129,0.001035,1600,0.160,0.160,,0.160,0.206,
73209,P6B_4ZR087  400.00,73334,P8_CREB4_MB 400.00,A3,,0.00026,0.005051,0.19768,3075,3075,3075,29.41,0.002226,0.0145,0.116671,1600,0.416,8.082,,3.562,23.200,
73210,P6_4ZR088   400.00,73273,P6_THTO4_M2 400.00,A3,,0.0001,0.0001,0.00188,2779,2779,2779,0.28,0.0001,0.00014,0.001131,1600,0.160,0.160,,0.160,0.224,
73210,P6_4ZR088   400.00,73930,P6_4ZR136   400.00,A3,,0.000179,0.002871,0.1088,2779,2779,2779,16.5,0.001062,0.008132,0.065489,1600,0.286,4.594,,1.699,13.011,
73211,P6B_4ZR088  400.00,73274,P6_THTO4_R1 400.00,A3,,0.0001,0.0001,0.00188,2779,2779,2779,0.28,0.0001,0.00014,0.001131,1600,0.160,0.160,,0.160,0.224,
73211,P6B_4ZR088  400.00,73931,P6B_4ZR136  400.00,A3,,0.000179,0.002871,0.1088,2779,2779,2779,16.5,0.001062,0.008132,0.065489,1600,0.286,4.594,,1.699,13.011,
73212,P6_4ZU046   400.00,73219,P6_CSE_4ZU0 400.00,A3,,0.000161,0.00258,0.09777,1239,1239,1239,14.83,0.000954,0.007308,0.05885,1600,0.258,4.128,,1.526,11.693,
73212,P6_4ZU046   400.00,73283,P6_ZP044    400.00,A3,,0.0001,0.0001,0.00161,1239,1239,1239,0.27,0.0001,0.000144,0.001006,1600,0.160,0.160,,0.160,0.230,
73213,P6_ARMT61   66.000,73248,P6_MARK61   66.000,K3,,0.012842,0.030591,0.00032,999,999,999,1,0.02485,0.11739,0.0008,43.56,0.559,1.333,,1.082,5.114,
73213,P6_ARMT61   66.000,73275,P6_WEMP61   66.000,K3,,0.001033,0.001459,0.0011,999,999,999,1,0.00206,0.00364,0.00277,43.56,0.045,0.064,,0.090,0.159,
73214,P6_ASKN61   66.000,73271,P6_THOM61   66.000,K3,,0.032054,0.075317,0.0196,999,999,999,1,0.06224,0.280709,0.04909,43.56,1.396,3.281,,2.711,12.228,
73214,P6_ASKN61   66.000,73972,P6_HAPW6A   66.000,C8,,0.02773,0.06479,0.0014,61,61,61,1,0.05372,0.24697,0.00349,43.56,1.208,2.822,,2.340,10.758,
73215,P6_BROD61   66.000,73972,P6_HAPW6A   66.000,C8,,0.00424,0.01008,0,61,61,61,1,0.00819,0.0389,0,43.56,0.185,0.439,,0.357,1.694,
73217,P6_CSE_4YQ0 400.00,73223,P6_EGGB4_R1 400.00,A3,,0.0001,0.0001,0.04133,1239,1239,1239,0.25,0.0001,0.0001,0.041325,1600,0.160,0.160,,0.160,0.160,
73218,P6_CSE_4YT0 400.00,73223,P6_EGGB4_R1 400.00,A3,,0.0001,0.0001,0.03256,2217,2217,2217,0.2,0.0001,0.0001,0.032564,1600,0.160,0.160,,0.160,0.160,
73220,P6_CSE_ZZG0 275.00,73221,P6B_CSE_ZZG0275.00,B3,,0.0001,0.000262,0.00168,955,955,955,0.62,0.000121,0.000697,0.000955,756.25,0.076,0.198,,0.092,0.527,
73220,P6_CSE_ZZG0 275.00,73295,P6_THOM2_CS 275.00,B3,,0.0001,0.0002,0.04127,955,955,955,0.8,0.0001,0.000176,0.041273,756.25,0.076,0.151,,0.076,0.133,
73222,P6_EGGB4_M1 400.00,73471,P5_MONF4_MC 400.00,A3,,0.000113,0.001804,0.06836,2779,2779,2779,10.37,0.000667,0.005109,0.041146,1600,0.181,2.886,,1.067,8.174,
73223,P6_EGGB4_R1 400.00,73678,P4_4VJ005   400.00,A3,,0.0001,0.001554,0.05891,2973,2973,2973,8.94,0.000575,0.004403,0.03546,1600,0.160,2.486,,0.920,7.045,
73223,P6_EGGB4_R1 400.00,600319,P5_TERM6    400.00,A3,,0.000113,0.001804,0.06836,1970,1970,1970,10.37,0.000667,0.005109,0.041146,1600,0.181,2.886,,1.067,8.174,
73226,P6_EGGB61   66.000,73227,P6_EGGB6A   66.000,0,,0.000116,0.000164,0,78,78,78,1,0.000231,0.00041,0,43.56,0.005,0.007,,0.010,0.018,
73227,P6_EGGB6A   66.000,73239,P5_HUTG6A   66.000,0,,0.005137,0.011246,0.00212,62,62,62,1,0.01003,0.03994,0.0053,43.56,0.224,0.490,,0.437,1.740,
73227,P6_EGGB6A   66.000,73836,P4_RAWC62   66.000,0,,0.049561,0.117815,0.00026,62,62,62,1,0.09587,0.45314,0.00064,43.56,2.159,5.132,,4.176,19.739,
73236,P6_HUST11   132.00,73496,P5_WORG11   132.00,1,,0.02665,0.04985,0,111,111,111,1,0.06531,0.18801,0,174.24,4.643,8.686,,11.380,32.759,
73236,P6_HUST11   132.00,73496,P5_WORG11   132.00,C3,,0.02665,0.04985,0,999,999,999,1,0.06531,0.18801,0,174.24,4.643,8.686,,11.380,32.759,
73237,P6_HUST1A   132.00,73260,P6_SHRH11   132.00,C3,,0.00844,0.0193,0.005,114,114,114,1,0.00844,0.0193,0,174.24,1.471,3.363,,1.471,3.363,
73237,P6_HUST1A   132.00,78086,P6E_XZTERM22132.00,C3,,0.01434,0.03281,0.0023,123,123,123,1,0.04326,0.12452,0,174.24,2.499,5.717,,7.538,21.696,
73237,P6_HUST1A   132.00,601356,P6_HUST12   132.00,C3,,0.0141,0.03225,0.008,123,123,123,1,0.04259,0.1226,0,174.24,2.457,5.619,,7.421,21.362,
73238,P5_HUTG61   66.000,73239,P5_HUTG6A   66.000,0,,0.000787,0.001112,0,78,78,78,1,0.00157,0.00277,0,43.56,0.034,0.048,,0.068,0.121,
73239,P5_HUTG6A   66.000,73461,P5_FERR61   66.000,0,,0.032156,0.076591,0,62,62,62,1,0.06219,0.294881,0,43.56,1.401,3.336,,2.709,12.845,
73240,P6_KNAP11   132.00,73242,P6_KNAP1A   132.00,C3,,0.00064,0.00144,0,114,114,114,1,0.00178,0.00514,0,174.24,0.112,0.251,,0.310,0.896,
73241,P6_KNAP12   132.00,73243,P6_KNAP1B   132.00,C3,,0.00065,0.00151,0.0003,114,114,114,1,0.00179,0.00514,0,174.24,0.113,0.263,,0.312,0.896,
73242,P6_KNAP1A   132.00,73245,P6_MALT1A   132.00,C3,,0.00504,0.0176,0,113,113,113,1,0.02124,0.0318,0,174.24,0.878,3.067,,3.701,5.541,
73242,P6_KNAP1A   132.00,73257,P6_SCAR1A   132.00,C3,,0.00887,0.03095,0.03024,113,113,113,1,0.02712,0.04061,0,174.24,1.546,5.393,,4.725,7.076,
73243,P6_KNAP1B   132.00,73246,P6_MALT1B   132.00,C3,,0.00508,0.01772,0,224,224,224,1,0.02128,0.03186,0,174.24,0.885,3.088,,3.708,5.551,
73243,P6_KNAP1B   132.00,73258,P6_SCAR1B   132.00,C3,,0.00887,0.03097,0.03044,113,113,113,1,0.02711,0.04059,0,174.24,1.546,5.396,,4.724,7.072,
73244,P6_KSAN61   66.000,73271,P6_THOM61   66.000,K3,,0.014451,0.034013,0.00777,999,999,999,1,0.02805,0.12729,0.01943,43.56,0.629,1.482,,1.222,5.545,
73245,P6_MALT1A   132.00,73986,P6_MALT1C   132.00,C3,,0.0001,0.0001,0,246,246,246,1,0.0001,0.0001,0.01,174.24,0.017,0.017,,0.017,0.017,
73245,P6_MALT1A   132.00,78083,P6B_XZTERM22132.00,C3,,0.01511,0.05268,0.00787,246,246,246,1,0.05226,0.07832,0,174.24,2.633,9.179,,9.106,13.646,
73246,P6_MALT1B   132.00,73987,P6_MALT1D   132.00,C3,,0.0001,0.0001,0,246,246,246,1,0.0001,0.0001,0.02,174.24,0.017,0.017,,0.017,0.017,
73246,P6_MALT1B   132.00,78085,P6D_XZTERM22132.00,C3,,0.01509,0.05266,0.00635,246,246,246,1,0.05226,0.0783,0,174.24,2.629,9.175,,9.106,13.643,
73248,P6_MARK61   66.000,73271,P6_THOM61   66.000,K3,,0.023678,0.055984,0.00784,999,999,999,1,0.04589,0.21148,0.0196,43.56,1.031,2.439,,1.999,9.212,
73249,P6_MELR1A   132.00,73278,P6_XZTERM22 132.00,C3,,0.00173,0.0043,0.00069,114,114,114,1,0.00275,0.00793,0,174.24,0.301,0.749,,0.479,1.382,
73250,P6_MELR1B   132.00,78084,P6C_XZTERM22132.00,C3,,0.00143,0.00369,0,114,114,114,1,0.00318,0.00915,0,174.24,0.249,0.643,,0.554,1.594,
73251,P6_MELR1C   132.00,78023,P6_TERM110( 132.00,C3,,0.00142,0.00369,0,114,114,114,1,0.00318,0.00915,0,174.24,0.247,0.643,,0.554,1.594,
73254,P6_OSBA4_MC 400.00,73931,P6B_4ZR136  400.00,A3,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73254,P6_OSBA4_MC 400.00,78097,P6B_YR001   400.00,A3,,0.0001,0.0001,0,2009,2009,2009,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73255,P6B_OSBA4_MC400.00,73930,P6_4ZR136   400.00,A3,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73255,P6B_OSBA4_MC400.00,78096,P6_YR001    400.00,A3,,0.0001,0.0001,0,2009,2009,2009,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73263,P6_TERM     132.00,73993,P6_OSBA1_M1 132.00,0,,0.0001,0.0001,0.01021,2286284,2286284,2286284,0.31,0.0001,0.0001,0.010214,174.24,0.017,0.017,,0.017,0.017,
73269,P6_THOM4_MC 400.00,73284,P6_ZZH038   400.00,A2,,0.000122,0.002155,0.08311,1442,1442,1442,12.47,0.000789,0.006132,0.049832,1600,0.195,3.448,,1.262,9.811,
73269,P6_THOM4_MC 400.00,73285,P6B_ZZH038  400.00,A3,,0.000122,0.002155,0.08311,2217,2217,2217,12.47,0.000789,0.006132,0.049832,1600,0.195,3.448,,1.262,9.811,
73269,P6_THOM4_MC 400.00,73289,P6_ZZI02A   400.00,A3,,0.0001,0.0001,0.00178,2981,2981,2981,0.31,0.0001,0.000162,0.001121,1600,0.160,0.160,,0.160,0.259,
73271,P6_THOM61   66.000,73275,P6_WEMP61   66.000,K3,,0.015235,0.02152,0.01636,78,78,78,1,0.0304,0.0537,0.0409,43.56,0.664,0.937,,1.324,2.339,
73271,P6_THOM61   66.000,73276,P6_WHEA61   66.000,K3,,0.017347,0.040294,0.01947,999,999,999,1,0.03379,0.14595,0.0487,43.56,0.756,1.755,,1.472,6.358,
73278,P6_XZTERM22 132.00,73993,P6_OSBA1_M1 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73279,P6_YR040    400.00,78096,P6_YR001    400.00,A3,,0.000244,0.002663,0.07758,2009,2009,2009,13.39,0.001185,0.00703,0.048454,1600,0.390,4.261,,1.896,11.248,
73280,P6B_YR040   400.00,78097,P6B_YR001   400.00,A3,,0.000244,0.002663,0.07758,2009,2009,2009,13.39,0.001185,0.00703,0.048454,1600,0.390,4.261,,1.896,11.248,
73281,P6_ZDA064   400.00,73809,P8_ZDA127A  400.00,1,,0.000384,0.004199,0.1223,3075,3075,3075,21.1,0.001869,0.011083,0.076388,1600,0.614,6.718,,2.990,17.733,
73281,P6_ZDA064   400.00,73809,P8_ZDA127A  400.00,A3,,0.000384,0.004199,0.1223,3075,3075,3075,21.1,0.001869,0.011083,0.076388,1600,0.614,6.718,,2.990,17.733,
73281,P6_ZDA064   400.00,601285,P6B_4VH042  400.00,A3,,0.0001,0.0001,0.0018,3075,3075,3075,0.31,0.0001,0.000163,0.001015,1600,0.160,0.160,,0.160,0.261,
73287,P6_ZZI022   400.00,73289,P6_ZZI02A   400.00,A3,,0.00015,0.001509,0.04365,2981,2981,2981,7.56,0.000663,0.003971,0.027453,1600,0.240,2.414,,1.061,6.354,
73288,P6B_ZZI022  400.00,73290,P6B_ZZI02A  400.00,0,,0.00015,0.001509,0.04365,2009,2009,2009,7.56,0.000663,0.003971,0.027453,1600,0.240,2.414,,1.061,6.354,
73288,P6B_ZZI022  400.00,601285,P6B_4VH042  400.00,0,,0.0001,0.0001,0.00239,2009,2009,2009,0.41,0.0001,0.000217,0.001503,1600,0.160,0.160,,0.160,0.347,
73290,P6B_ZZI02A  400.00,73985,P6_THOM4_M5 400.00,0,,0.0001,0.0001,0.00178,2009,2009,2009,0.31,0.0001,0.000162,0.001121,1600,0.160,0.160,,0.160,0.259,
73294,P6_THOM2_M1 275.00,73783,P6C_CSE_ZZG0275.00,B3,,0.0001,0.000217,0.09593,764,764,764,0.95,0.000295,0.0001,0.095931,756.25,0.076,0.164,,0.223,0.076,
73294,P6_THOM2_M1 275.00,78156,P6_TERM     275.00,0,,0.0001,0.0001,0.12006,4763092,4763092,4763092,0.57,0.0001,0.0001,0.120059,756.25,0.076,0.076,,0.076,0.076,
73294,P6_THOM2_M1 275.00,78160,P6B_TERM    275.00,0,,0.0001,0.0001,0.0963,4763092,4763092,4763092,0.46,0.0001,0.0001,0.096299,756.25,0.076,0.076,,0.076,0.076,
73300,P8_2AC001   400.00,73301,P8_2AC019   400.00,A3,,0.0001,0.001095,0.03574,3156,3156,3156,5.81,0.000466,0.002976,0.022018,1600,0.160,1.752,,0.746,4.762,
73300,P8_2AC001   400.00,73584,P7_2KN008   400.00,A3,,0.00029,0.004903,0.16001,3156,3156,3156,26.02,0.002087,0.013324,0.098568,1600,0.464,7.845,,3.339,21.318,
73301,P8_2AC019   400.00,73302,P8_2AC20A   400.00,A3,,0.0001,0.0001,0.00049,3156,3156,3156,0.08,0.0001,0.0001,0.000278,1600,0.160,0.160,,0.160,0.160,
73302,P8_2AC20A   400.00,73303,P8_2AJ009   400.00,A3,,0.0001,0.0001,0.00132,3156,3156,3156,0.21,0.0001,0.00011,0.000811,1600,0.160,0.160,,0.160,0.176,
73303,P8_2AJ009   400.00,73614,P7_HUMR4_M1 400.00,A3,,0.0001,0.000502,0.01639,3156,3156,3156,2.66,0.000214,0.001365,0.010096,1600,0.160,0.803,,0.342,2.184,
73304,P8_2KN003   400.00,73305,P8_2KN008   400.00,A3,,0.0001,0.000284,0.01112,3156,3156,3156,1.65,0.000128,0.000817,0.006564,1600,0.160,0.454,,0.205,1.307,
73304,P8_2KN003   400.00,601415,P8C_4ZQ018  400.00,A3,,0.0001,0.000175,0.0057,3156,3156,3156,0.93,0.0001,0.000475,0.003512,1600,0.160,0.280,,0.160,0.760,
73305,P8_2KN008   400.00,73579,P7_2AC001   400.00,A3,,0.00029,0.004903,0.16001,3156,3156,3156,26.02,0.002087,0.013324,0.098568,1600,0.464,7.845,,3.339,21.318,
73306,P8_4KG001   400.00,73307,P8_4KG022   400.00,A3,,0.0001,0.001166,0.04564,3060,3060,3060,6.79,0.000524,0.003352,0.026932,1600,0.160,1.866,,0.838,5.363,
73306,P8_4KG001   400.00,73927,P8_4ZQ001   400.00,A3,,0.0001,0.0001,0.00062,3060,3060,3060,0.09,0.0001,0.0001,0.000337,1600,0.160,0.160,,0.160,0.160,
73307,P8_4KG022   400.00,73309,P8_4KG052   400.00,A3,,0.000109,0.001841,0.06009,3060,3060,3060,9.77,0.000784,0.005004,0.037015,1600,0.174,2.946,,1.254,8.006,
73308,P8B_4KG022  400.00,73310,P8B_4KG052  400.00,0,,0.000109,0.001841,0.06009,3075,3075,3075,9.77,0.000784,0.005004,0.037015,1600,0.174,2.946,,1.254,8.006,
73308,P8B_4KG022  400.00,73924,P8B_4KG001  400.00,0,,0.0001,0.001166,0.04564,3075,3075,3075,6.79,0.000524,0.003352,0.026932,1600,0.160,1.866,,0.838,5.363,
73309,P8_4KG052   400.00,73311,P8_4KG106   400.00,A3,,0.000152,0.00294,0.11506,3060,3060,3060,17.12,0.001322,0.008452,0.067896,1600,0.243,4.704,,2.115,13.523,
73310,P8B_4KG052  400.00,73585,P7_4KG106   400.00,0,,0.000152,0.00294,0.11506,3075,3075,3075,17.12,0.001322,0.008452,0.067896,1600,0.243,4.704,,2.115,13.523,
73311,P8_4KG106   400.00,73587,P7B_4KG114  400.00,A3,,0.0001,0.000484,0.01533,3060,3060,3060,2.53,0.000201,0.001299,0.009381,1600,0.160,0.774,,0.322,2.078,
73312,P8_4TM001   400.00,73404,P8_ZDA210F  400.00,A3,,0.0001,0.0001,0.00035,3420,3420,3420,0.05,0.0001,0.0001,0.000194,1600,0.160,0.160,,0.160,0.160,
73312,P8_4TM001   400.00,73852,P8_4TM081   400.00,A3,,0.000306,0.004902,0.18579,3420,3420,3420,28.18,0.001813,0.013887,0.111828,1600,0.490,7.843,,2.901,22.219,
73313,P8_4VE001   400.00,73403,P8_ZDA210C  400.00,A3,,0.0001,0.0001,0.0007,3420,3420,3420,0.11,0.0001,0.0001,0.000388,1600,0.160,0.160,,0.160,0.160,
73314,P8_4ZQ002   400.00,73316,P8_4ZQ017   400.00,A3,,0.0001,0.000905,0.0343,3420,3420,3420,5.2,0.000335,0.002564,0.020644,1600,0.160,1.448,,0.536,4.102,
73314,P8_4ZQ002   400.00,601415,P8C_4ZQ018  400.00,A3,,0.0001,0.0001,0.00155,3420,3420,3420,0.24,0.0001,0.000116,0.000863,1600,0.160,0.160,,0.160,0.186,
73315,P8B_4ZQ002  400.00,73317,P8B_4ZQ017  400.00,A3,,0.0001,0.000905,0.0343,3075,3075,3075,5.2,0.000335,0.002564,0.020644,1600,0.160,1.448,,0.536,4.102,
73315,P8B_4ZQ002  400.00,601412,P8B_4ZQ001  400.00,A3,,0.0001,0.0001,0.00169,3075,3075,3075,0.26,0.0001,0.000127,0.000943,1600,0.160,0.160,,0.160,0.203,
73316,P8_4ZQ017   400.00,73928,P8_4ZQ018   400.00,A3,,0.0001,0.0001,0.00165,3420,3420,3420,0.25,0.0001,0.000123,0.000992,1600,0.160,0.160,,0.160,0.197,
73317,P8B_4ZQ017  400.00,73929,P8B_4ZQ018  400.00,A3,,0.0001,0.0001,0.00165,3075,3075,3075,0.25,0.0001,0.000123,0.000992,1600,0.160,0.160,,0.160,0.197,
73318,P8_4ZQ111   400.00,73334,P8_CREB4_MB 400.00,A3,,0.0001,0.0001,0.00204,3075,3075,3075,0.31,0.0001,0.000153,0.001137,1600,0.160,0.160,,0.160,0.245,
73318,P8_4ZQ111   400.00,601415,P8C_4ZQ018  400.00,A3,,0.000345,0.005531,0.20962,3075,3075,3075,31.8,0.002046,0.015667,0.126168,1600,0.552,8.850,,3.274,25.067,
73319,P8B_4ZQ111  400.00,73334,P8_CREB4_MB 400.00,A3,,0.0001,0.0001,0.00186,3075,3075,3075,0.28,0.0001,0.000139,0.001035,1600,0.160,0.160,,0.160,0.222,
73319,P8B_4ZQ111  400.00,601412,P8B_4ZQ001  400.00,A3,,0.000345,0.005531,0.20962,3075,3075,3075,31.8,0.002046,0.015667,0.126168,1600,0.552,8.850,,3.274,25.067,
73320,P8_4ZR001   400.00,73334,P8_CREB4_MB 400.00,A3,,0.0001,0.0001,0.00092,3075,3075,3075,0.14,0.0001,0.0001,0.0005,1600,0.160,0.160,,0.160,0.160,
73321,P8_BLON1A   132.00,73397,P8_WOLN11   132.00,C3,,0.03417,0.07578,0.01725,149,149,149,1,0.06867,0.19823,0,174.24,5.954,13.204,,11.965,34.540,
73321,P8_BLON1A   132.00,73937,P8_BLON1C   132.00,C3,,0.01011,0.02243,0.00543,123,123,123,1,0.02033,0.05868,0.00384,174.24,1.762,3.908,,3.542,10.224,
73321,P8_BLON1A   132.00,78065,P8B_XZTERM21132.00,C3,,0.00479,0.02289,0.00958,250,250,250,1,0.012,0.05973,0,174.24,0.835,3.988,,2.091,10.407,
73322,P8_BLON1B   132.00,73397,P8_WOLN11   132.00,C3,,0.03417,0.07578,0.01725,150,150,150,1,0.06867,0.19823,0,174.24,5.954,13.204,,11.965,34.540,
73322,P8_BLON1B   132.00,73938,P8_BLON1D   132.00,C3,,0.01015,0.0225,0.00651,120,120,120,1,0.02041,0.05882,0,174.24,1.769,3.920,,3.556,10.249,
73322,P8_BLON1B   132.00,78064,P8_XZTERM21 132.00,C3,,0.00479,0.02288,0.0042,250,250,250,1,0.012,0.05973,0,174.24,0.835,3.987,,2.091,10.407,
73324,P8_BRGG11   132.00,73327,P8_BROU1A   132.00,C3,,0.00348,0.0185,0.03372,294,294,294,1,0.01001,0.04755,0,174.24,0.606,3.223,,1.744,8.285,
73324,P8_BRGG11   132.00,73328,P8_BROU1B   132.00,C3,,0.00349,0.01863,0.03479,294,294,294,1,0.01007,0.04768,0,174.24,0.608,3.246,,1.755,8.308,
73327,P8_BROU1A   132.00,73944,P8_BROU1C   132.00,C3,,0.0008,0.00321,0.00106,297,297,297,1,0.00232,0.00932,0,174.24,0.139,0.559,,0.404,1.624,
73327,P8_BROU1A   132.00,601465,P8_SANT1D   132.00,C3,,0.008037,0.030041,0.01083,219,219,219,1,0.02134,0.0898,0.00673,174.24,1.400,5.234,,3.718,15.647,
73328,P8_BROU1B   132.00,73945,P8_BROU1D   132.00,C3,,0.0008,0.00321,0.00106,297,297,297,1,0.00232,0.00932,0,174.24,0.139,0.559,,0.404,1.624,
73328,P8_BROU1B   132.00,78027,P8_TERM205  132.00,C3,,0.008062,0.030114,0.01087,219,219,219,1,0.02141,0.09005,0.00675,174.24,1.405,5.247,,3.730,15.690,
73332,P8_CREB2A   275.00,73973,P8_HEDO2_M1 275.00,0,,0.000564,0.007587,0.06312,1749,1749,1749,20.35,0.003586,0.02239,0.035647,756.25,0.427,5.738,,2.712,16.932,
73333,P8_CREB2B   275.00,73368,P8_SAEN2_MC 275.00,B3,,0.000564,0.007587,0.06312,1749,1749,1749,20.35,0.003586,0.02239,0.035647,756.25,0.427,5.738,,2.712,16.932,
73333,P8_CREB2B   275.00,73385,P8B_TERM    275.00,0,,0.0001,0.0001,0.04205,4763092,4763092,4763092,0.2,0.0001,0.0001,0.042052,756.25,0.076,0.076,,0.076,0.076,
73333,P8_CREB2B   275.00,78179,P8_TERM     275.00,0,,0.0001,0.0001,0.04205,4763092,4763092,4763092,0.2,0.0001,0.0001,0.042052,756.25,0.076,0.076,,0.076,0.076,
73334,P8_CREB4_MB 400.00,600076,P8_TERM471( 400.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73334,P8_CREB4_MB 400.00,600389,P8B_TERM471(400.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73335,P8_CSE_KK01 400.00,73357,P8_KK002    400.00,A3,,0.0001,0.0001,0.00148,3000,3000,3000,0.26,0.0001,0.000141,0.000869,1600,0.160,0.160,,0.160,0.226,
73335,P8_CSE_KK01 400.00,73856,P8_KEAD4_CS 400.00,A3,,0.0001,0.0001,0.06943,3000,3000,3000,0.42,0.0001,0.0001,0.069426,1600,0.160,0.160,,0.160,0.160,
73348,P8_KEAD4_M2 400.00,73858,P8_KK01B    400.00,A3,,0.0001,0.0001,0,3000,3000,3000,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73348,P8_KEAD4_M2 400.00,73921,P8_TERM190  400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73348,P8_KEAD4_M2 400.00,73924,P8B_4KG001  400.00,A3,,0.0001,0.0001,0,3075,3075,3075,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73348,P8_KEAD4_M2 400.00,73928,P8_4ZQ018   400.00,A3,,0.0001,0.0001,0,3420,3420,3420,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73349,P8_KEAD4_M3 400.00,73925,P8B_4TM081  400.00,A3,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73349,P8_KEAD4_M3 400.00,73927,P8_4ZQ001   400.00,A3,,0.0001,0.0001,0,3060,3060,3060,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73349,P8_KEAD4_M3 400.00,73929,P8B_4ZQ018  400.00,A3,,0.0001,0.0001,0,3075,3075,3075,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73350,P8_KEAD4_R3 400.00,73809,P8_ZDA127A  400.00,A3,,0.0001,0.0001,0,3075,3075,3075,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73350,P8_KEAD4_R3 400.00,73852,P8_4TM081   400.00,A3,,0.0001,0.0001,0,3420,3420,3420,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73350,P8_KEAD4_R3 400.00,73856,P8_KEAD4_CS 400.00,A3,,0.0001,0.0001,0,3000,3000,3000,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73355,P8_KEAP4_TE 400.00,73859,P8_KK03A    400.00,A3,,0.0001,0.0001,0,3000,3000,3000,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73356,P8B_KEAP4_TE400.00,73860,P8_KK03B    400.00,A3,,0.0001,0.0001,0,3000,3000,3000,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73357,P8_KK002    400.00,73859,P8_KK03A    400.00,A3,,0.0001,0.0001,0.00094,3000,3000,3000,0.17,0.0001,0.0001,0.000551,1600,0.160,0.160,,0.160,0.160,
73368,P8_SAEN2_MC 275.00,78004,P8_SAES2_M  275.00,B3,,0.0001,0.00018,0.0015,1749,1749,1749,0.48,0.0001,0.000533,0.000848,756.25,0.076,0.136,,0.076,0.403,
73373,P8_SANT1A   132.00,73946,P8_BROU1E   132.00,C3,,0.00382,0.00849,0.00193,149,149,149,1,0.00768,0.0222,0,174.24,0.666,1.479,,1.338,3.868,
73373,P8_SANT1A   132.00,78005,P8_SANT1B   132.00,C3,,0.0008,0.00177,0.0004,149,149,149,1,0.0016,0.00462,0,174.24,0.139,0.308,,0.279,0.805,
73373,P8_SANT1A   132.00,78069,P8F_XZTERM21132.00,C3,,0.01251,0.02833,0.01101,149,149,149,1,0.02638,0.08097,0,174.24,2.180,4.936,,4.596,14.108,
73375,P8_SCUN1A   132.00,78006,P8_SANT1C   132.00,C3,,0.0034,0.00754,0.00172,149,149,149,1,0.00684,0.01973,0,174.24,0.592,1.314,,1.192,3.438,
73375,P8_SCUN1A   132.00,78012,P8_SCUN1B   132.00,C3,,0.00062,0.00169,0.00203,120,120,120,1,0.00178,0.00545,0,174.24,0.108,0.294,,0.310,0.950,
73375,P8_SCUN1A   132.00,78068,P8E_XZTERM21132.00,C3,,0.00714,0.01852,0.00426,149,149,149,1,0.01351,0.04681,0,174.24,1.244,3.227,,2.354,8.156,
73378,P8_SCUS1A   132.00,78013,P8_SCUS1C   132.00,C3,,0.0015,0.00334,0.0319,149,149,149,1,0.00296,0.00838,0.0799,174.24,0.261,0.582,,0.516,1.460,
73378,P8_SCUS1A   132.00,78066,P8C_XZTERM21132.00,C3,,0.0035,0.01455,0.00667,250,250,250,1,0.00853,0.03804,0,174.24,0.610,2.535,,1.486,6.628,
73378,P8_SCUS1A   132.00,601355,P8_HRSB1A   132.00,C3,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73379,P8_SCUS1B   132.00,78014,P8_SCUS1D   132.00,C3,,0.00152,0.00337,0.03227,149,149,149,1,0.00299,0.00847,0.0807,174.24,0.265,0.587,,0.521,1.476,
73379,P8_SCUS1B   132.00,78067,P8D_XZTERM21132.00,C3,,0.003,0.01434,0.00593,250,250,250,1,0.00752,0.03744,0,174.24,0.523,2.499,,1.310,6.524,
73381,P8_TERM222  275.00,78004,P8_SAES2_M  275.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
73382,P8_TERM232  275.00,78004,P8_SAES2_M  275.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
73383,P8_TERM242  275.00,78004,P8_SAES2_M  275.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
73384,P8_TERM     132.00,73855,P8_KEAD1_M1 132.00,0,,0.0001,0.0001,0.01317,2286284,2286284,2286284,0.4,0.0001,0.0001,0.01317,174.24,0.017,0.017,,0.017,0.017,
73386,P8C_TERM    132.00,73855,P8_KEAD1_M1 132.00,0,,0.0001,0.0001,0.01994,2286284,2286284,2286284,0.61,0.0001,0.0001,0.019936,174.24,0.017,0.017,,0.017,0.017,
73390,P8G_TERM    132.00,73853,P8_CREB1_M2 132.00,0,,0.0001,0.0001,0.0048,2286284,2286284,2286284,0.15,0.0001,0.0001,0.004803,174.24,0.017,0.017,,0.017,0.017,
73399,P8_YYW003   275.00,73973,P8_HEDO2_M1 275.00,0,,0.0001,0.0001,0.00037,1749,1749,1749,0.12,0.0001,0.000133,0.000185,756.25,0.076,0.076,,0.076,0.101,
73399,P8_YYW003   275.00,78004,P8_SAES2_M  275.00,0,,0.0001,0.00018,0.0015,1749,1749,1749,0.48,0.0001,0.000533,0.000848,756.25,0.076,0.136,,0.076,0.403,
73401,P8_ZDA130   400.00,600329,P8_KEAD4C   400.00,A4,,0.0001,0.0001,0,3100,3100,3100,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73402,P8B_ZDA130  400.00,600330,P8_KEAD4D   400.00,A4,,0.0001,0.0001,0,3100,3100,3100,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73403,P8_ZDA210C  400.00,73404,P8_ZDA210F  400.00,A3,,0.0001,0.0001,0.00024,3420,3420,3420,0.04,0.0001,0.0001,0.000132,1600,0.160,0.160,,0.160,0.160,
73421,P5_4YR020   400.00,73458,P5_FERR4A   400.00,A3,,0.0001,0.0001,0.00121,2779,2779,2779,0.18,0.0001,0.0001,0.000656,1600,0.160,0.160,,0.160,0.160,
73423,P5_4ZP215   400.00,73435,P5_4ZZ122   400.00,A3,,0.0001,0.0001,0.00164,2518,2518,2518,0.28,0.0001,0.000143,0.001013,1600,0.160,0.160,,0.160,0.229,
73424,P5_4ZS003   275.00,73425,P5_4ZS013   275.00,B3,,0.0001,0.001309,0.01107,865,865,865,3.56,0.000486,0.003727,0.006657,756.25,0.076,0.990,,0.368,2.819,
73424,P5_4ZS003   275.00,73441,P5B_CSE_4ZS0275.00,B3,,0.0001,0.0001,0.01154,1031,1031,1031,0.16,0.0001,0.0001,0.011536,756.25,0.076,0.076,,0.076,0.076,
73425,P5_4ZS013   275.00,73427,P5_4ZS14A_C 275.00,B3,,0.0001,0.000123,0.00103,865,865,865,0.33,0.0001,0.000349,0.000574,756.25,0.076,0.093,,0.076,0.264,
73426,P5B_4ZS013  275.00,73428,P5_4ZS14B_C 275.00,B3,,0.0001,0.0001,0.00083,865,865,865,0.27,0.0001,0.00028,0.00046,756.25,0.076,0.076,,0.076,0.212,
73426,P5B_4ZS013  275.00,601421,P5B_4ZS003  275.00,B3,,0.0001,0.001309,0.01107,865,865,865,3.56,0.000486,0.003727,0.006657,756.25,0.076,0.990,,0.368,2.819,
73427,P5_4ZS14A_C 275.00,73443,P5_CSE_XK04 275.00,B3,,0.0001,0.0001,0.01442,865,865,865,0.2,0.000104,0.0001,0.01442,756.25,0.076,0.076,,0.079,0.076,
73428,P5_4ZS14B_C 275.00,73444,P5B_CSE_XK04275.00,B3,,0.0001,0.0001,0.01442,865,865,865,0.2,0.000104,0.0001,0.01442,756.25,0.076,0.076,,0.079,0.076,
73429,P5_4ZT003   275.00,73431,P5B_4ZT013  275.00,B3,,0.0001,0.001329,0.01125,1372,1372,1372,3.61,0.000493,0.003786,0.006762,756.25,0.076,1.005,,0.373,2.863,
73429,P5_4ZT003   275.00,73967,P5_FERR2_R1 275.00,B3,,0.0001,0.000216,0.00183,1372,1372,1372,0.59,0.0001,0.000614,0.001097,756.25,0.076,0.163,,0.076,0.464,
73430,P5_4ZT013   275.00,78149,P5_MONF2_R1 275.00,B3,,0.0001,0.000114,0.00097,1204,1204,1204,0.31,0.0001,0.000326,0.000536,756.25,0.076,0.086,,0.076,0.247,
73430,P5_4ZT013   275.00,601422,P5_4ZT001   275.00,B3,,0.0001,0.001329,0.01125,1204,1204,1204,3.61,0.000493,0.003786,0.006762,756.25,0.076,1.005,,0.373,2.863,
73431,P5B_4ZT013  275.00,73469,P5_MONF2_M1 275.00,B3,,0.0001,0.000106,0.00089,1372,1372,1372,0.29,0.0001,0.000302,0.000496,756.25,0.076,0.080,,0.076,0.228,
73432,P5_4ZU003   275.00,73433,P5_4ZU046   275.00,B3,,0.000341,0.005458,0.04621,1324,1324,1324,14.83,0.002019,0.015461,0.027816,756.25,0.258,4.128,,1.527,11.692,
73432,P5_4ZU003   275.00,73453,P5_FERR2_M1 275.00,B3,,0.0001,0.000187,0.00158,1324,1324,1324,0.51,0.0001,0.000534,0.000877,756.25,0.076,0.141,,0.076,0.404,
73433,P5_4ZU046   275.00,73490,P5_ZP044    275.00,B3,,0.0001,0.000114,0.00076,1324,1324,1324,0.27,0.0001,0.000305,0.000475,756.25,0.076,0.086,,0.076,0.231,
73434,P5_4ZZ001   400.00,73435,P5_4ZZ122   400.00,A3,,0.000431,0.006913,0.26201,2518,2518,2518,39.75,0.002557,0.019584,0.157704,1600,0.690,11.061,,4.091,31.334,
73434,P5_4ZZ001   400.00,73471,P5_MONF4_MC 400.00,A3,,0.0001,0.0001,0.00112,2518,2518,2518,0.17,0.0001,0.0001,0.000625,1600,0.160,0.160,,0.160,0.160,
73436,P5_BRAM11   132.00,73437,P5_BRAM1A   132.00,C3,,0.00019,0.0009,0.00041,250,250,250,1,0.00039,0.00225,0,174.24,0.033,0.157,,0.068,0.392,
73436,P5_BRAM11   132.00,73438,P5_BRAM1B   132.00,C3,,0.00027,0.00089,0.00037,256,256,256,1,0.00055,0.00222,0,174.24,0.047,0.155,,0.096,0.387,
73437,P5_BRAM1A   132.00,78150,P5_TERM     132.00,C3,,0.008979,0.049624,0.01644,189,189,189,1,0.02414,0.11818,0.01582,174.24,1.565,8.646,,4.206,20.592,
73438,P5_BRAM1B   132.00,73488,P5_WHIN11   132.00,C3,,0.00611,0.02408,0.04377,143,143,143,1,0.01326,0.05602,0,174.24,1.065,4.196,,2.310,9.761,
73440,P5_CSE_4ZS0 275.00,73967,P5_FERR2_R1 275.00,B3,,0.0001,0.0001,0.01154,865,865,865,0.16,0.0001,0.0001,0.011536,756.25,0.076,0.076,,0.076,0.076,
73440,P5_CSE_4ZS0 275.00,601421,P5B_4ZS003  275.00,B3,,0.0001,0.000204,0.00173,865,865,865,0.55,0.0001,0.000581,0.001037,756.25,0.076,0.154,,0.076,0.439,
73441,P5B_CSE_4ZS0275.00,73453,P5_FERR2_M1 275.00,B3,,0.0001,0.000204,0.00173,1031,1031,1031,0.55,0.0001,0.000581,0.001037,756.25,0.076,0.154,,0.076,0.439,
73443,P5_CSE_XK04 275.00,73561,P1_XK002_CS 275.00,B3,,0.000861,0.008136,0.03506,865,865,865,15.66,0.003249,0.019466,0.02296,756.25,0.651,6.153,,2.457,14.721,
73444,P5B_CSE_XK04275.00,73562,P1B_XK002_CS275.00,B3,,0.000861,0.008136,0.03506,865,865,865,15.66,0.003249,0.019466,0.02296,756.25,0.651,6.153,,2.457,14.721,
73451,P5_FERR1_MB 132.00,78050,P5_TERM_FEA 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73451,P5_FERR1_MB 132.00,78051,P5B_TERM_FEA132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73451,P5_FERR1_MB 132.00,78052,P5_TERM_KIR 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73451,P5_FERR1_MB 132.00,78053,P5B_TERM_KIR132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73451,P5_FERR1_MB 132.00,78150,P5_TERM     132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73454,P5_FERR2_M2 275.00,73477,P5_TERM272  275.00,0,,0.0001,0.000182,0.05416,435,435,435,0.73,0.000319,0.000116,0.054162,756.25,0.076,0.138,,0.241,0.088,
73454,P5_FERR2_M2 275.00,73478,P5_TERM     275.00,0,,0.0001,0.0001,0.03489,4763092,4763092,4763092,0.21,0.0001,0.0001,0.03489,756.25,0.076,0.076,,0.076,0.076,
73454,P5_FERR2_M2 275.00,601422,P5_4ZT001   275.00,B3,,0.0001,0.000216,0.00183,1381,1381,1381,0.59,0.0001,0.000614,0.001097,756.25,0.076,0.163,,0.076,0.464,
73461,P5_FERR61   66.000,73462,P5_FERR6A   66.000,0,,0.062072,0.147486,0,62,62,62,1,0.12007,0.567431,0,43.56,2.704,6.424,,5.230,24.717,
73462,P5_FERR6A   66.000,73739,P4_CAML62   66.000,0,,0.01507,0.03377,0.0006,50,50,50,1,0.0258,0.12247,0.00152,43.56,0.656,1.471,,1.124,5.335,
73467,P5_HAGA11   132.00,73496,P5_WORG11   132.00,C3,,0.00968,0.012218,0,123,123,123,1,0.02916,0.08394,0,174.24,1.687,2.129,,5.081,14.626,
73467,P5_HAGA11   132.00,78120,P2_KNAR1_MC 132.00,C3,,0.00233,0.01404,0,123,123,123,1,0.00415,0.06147,0,174.24,0.406,2.446,,0.723,10.711,
73469,P5_MONF2_M1 275.00,78103,P5_CSE_MONF 275.00,B3,,0.0001,0.0001,0,551,551,551,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
73469,P5_MONF2_M1 275.00,78104,P1_4ZZ122   275.00,B3,,0.000913,0.014626,0.12384,1204,1204,1204,39.75,0.005409,0.041433,0.07454,756.25,0.690,11.061,,4.091,31.334,
73475,P5_TERM262  275.00,73967,P5_FERR2_R1 275.00,0,,0.0001,0.000204,0.06088,435,435,435,0.82,0.000359,0.000131,0.060881,756.25,0.076,0.154,,0.271,0.099,
73490,P5_ZP044    275.00,73572,P1B_ZP127   275.00,B3,,0.001113,0.011482,0.07644,1324,1324,1324,27.57,0.005061,0.030678,0.047828,756.25,0.842,8.683,,3.827,23.200,
73496,P5_WORG11   132.00,78120,P2_KNAR1_MC 132.00,WO,,0.00588,0.02966,0,123,123,123,1,0.0016,0.05766,0,174.24,1.025,5.168,,0.279,10.047,
73500,P1_4ZP215   400.00,73501,P1_4ZZ122   400.00,A3,,0.0001,0.0001,0.00164,2470,2470,2470,0.28,0.0001,0.000143,0.001013,1600,0.160,0.160,,0.160,0.229,
73501,P1_4ZZ122   400.00,73503,P1_4ZZ157   400.00,A3,,0.000122,0.001961,0.07433,2470,2470,2470,11.27,0.000725,0.005555,0.044737,1600,0.195,3.138,,1.160,8.888,
73503,P1_4ZZ157   400.00,73508,P1_BRAW4A   400.00,A3,,0.0001,0.0001,0.00062,2470,2470,2470,0.09,0.0001,0.0001,0.000344,1600,0.160,0.160,,0.160,0.160,
73505,P1_BRAW1_M1 132.00,78063,P1_XZTERM21 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
