From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
73505,P1_BRAW1_M1 132.00,78116,P1I_TERM    132.00,0,,0.0001,0.0001,0.00414,2286284,2286284,2286284,0.13,0.0001,0.0001,0.004138,174.24,0.017,0.017,,0.017,0.017,
73507,P1_BRAW2_MC 275.00,73512,P1_CSE_YW00 275.00,B3,,0.0001,0.0001,0.0088,762,762,762,0.08,0.0001,0.0001,0.008805,756.25,0.076,0.076,,0.076,0.076,
73507,P1_BRAW2_MC 275.00,73558,P1_VR001    275.00,B3,,0.0001,0.0001,0.00024,762,762,762,0.09,0.0001,0.0001,0.000132,756.25,0.076,0.076,,0.076,0.076,
73507,P1_BRAW2_MC 275.00,78105,P1_4ZZ157   275.00,B3,,0.0001,0.0001,0.00042,1204,1204,1204,0.13,0.0001,0.00014,0.000231,756.25,0.076,0.076,,0.076,0.106,
73509,P1_CSE_VR00 275.00,73559,P1_VR013_CS 275.00,B3,,0.000147,0.001532,0.01025,762,762,762,3.69,0.000699,0.004056,0.006345,756.25,0.111,1.159,,0.529,3.067,
73509,P1_CSE_VR00 275.00,73563,P1_YW001_CS 275.00,B3,,0.0001,0.0001,0.03272,762,762,762,0.3,0.0001,0.0001,0.032719,756.25,0.076,0.076,,0.076,0.076,
73510,P1_CSE_VR01 275.00,73519,P1_KIRK2_MC 275.00,B3,,0.000617,0.005715,0.03663,762,762,762,13.5,0.002556,0.014931,0.022979,756.25,0.467,4.322,,1.933,11.292,
73510,P1_CSE_VR01 275.00,73559,P1_VR013_CS 275.00,B3,,0.0001,0.001269,0.49426,762,762,762,4.55,0.0013,0.00045,0.494259,756.25,0.076,0.960,,0.983,0.340,
73511,P1B_CSE_VR01275.00,73519,P1_KIRK2_MC 275.00,B3,,0.000617,0.005715,0.03663,762,762,762,13.5,0.002556,0.014931,0.022979,756.25,0.467,4.322,,1.933,11.292,
73511,P1B_CSE_VR01275.00,73560,P1B_VR013_CS275.00,B3,,0.0001,0.001269,0.49426,762,762,762,4.55,0.0013,0.00045,0.494259,756.25,0.076,0.960,,0.983,0.340,
73512,P1_CSE_YW00 275.00,73565,P1B_YW039   275.00,B3,,0.00053,0.004906,0.03145,762,762,762,11.59,0.002194,0.012818,0.019727,756.25,0.401,3.710,,1.659,9.694,
73513,P1_CSE_YW05 275.00,73567,P1_YW040    275.00,B3,,0.000218,0.002018,0.01293,762,762,762,4.77,0.000902,0.005271,0.008112,756.25,0.165,1.526,,0.682,3.986,
73513,P1_CSE_YW05 275.00,73962,P1_ELLA2_CS 275.00,B3,,0.0001,0.0001,0.02131,762,762,762,0.2,0.0001,0.0001,0.021305,756.25,0.076,0.076,,0.076,0.076,
73515,P1_ELLA2_MC 275.00,73543,P1E_TERM    275.00,0,,0.0001,0.0001,0.00982,4763092,4763092,4763092,0.08,0.0001,0.0001,0.009823,756.25,0.076,0.076,,0.076,0.076,
73515,P1_ELLA2_MC 275.00,73962,P1_ELLA2_CS 275.00,B3,,0.0001,0.0001,0,762,762,762,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
73515,P1_ELLA2_MC 275.00,78098,P1_YW057    275.00,B3,,0.0001,0.0001,0,762,762,762,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
73515,P1_ELLA2_MC 275.00,78100,P1_ZPC010   275.00,B3,,0.0001,0.0001,0,955,955,955,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
73515,P1_ELLA2_MC 275.00,78101,P1B_ZPC010  275.00,B3,,0.0001,0.0001,0,1324,1324,1324,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
73515,P1_ELLA2_MC 275.00,78115,P1F_TERM    275.00,0,,0.0001,0.0001,0.0106,4763092,4763092,4763092,0.08,0.0001,0.0001,0.010598,756.25,0.076,0.076,,0.076,0.076,
73517,P1_KEIG11   132.00,73528,P1_SILS11   132.00,C3,,0.009669,0.021445,0.00488,123,123,123,1,0.01943,0.0561,0.00287,174.24,1.685,3.737,,3.385,9.775,
73517,P1_KEIG11   132.00,78089,P1_XZTERM23 132.00,C3,,0.007432,0.016359,0.03612,999,999,999,1,0.01494,0.04275,0.08336,174.24,1.295,2.850,,2.603,7.449,
73520,P1_KIRK2A   275.00,73529,P1_SKLG2_MC 275.00,B3,,0.000146,0.002402,0.93569,762,762,762,8.61,0.002462,0.000852,0.935689,756.25,0.110,1.817,,1.862,0.644,
73521,P1_MENS11   132.00,73528,P1_SILS11   132.00,C3,,0.015579,0.034832,0.02499,123,123,123,1,0.03162,0.0911,0.04857,174.24,2.714,6.069,,5.509,15.873,
73521,P1_MENS11   132.00,78063,P1_XZTERM21 132.00,C3,,0.017826,0.036416,0.48116,123,123,123,1,0.03606,0.09454,1.19053,174.24,3.106,6.345,,6.283,16.473,
73528,P1_SILS11   132.00,78090,P1B_XZTERM23132.00,C3,,0.013032,0.029072,0.03813,123,123,123,1,0.02645,0.07601,0.08381,174.24,2.271,5.066,,4.609,13.244,
73529,P1_SKLG2_MC 275.00,73541,P1C_TERM    275.00,0,,0.0001,0.0001,0.02216,4763092,4763092,4763092,0.2,0.0001,0.0001,0.022161,756.25,0.076,0.076,,0.076,0.076,
73529,P1_SKLG2_MC 275.00,73561,P1_XK002_CS 275.00,B3,,0.0001,0.0001,0.02596,865,865,865,0.36,0.000187,0.0001,0.025956,756.25,0.076,0.076,,0.141,0.076,
73529,P1_SKLG2_MC 275.00,73562,P1B_XK002_CS275.00,B3,,0.0001,0.0001,0.02343,865,865,865,0.32,0.000169,0.0001,0.023432,756.25,0.076,0.076,,0.128,0.076,
73529,P1_SKLG2_MC 275.00,78109,P1_TERM     275.00,0,,0.0001,0.0001,0.02783,4763092,4763092,4763092,0.28,0.0001,0.0001,0.027829,756.25,0.076,0.076,,0.076,0.076,
73529,P1_SKLG2_MC 275.00,78111,P1B_TERM    275.00,0,,0.0001,0.0001,0.01377,4763092,4763092,4763092,0.14,0.0001,0.0001,0.013768,756.25,0.076,0.076,,0.076,0.076,
73529,P1_SKLG2_MC 275.00,78113,P1D_TERM    275.00,0,,0.0001,0.0001,0.04043,4763092,4763092,4763092,0.37,0.0001,0.0001,0.04043,756.25,0.076,0.076,,0.076,0.076,
73539,P1_TERM     132.00,73871,P1_SKLG1_M1 132.00,0,,0.0001,0.0001,0.00602,2286284,2286284,2286284,0.21,0.0001,0.0001,0.006023,174.24,0.017,0.017,,0.017,0.017,
73540,P1B_TERM    132.00,73871,P1_SKLG1_M1 132.00,0,,0.0001,0.0001,0.00591,2286284,2286284,2286284,0.21,0.0001,0.0001,0.005909,174.24,0.017,0.017,,0.017,0.017,
73542,P1D_TERM    132.00,73981,P1_KIRK1_M1 132.00,0,,0.0001,0.0001,0.00995,2286284,2286284,2286284,0.3,0.0001,0.0001,0.009952,174.24,0.017,0.017,,0.017,0.017,
73544,P1F_TERM    132.00,73814,P1_ELLA1_M2 132.00,0,,0.0001,0.0001,0.00726,2286284,2286284,2286284,0.25,0.0001,0.0001,0.007257,174.24,0.017,0.017,,0.017,0.017,
73545,P1G_TERM    132.00,73814,P1_ELLA1_M2 132.00,0,,0.0001,0.0001,0.00433,2286284,2286284,2286284,0.15,0.0001,0.0001,0.004331,174.24,0.017,0.017,,0.017,0.017,
73546,P1H_TERM    132.00,73943,P1_BRAW1_M2 132.00,0,,0.0001,0.0001,0.0023,2286284,2286284,2286284,0.07,0.0001,0.0001,0.002299,174.24,0.017,0.017,,0.017,0.017,
73558,P1_VR001    275.00,73560,P1B_VR013_CS275.00,B3,,0.000147,0.001532,0.01025,762,762,762,3.69,0.000699,0.004056,0.006345,756.25,0.111,1.159,,0.529,3.067,
73563,P1_YW001_CS 275.00,73564,P1_YW039    275.00,B3,,0.00053,0.004906,0.03145,762,762,762,11.59,0.002194,0.012818,0.019727,756.25,0.401,3.710,,1.659,9.694,
73564,P1_YW039    275.00,73566,P1_YW040C   275.00,B3,,0.0001,0.0001,0.00051,762,762,762,0.19,0.0001,0.000207,0.000288,756.25,0.076,0.076,,0.076,0.157,
73565,P1B_YW039   275.00,73569,P1_YW40A    275.00,B3,,0.0001,0.0001,0.00049,762,762,762,0.18,0.0001,0.000199,0.000277,756.25,0.076,0.076,,0.076,0.150,
73566,P1_YW040C   275.00,73567,P1_YW040    275.00,B3,,0.0001,0.000108,0.00069,762,762,762,0.25,0.0001,0.000282,0.000392,756.25,0.076,0.082,,0.076,0.213,
73568,P1B_YW040   275.00,73570,P1_YW40B    275.00,B3,,0.0001,0.0001,0.00041,762,762,762,0.15,0.0001,0.000167,0.000232,756.25,0.076,0.076,,0.076,0.126,
73568,P1B_YW040   275.00,78098,P1_YW057    275.00,B3,,0.000218,0.002018,0.01293,762,762,762,4.77,0.000902,0.005271,0.008112,756.25,0.165,1.526,,0.682,3.986,
73569,P1_YW40A    275.00,73570,P1_YW40B    275.00,B3,,0.0001,0.0001,0.0003,762,762,762,0.11,0.0001,0.000124,0.000172,756.25,0.076,0.076,,0.076,0.094,
73571,P1_ZP127    275.00,73574,P1_ZPC002   275.00,B3,,0.0001,0.0001,0.00007,955,955,955,0.03,0.0001,0.0001,0.00004,756.25,0.076,0.076,,0.076,0.076,
73572,P1B_ZP127   275.00,73573,P1_ZPC001   275.00,B3,,0.0001,0.0001,0.00007,1324,1324,1324,0.02,0.0001,0.0001,0.000037,756.25,0.076,0.076,,0.076,0.076,
73573,P1_ZPC001   275.00,73577,P1_ZPC01A   275.00,B3,,0.0001,0.0001,0.00004,1324,1324,1324,0.01,0.0001,0.0001,0.000021,756.25,0.076,0.076,,0.076,0.076,
73574,P1_ZPC002   275.00,73578,P1_ZPC02A   275.00,B3,,0.0001,0.0001,0.00006,955,955,955,0.02,0.0001,0.0001,0.000035,756.25,0.076,0.076,,0.076,0.076,
73575,P1_ZPC003   275.00,73578,P1_ZPC02A   275.00,B3,,0.0001,0.0001,0.00036,955,955,955,0.13,0.0001,0.000146,0.000202,756.25,0.076,0.076,,0.076,0.110,
73575,P1_ZPC003   275.00,78100,P1_ZPC010   275.00,B3,,0.0001,0.00093,0.00601,955,955,955,2.2,0.000405,0.002439,0.003748,756.25,0.076,0.703,,0.306,1.844,
73576,P1B_ZPC003  275.00,73577,P1_ZPC01A   275.00,B3,,0.0001,0.0001,0.00037,1324,1324,1324,0.14,0.0001,0.000149,0.000207,756.25,0.076,0.076,,0.076,0.113,
73576,P1B_ZPC003  275.00,78101,P1B_ZPC010  275.00,B3,,0.0001,0.00093,0.00601,1324,1324,1324,2.2,0.000405,0.002439,0.003748,756.25,0.076,0.703,,0.306,1.844,
73579,P7_2AC001   400.00,73580,P7_2AC019   400.00,A3,,0.0001,0.001095,0.03574,3156,3156,3156,5.81,0.000466,0.002976,0.022018,1600,0.160,1.752,,0.746,4.762,
73580,P7_2AC019   400.00,73622,P7_KILL4_M1 400.00,A3,,0.0001,0.0001,0.0003,3156,3156,3156,0.05,0.0001,0.0001,0.00017,1600,0.160,0.160,,0.160,0.160,
73581,P7_2AD001   400.00,73587,P7B_4KG114  400.00,0,,0.0001,0.000884,0.02886,3060,3060,3060,4.69,0.000376,0.002403,0.017775,1600,0.160,1.414,,0.602,3.845,
73581,P7_2AD001   400.00,73622,P7_KILL4_M1 400.00,0,,0.0001,0.0001,0.00044,3060,3060,3060,0.07,0.0001,0.0001,0.00025,1600,0.160,0.160,,0.160,0.160,
73582,P7_2AJ009   400.00,73614,P7_HUMR4_M1 400.00,A3,,0.0001,0.000502,0.01639,2771,2771,2771,2.66,0.000214,0.001365,0.010096,1600,0.160,0.803,,0.342,2.184,
73582,P7_2AJ009   400.00,73622,P7_KILL4_M1 400.00,A3,,0.0001,0.0001,0.00132,2771,2771,2771,0.21,0.0001,0.00011,0.000811,1600,0.160,0.160,,0.160,0.176,
73583,P7_2KN003   400.00,73584,P7_2KN008   400.00,A3,,0.0001,0.000284,0.01112,3156,3156,3156,1.65,0.000128,0.000817,0.006564,1600,0.160,0.454,,0.205,1.307,
73583,P7_2KN003   400.00,601412,P8B_4ZQ001  400.00,A3,,0.0001,0.000175,0.0057,3156,3156,3156,0.93,0.0001,0.000475,0.003512,1600,0.160,0.280,,0.160,0.760,
73585,P7_4KG106   400.00,73588,P7C_4KG114  400.00,0,,0.0001,0.000484,0.01533,3075,3075,3075,2.53,0.000201,0.001299,0.009381,1600,0.160,0.774,,0.322,2.078,
73586,P7_4KG114   400.00,73589,P7_4KG116   400.00,A3,,0.0001,0.000142,0.00451,2860,2860,2860,0.75,0.0001,0.000382,0.002761,1600,0.160,0.227,,0.160,0.611,
73586,P7_4KG114   400.00,73622,P7_KILL4_M1 400.00,A3,,0.0001,0.000884,0.02886,2860,2860,2860,4.69,0.000376,0.002403,0.017775,1600,0.160,1.414,,0.602,3.845,
73588,P7C_4KG114  400.00,73590,P7B_4KG116  400.00,0,,0.0001,0.000142,0.00451,3075,3075,3075,0.75,0.0001,0.000382,0.002761,1600,0.160,0.227,,0.160,0.611,
73589,P7_4KG116   400.00,73591,P7_4KG132   400.00,A3,,0.0001,0.000853,0.03338,2860,2860,2860,4.97,0.000383,0.002452,0.019697,1600,0.160,1.365,,0.613,3.923,
73590,P7B_4KG116  400.00,73592,P7B_4KG132  400.00,0,,0.0001,0.000853,0.03338,3075,3075,3075,4.97,0.000383,0.002452,0.019697,1600,0.160,1.365,,0.613,3.923,
73591,P7_4KG132   400.00,73593,P7_4KG134   400.00,A3,,0.0001,0.000137,0.00434,2860,2860,2860,0.72,0.0001,0.000367,0.002654,1600,0.160,0.219,,0.160,0.587,
73592,P7B_4KG132  400.00,73595,P7C_4KG134  400.00,A3,,0.0001,0.000137,0.00434,3075,3075,3075,0.72,0.0001,0.000367,0.002654,1600,0.160,0.219,,0.160,0.587,
73593,P7_4KG134   400.00,73638,P7_SHBA4_M1 400.00,A3,,0.0001,0.001118,0.03648,2860,2860,2860,5.93,0.000476,0.003037,0.022468,1600,0.160,1.789,,0.762,4.859,
73594,P7B_4KG134  400.00,73596,P7_4KG137   400.00,A3,,0.0001,0.00016,0.00563,2860,2860,2860,0.88,0.0001,0.000443,0.003379,1600,0.160,0.256,,0.160,0.709,
73594,P7B_4KG134  400.00,73638,P7_SHBA4_M1 400.00,A3,,0.0001,0.001118,0.03648,2860,2860,2860,5.93,0.000476,0.003037,0.022468,1600,0.160,1.789,,0.762,4.859,
73595,P7C_4KG134  400.00,73597,P7B_4KG137  400.00,A3,,0.0001,0.00016,0.00563,3075,3075,3075,0.88,0.0001,0.000443,0.003379,1600,0.160,0.256,,0.160,0.709,
73596,P7_4KG137   400.00,73607,P7_GRIW4_MC 400.00,A3,,0.0001,0.001007,0.03939,2860,2860,2860,5.86,0.000453,0.002894,0.023247,1600,0.160,1.611,,0.725,4.630,
73597,P7B_4KG137  400.00,73607,P7_GRIW4_MC 400.00,A3,,0.0001,0.001007,0.03939,3075,3075,3075,5.86,0.000453,0.002894,0.023247,1600,0.160,1.611,,0.725,4.630,
73605,P7_GRIW1_M2 132.00,73648,P7B_TERM_DD_132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73605,P7_GRIW1_M2 132.00,73650,P7D_TERM_DD_132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73605,P7_GRIW1_M2 132.00,73651,P7E_TERM_DD_132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73605,P7_GRIW1_M2 132.00,73653,P7_TERM     132.00,0,,0.0001,0.0001,0.00463,2286284,2286284,2286284,0.14,0.0001,0.0001,0.004631,174.24,0.017,0.017,,0.017,0.017,
73608,P7_HUMB11   132.00,73611,P7_HUMB1B   132.00,0,,0.00671,0.01494,0.00325,123,123,123,1,0.01394,0.03878,0,174.24,1.169,2.603,,2.429,6.757,
73609,P7_HUMB12   132.00,73610,P7_HUMB1A   132.00,0,,0.00669,0.01493,0.00653,123,123,123,1,0.01391,0.03874,0.00825,174.24,1.166,2.601,,2.424,6.750,
73610,P7_HUMB1A   132.00,73649,P7C_TERM_DD_132.00,0,,0.00259,0.00811,0.00355,149,149,149,1,0.00771,0.02616,0,174.24,0.451,1.413,,1.343,4.558,
73610,P7_HUMB1A   132.00,73870,P8_WOLN12   132.00,0,,0.00561,0.01243,0.00283,149,149,149,1,0.01007,0.03252,0,174.24,0.977,2.166,,1.755,5.666,
73611,P7_HUMB1B   132.00,73650,P7D_TERM_DD_132.00,0,,0.00261,0.00821,0.00355,254,254,254,1,0.00775,0.02646,0,174.24,0.455,1.431,,1.350,4.610,
73611,P7_HUMB1B   132.00,73870,P8_WOLN12   132.00,0,,0.00561,0.01243,0.00283,149,149,149,1,0.01127,0.03252,0,174.24,0.977,2.166,,1.964,5.666,
73614,P7_HUMR4_M1 400.00,73640,P7_TERM432  400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73614,P7_HUMR4_M1 400.00,73889,P7B_TERM417 400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73614,P7_HUMR4_M1 400.00,78166,P7_TERM     400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73614,P7_HUMR4_M1 400.00,601544,P7B_TERM    400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73615,P7_IMMI11   132.00,73647,P7_TERM_DD_ 132.00,0,,0.00279,0.01469,0.01499,205,205,205,1,0.00789,0.03873,0.03121,174.24,0.486,2.560,,1.375,6.748,
73616,P7_IMMI12   132.00,73648,P7B_TERM_DD_132.00,0,,0.0028,0.01467,0.00362,219,219,219,1,0.00792,0.0387,0.00273,174.24,0.488,2.556,,1.380,6.743,
73633,P7_MOSR11   132.00,73656,P7_YARR11   132.00,0,,0.00236,0.0016,0.038,87,87,87,1,0.0047,0.0048,0,174.24,0.411,0.279,,0.819,0.836,
73634,P7_MOSR12   132.00,73657,P7_YARR12   132.00,0,,0.00236,0.0016,0.038,87,87,87,1,0.0047,0.0048,0,174.24,0.411,0.279,,0.819,0.836,
73638,P7_SHBA4_M1 400.00,73639,P7_TERM417  400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73638,P7_SHBA4_M1 400.00,78161,P7_BANKING_ 400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73643,P7_TERM601  400.00,73910,P7_TERM602  400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73643,P7_TERM601  400.00,73911,P7_TERM603  400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73643,P7_TERM601  400.00,73912,P7_TERM604  400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73645,P7_TERM701  400.00,78032,P7_TERM702  400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73645,P7_TERM701  400.00,78033,P7_TERM703  400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73645,P7_TERM701  400.00,78034,P7_TERM704  400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73647,P7_TERM_DD_ 132.00,73888,P7_GRIW1_M1 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73649,P7C_TERM_DD_132.00,73888,P7_GRIW1_M1 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73651,P7E_TERM_DD_132.00,73657,P7_YARR12   132.00,0,,0.00259,0.00535,0.0188,149,149,149,1,0.00519,0.01468,0,174.24,0.451,0.932,,0.904,2.558,
73652,P7F_TERM_DD_132.00,73656,P7_YARR11   132.00,0,,0.00259,0.00535,0.0188,149,149,149,1,0.00519,0.01468,0,174.24,0.451,0.932,,0.904,2.558,
73652,P7F_TERM_DD_132.00,73888,P7_GRIW1_M1 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73672,P4_4VJ002   400.00,73680,P4_4VJ01A   400.00,A3,,0.0001,0.0001,0.00092,2973,2973,2973,0.15,0.0001,0.0001,0.000569,1600,0.160,0.160,,0.160,0.160,
73672,P4_4VJ002   400.00,73682,P4_4VJ02A   400.00,A3,,0.0001,0.0001,0.00215,2973,2973,2973,0.35,0.0001,0.00018,0.001333,1600,0.160,0.160,,0.160,0.288,
73673,P4B_4VJ002  400.00,73681,P4B_4VJ01A  400.00,A3,,0.0001,0.0001,0.00092,2089,2089,2089,0.15,0.0001,0.0001,0.000569,1600,0.160,0.160,,0.160,0.160,
73673,P4B_4VJ002  400.00,73683,P4B_4VJ02A  400.00,A3,,0.0001,0.0001,0.00215,2089,2089,2089,0.35,0.0001,0.00018,0.001333,1600,0.160,0.160,,0.160,0.288,
73674,P4_4VJ003   400.00,73682,P4_4VJ02A   400.00,A3,,0.0001,0.0001,0.00165,2973,2973,2973,0.27,0.0001,0.000138,0.001021,1600,0.160,0.160,,0.160,0.221,
73674,P4_4VJ003   400.00,73684,P4_4VJ03A   400.00,A3,,0.0001,0.0001,0.00152,2973,2973,2973,0.25,0.0001,0.000127,0.000942,1600,0.160,0.160,,0.160,0.203,
73675,P4B_4VJ003  400.00,73683,P4B_4VJ02A  400.00,A3,,0.0001,0.0001,0.00165,2089,2089,2089,0.27,0.0001,0.000138,0.001021,1600,0.160,0.160,,0.160,0.221,
73675,P4B_4VJ003  400.00,73685,P4B_4VJ03A  400.00,A3,,0.0001,0.0001,0.00152,2089,2089,2089,0.25,0.0001,0.000127,0.000942,1600,0.160,0.160,,0.160,0.203,
73676,P4_4VJ004   400.00,73684,P4_4VJ03A   400.00,A3,,0.0001,0.0001,0.00222,2973,2973,2973,0.37,0.0001,0.000186,0.001375,1600,0.160,0.160,,0.160,0.298,
73676,P4_4VJ004   400.00,73686,P4_4VJ04A   400.00,A3,,0.0001,0.0001,0.00168,2973,2973,2973,0.28,0.0001,0.000141,0.00104,1600,0.160,0.160,,0.160,0.226,
73677,P4B_4VJ004  400.00,73685,P4B_4VJ03A  400.00,A3,,0.0001,0.0001,0.00222,2089,2089,2089,0.37,0.0001,0.000186,0.001375,1600,0.160,0.160,,0.160,0.298,
73677,P4B_4VJ004  400.00,73687,P4B_4VJ04A  400.00,A3,,0.0001,0.0001,0.00168,2089,2089,2089,0.28,0.0001,0.000141,0.00104,1600,0.160,0.160,,0.160,0.226,
73678,P4_4VJ005   400.00,73686,P4_4VJ04A   400.00,A3,,0.0001,0.0001,0.0023,2973,2973,2973,0.38,0.0001,0.000193,0.001424,1600,0.160,0.160,,0.160,0.309,
73679,P4B_4VJ005  400.00,73687,P4B_4VJ04A  400.00,A3,,0.0001,0.0001,0.0023,2089,2089,2089,0.38,0.0001,0.000193,0.001424,1600,0.160,0.160,,0.160,0.309,
73680,P4_4VJ01A   400.00,73693,P4_DRAX4_M4 400.00,A3,,0.0001,0.0001,0.00124,2973,2973,2973,0.21,0.0001,0.000106,0.000704,1600,0.160,0.160,,0.160,0.170,
73681,P4B_4VJ01A  400.00,73689,P4_CSE_4VJ0 400.00,A3,,0.0001,0.0001,0.00124,2089,2089,2089,0.21,0.0001,0.000105,0.000709,1600,0.160,0.160,,0.160,0.168,
73688,P4_CAML61   66.000,73703,P4_GOOL61   66.000,0,,0.0319,0.075974,0.00507,62,62,62,1,0.06181,0.28711,0.0127,43.56,1.390,3.309,,2.692,12.507,
73688,P4_CAML61   66.000,73704,P4_POTG61   66.000,0,,0.021448,0.057092,0.0076,76,76,76,1,0.04419,0.2119,0.0191,43.56,0.934,2.487,,1.925,9.230,
73689,P4_CSE_4VJ0 400.00,73692,P4_DRAX4_M1 400.00,A3,,0.0001,0.0001,0.0684,2089,2089,2089,0.19,0.0001,0.0001,0.0684,1600,0.160,0.160,,0.160,0.160,
73692,P4_DRAX4_M1 400.00,73693,P4_DRAX4_M4 400.00,R3,,0.0001,0.02,0,1769,1769,1769,0,0.0001,0.02,0,1600,0.160,32.000,,0.160,32.000,
73692,P4_DRAX4_M1 400.00,601285,P6B_4VH042  400.00,A3,,0.000146,0.002338,0.08862,3180,3180,3180,13.44,0.000865,0.006624,0.053339,1600,0.234,3.741,,1.384,10.598,
73703,P4_GOOL61   66.000,73704,P4_POTG61   66.000,0,,0.001673,0.004672,0.00622,129,129,129,1,0.00335,0.01169,0.0155,43.56,0.073,0.204,,0.146,0.509,
73704,P4_POTG61   66.000,73706,P4_RAWC61   66.000,0,,0.013348,0.031968,0.0016,69,69,69,1,0.02584,0.12148,0.00396,43.56,0.581,1.393,,1.126,5.292,
73704,P4_POTG61   66.000,78021,P4_TWIR6A   66.000,C8,,0.00343,0.00831,0.00943,114.3,114.3,114.3,1,0.00689,0.02074,0.02359,43.56,0.149,0.362,,0.300,0.903,
73706,P4_RAWC61   66.000,73707,P4_RAWC6A   66.000,0,,0.002453,0.00669,0.0014,114.3,114.3,114.3,1,0.00505,0.02434,0.0037,43.56,0.107,0.291,,0.220,1.060,
73707,P4_RAWC6A   66.000,73970,P4_GOOF6A   66.000,K3,,0.01612,0.04377,0,114.3,114.3,114.3,1,0.03334,0.169,0,43.56,0.702,1.907,,1.452,7.362,
73716,P4B_TERM    132.00,73956,P4_DRAX1_M1 132.00,0,,0.0001,0.0001,0.01688,2286284,2286284,2286284,0.44,0.0001,0.0001,0.016878,174.24,0.017,0.017,,0.017,0.017,
73717,P4C_TERM    132.00,78035,P4_TERM990  132.00,C3,,0.006853,0.015642,0.05153,149,149,149,1,0.01377,0.04081,0.12242,174.24,1.194,2.725,,2.399,7.111,
73721,P2_POPP2_MC 275.00,73727,P2_XCP025   275.00,B3,,0.0001,0.0001,0.00026,682,682,682,0.12,0.0001,0.000145,0.000155,756.25,0.076,0.076,,0.076,0.110,
73721,P2_POPP2_MC 275.00,73903,P2B_XCP025  275.00,B3,,0.0001,0.0001,0,551,551,551,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
73723,P2_XC428    275.00,73725,P2_XCP001   275.00,B3,,0.0001,0.000203,0.00087,682,682,682,0.39,0.0001,0.000484,0.000572,756.25,0.076,0.154,,0.076,0.366,
73723,P2_XC428    275.00,78060,P2C_XC481   275.00,B3,,0.000877,0.008493,0.035,682,682,682,15.96,0.0032,0.019679,0.02372,756.25,0.663,6.423,,2.420,14.882,
73724,P2B_XC428   275.00,73726,P2B_XCP001  275.00,B3,,0.0001,0.000203,0.00087,551,551,551,0.39,0.0001,0.000484,0.000572,756.25,0.076,0.154,,0.076,0.366,
73724,P2B_XC428   275.00,78058,P2_XC481    275.00,B3,,0.000877,0.008493,0.035,551,551,551,15.96,0.0032,0.019679,0.02372,756.25,0.663,6.423,,2.420,14.882,
73725,P2_XCP001   275.00,73727,P2_XCP025   275.00,B3,,0.000431,0.004076,0.01757,682,682,682,7.84,0.001591,0.009737,0.011505,756.25,0.326,3.082,,1.203,7.364,
73726,P2B_XCP001  275.00,73903,P2B_XCP025  275.00,B3,,0.000431,0.004076,0.01757,551,551,551,7.84,0.001591,0.009737,0.011505,756.25,0.326,3.082,,1.203,7.364,
73731,P2_XC525_CS 275.00,78059,P2B_XC481   275.00,B3,,0.000744,0.007201,0.02967,551,551,551,13.53,0.002713,0.016686,0.020113,756.25,0.563,5.446,,2.052,12.619,
73731,P2_XC525_CS 275.00,78103,P5_CSE_MONF 275.00,B3,,0.0001,0.0001,0.012,551,551,551,0.14,0.0001,0.0001,0.011999,756.25,0.076,0.076,,0.076,0.076,
73823,P3_ANNE13   132.00,601343,K5_HALL11   132.00,C4,,0.022115,0.049072,0.01112,148,148,148,1,0.044514,0.128025,0,174.24,3.853,8.550,,7.756,22.307,
73853,P8_CREB1_M2 132.00,78037,P8_TERM_100 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73853,P8_CREB1_M2 132.00,78040,P8_TERM_120 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73853,P8_CREB1_M2 132.00,78041,P8_TERM_205 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73853,P8_CREB1_M2 132.00,78043,P8_TERM_605 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73853,P8_CREB1_M2 132.00,78046,P8_TERM_805 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73853,P8_CREB1_M2 132.00,78049,P8_TERM_C31 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73853,P8_CREB1_M2 132.00,78200,P8E_TERM    132.00,0,,0.0001,0.0001,0.00266,2286284,2286284,2286284,0.08,0.0001,0.0001,0.002665,174.24,0.017,0.017,,0.017,0.017,
73855,P8_KEAD1_M1 132.00,78027,P8_TERM205  132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73855,P8_KEAD1_M1 132.00,78064,P8_XZTERM21 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73855,P8_KEAD1_M1 132.00,78065,P8B_XZTERM21132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73855,P8_KEAD1_M1 132.00,78066,P8C_XZTERM21132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73855,P8_KEAD1_M1 132.00,78067,P8D_XZTERM21132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73855,P8_KEAD1_M1 132.00,78068,P8E_XZTERM21132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73855,P8_KEAD1_M1 132.00,78069,P8F_XZTERM21132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73855,P8_KEAD1_M1 132.00,78070,P8G_XZTERM21132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73855,P8_KEAD1_M1 132.00,78191,P8B_TERM    132.00,0,,0.0001,0.0001,0.01186,2286284,2286284,2286284,0.36,0.0001,0.0001,0.011856,174.24,0.017,0.017,,0.017,0.017,
73855,P8_KEAD1_M1 132.00,601465,P8_SANT1D   132.00,C3,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73858,P8_KK01B    400.00,73860,P8_KK03B    400.00,A3,,0.0001,0.0001,0.00179,3000,3000,3000,0.32,0.0001,0.000171,0.001052,1600,0.160,0.160,,0.160,0.274,
73871,P1_SKLG1_M1 132.00,78112,P1C_TERM    132.00,0,,0.0001,0.0001,0.00617,2286284,2286284,2286284,0.22,0.0001,0.0001,0.006167,174.24,0.017,0.017,,0.017,0.017,
73921,P8_TERM190  400.00,601500,P8_TERM411( 400.00,0,,0.0001,0.0001,0.00606,2078.5,2078.5,2078.5,0.1,0.0001,0.0001,0.006062,1600,0.160,0.160,,0.160,0.160,
73932,P8_BEVE1A   132.00,78037,P8_TERM_100 132.00,C3,,0.00215,0.00487,0.0031,143,143,143,1,0.00436,0.01271,0.00586,174.24,0.375,0.849,,0.760,2.215,
73933,P8_BEVE1B   132.00,78042,P8_TERM_305 132.00,C3,,0.00215,0.00486,0.00299,149,149,149,1,0.00436,0.01269,0.00559,174.24,0.375,0.847,,0.760,2.211,
73935,P8_BEVE61   66.000,73936,P8_BEVE6A   66.000,C3,,0.00777,0.0185,0,61,61,61,1,0.01502,0.07122,0,43.56,0.338,0.806,,0.654,3.102,
73936,P8_BEVE6A   66.000,73948,P8_BURP61   66.000,C3,,0.0869,0.1922,0,72,72,72,1,0.15606,0.73997,0,43.56,3.785,8.372,,6.798,32.233,
73936,P8_BEVE6A   66.000,73960,P8_DRIF61   66.000,C3,,0.0836,0.16363,0.00065,50,50,50,1,0.14515,0.58138,0.00162,43.56,3.642,7.128,,6.323,25.325,
73939,P8_BRAN1A   132.00,73940,P8_BRAN1B   132.00,C3,,0.00687,0.01538,0.00344,123,123,123,1,0.0138,0.04021,0.00202,174.24,1.197,2.680,,2.405,7.006,
73939,P8_BRAN1A   132.00,73959,P8_DRIF1C   132.00,C3,,0.02011,0.04459,0.01015,123,123,123,1,0.04041,0.11666,0.00597,174.24,3.504,7.769,,7.041,20.327,
73939,P8_BRAN1A   132.00,78040,P8_TERM_120 132.00,C3,,0.00553,0.01227,0.00279,123,123,123,1,0.01112,0.03211,0.00164,174.24,0.964,2.138,,1.938,5.595,
73941,P8_BRAN1C   132.00,73957,P8_DRIF1A   132.00,C3,,0.00697,0.01558,0.00349,123,123,123,1,0.01401,0.04072,0.00206,174.24,1.214,2.715,,2.441,7.095,
73943,P1_BRAW1_M2 132.00,78089,P1_XZTERM23 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73943,P1_BRAW1_M2 132.00,78090,P1B_XZTERM23132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73947,P8_BUPK11   132.00,78049,P8_TERM_C31 132.00,C3,,0.00022,0.00074,0.12416,256,256,256,1,0.00046,0.00185,0.05091,174.24,0.038,0.129,,0.080,0.322,
73948,P8_BURP61   66.000,78018,P8_TANB61   66.000,C3,,0.0217,0.0517,0,62,62,62,1,0.04198,0.19904,0,43.56,0.945,2.252,,1.829,8.670,
73949,P3_CHTE1_R1 132.00,78071,P3_XZTERM21 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73949,P3_CHTE1_R1 132.00,78075,P3E_XZTERM21132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73949,P3_CHTE1_R1 132.00,78076,P3F_XZTERM21132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73949,P3_CHTE1_R1 132.00,78078,P3H_XZTERM21132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73949,P3_CHTE1_R1 132.00,78080,P3J_XZTERM21132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73949,P3_CHTE1_R1 132.00,78141,P3H_TERM    132.00,0,,0.0001,0.0001,0.00332,2286284,2286284,2286284,0.1,0.0001,0.0001,0.003317,174.24,0.017,0.017,,0.017,0.017,
73950,P8_CLES11   132.00,73952,P8_CORS1C   132.00,C3,,0.0001,0.00022,0.00279,186,186,186,1,0.00014,0.00055,0.00679,174.24,0.017,0.038,,0.024,0.096,
73951,P8_CORS1B   132.00,78007,P8_SCUL1A   132.00,C3,,0.00107,0.00286,0.06364,123,123,123,1,0.00215,0.00733,0,174.24,0.186,0.498,,0.375,1.277,
73952,P8_CORS1C   132.00,78008,P8_SCUL1B   132.00,C3,,0.00096,0.00222,0.00032,123,123,123,1,0.00197,0.00596,0,174.24,0.167,0.387,,0.343,1.038,
73954,P8_CREB1_M1 132.00,78038,P8_TERM_105 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73954,P8_CREB1_M1 132.00,78039,P8_TERM_110 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73954,P8_CREB1_M1 132.00,78042,P8_TERM_305 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73954,P8_CREB1_M1 132.00,78044,P8_TERM_705 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73954,P8_CREB1_M1 132.00,78048,P8_TERM_905 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73954,P8_CREB1_M1 132.00,78198,P8D_TERM    132.00,0,,0.0001,0.0001,0.00411,2286284,2286284,2286284,0.12,0.0001,0.0001,0.004112,174.24,0.017,0.017,,0.017,0.017,
73954,P8_CREB1_M1 132.00,78201,P8F_TERM    132.00,0,,0.0001,0.0001,0.0025,2286284,2286284,2286284,0.08,0.0001,0.0001,0.0025,174.24,0.017,0.017,,0.017,0.017,
73954,P8_CREB1_M1 132.00,601509,P5_TERM_C38 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73956,P4_DRAX1_M1 132.00,78035,P4_TERM990  132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73956,P4_DRAX1_M1 132.00,78036,P4_TERM990( 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73956,P4_DRAX1_M1 132.00,78144,P4_TERM     132.00,0,,0.0001,0.0001,0.01798,2286284,2286284,2286284,0.47,0.0001,0.0001,0.017982,174.24,0.017,0.017,,0.017,0.017,
73956,P4_DRAX1_M1 132.00,600719,P4_TERM_LAK 132.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73957,P8_DRIF1A   132.00,78038,P8_TERM_105 132.00,C3,,0.00556,0.0124,0.00279,123,123,123,1,0.01118,0.03242,0.00164,174.24,0.969,2.161,,1.948,5.649,
73957,P8_DRIF1A   132.00,601469,P8_SCUD1A   132.00,C3,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73958,P8_DRIF1B   132.00,601469,P8_SCUD1A   132.00,C3,,0.02012,0.04461,0.01016,123,123,123,1,0.04043,0.11671,0.00597,174.24,3.506,7.773,,7.045,20.336,
73960,P8_DRIF61   66.000,78015,P8_SEAT61   66.000,C3,,0.061,0.14412,0.0013,62,62,62,1,0.11805,0.05254,0.00325,43.56,2.657,6.278,,5.142,2.289,
73963,P5_FEAT1A   132.00,73965,P5_FERP11   132.00,C8,,0.00323,0.01755,0.01006,241,241,241,1,0.00862,0.04183,0.016392,174.24,0.563,3.058,,1.502,7.288,
73964,P5_FEAT1B   132.00,73966,P5_FERP12   132.00,C8,,0.00324,0.01757,0.01007,241,241,241,1,0.00862,0.04185,0.016394,174.24,0.565,3.061,,1.502,7.292,
73965,P5_FERP11   132.00,78050,P5_TERM_FEA 132.00,C8,,0.0001,0.0001,0.00637,256,256,256,1,0.0001,0.0016,0.015924,174.24,0.017,0.017,,0.017,0.279,
73966,P5_FERP12   132.00,78051,P5B_TERM_FEA132.00,C8,,0.000231,0.000885,0.00598,256,256,256,1,0.0001,0.00015,0.015924,174.24,0.040,0.154,,0.017,0.026,
73968,P4_GOLF61   66.000,78021,P4_TWIR6A   66.000,C3,,0.01601,0.03932,0.00746,114.3,114.3,114.3,1,0.0001,0.001,0,43.56,0.697,1.713,,0.004,0.044,
73969,P4_GOOF61   66.000,73970,P4_GOOF6A   66.000,K3,,0.00048,0.00081,0.00069,114.3,114.3,114.3,1,0.00095,0.00203,0.001733,43.56,0.021,0.035,,0.041,0.088,
73971,P6_HAPW61   66.000,73972,P6_HAPW6A   66.000,C8,,0.0001,0.00011,0.00031,99,99,99,1,0.00011,0.00027,0.00078,43.56,0.004,0.005,,0.005,0.012,
73974,P8_HULS1A   132.00,78044,P8_TERM_705 132.00,C3,,0.00422,0.005,0.34203,129,129,129,1,0.00844,0.0125,0.85,174.24,0.735,0.871,,1.471,2.178,
73975,P8_HULS1B   132.00,78046,P8_TERM_805 132.00,C3,,0.00424,0.00503,0.34287,129,129,129,1,0.00847,0.0125,0.85,174.24,0.739,0.876,,1.476,2.178,
73977,P8_HULW1A   132.00,78039,P8_TERM_110 132.00,C3,,0.010949,0.024468,0.00549,123,123,123,1,0.022,0.06397,0.00323,174.24,1.908,4.263,,3.833,11.146,
73978,P8_HULW1B   132.00,78041,P8_TERM_205 132.00,C3,,0.010944,0.024462,0.00549,123,123,123,1,0.022,0.06395,0.00323,174.24,1.907,4.262,,3.833,11.143,
73980,P8_KEAW11   132.00,78070,P8G_XZTERM21132.00,C3,,0.00018,0.00058,0.00744,256,256,256,1,0.00036,0.00146,0.018611,174.24,0.031,0.101,,0.063,0.254,
73981,P1_KIRK1_M1 132.00,78114,P1E_TERM    132.00,0,,0.0001,0.0001,0.01041,2286284,2286284,2286284,0.32,0.0001,0.0001,0.010411,174.24,0.017,0.017,,0.017,0.017,
73982,P5_KIRL1A   132.00,78052,P5_TERM_KIR 132.00,C3,,0.0001,0.00028,0.01276,138,138,138,1,0.00018,0.00069,0.031898,174.24,0.017,0.049,,0.031,0.120,
73983,P5_KIRL1B   132.00,78053,P5B_TERM_KIR132.00,C3,,0.0001,0.000234,0.01079,138,138,138,1,0.000149,0.00059,0.02696,174.24,0.017,0.041,,0.026,0.103,
73985,P6_THOM4_M5 400.00,601064,P6_THOM4_M6 400.00,@X,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73985,P6_THOM4_M5 400.00,601065,P6_THOM4_R6 400.00,*X,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
73988,P3_MALW1A   132.00,78045,P3_TERM_705 132.00,C3,,0.00527,0.00795,0.1147,228.6,228.6,228.6,1,0.00771,0.00514,0.2866,174.24,0.918,1.385,,1.343,0.896,
73989,P3_MALW1B   132.00,78047,P3_TERM_805 132.00,C3,,0.00527,0.00795,0.1147,228.6,228.6,228.6,1,0.00771,0.00514,0.2866,174.24,0.918,1.385,,1.343,0.896,
73993,P6_OSBA1_M1 132.00,78023,P6_TERM110( 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73993,P6_OSBA1_M1 132.00,78083,P6B_XZTERM22132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73993,P6_OSBA1_M1 132.00,78084,P6C_XZTERM22132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73993,P6_OSBA1_M1 132.00,78085,P6D_XZTERM22132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73993,P6_OSBA1_M1 132.00,78086,P6E_XZTERM22132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
73993,P6_OSBA1_M1 132.00,78159,P6B_TERM    132.00,0,,0.0001,0.0001,0.00926,2286284,2286284,2286284,0.28,0.0001,0.0001,0.009262,174.24,0.017,0.017,,0.017,0.017,
73994,P2_PHG068   275.00,73996,P2_PHG096   275.00,B3,,0.000571,0.003975,0.02714,551,551,551,9.67,0.002051,0.010872,0.016531,756.25,0.432,3.006,,1.551,8.222,
73994,P2_PHG068   275.00,78061,P2_XD001    275.00,B3,,0.000139,0.000971,0.00663,551,551,551,2.36,0.000501,0.002657,0.00404,756.25,0.105,0.734,,0.379,2.009,
73995,P2B_PHG068  275.00,73997,P2B_PHG096  275.00,B3,,0.000571,0.003975,0.02714,551,551,551,9.67,0.002051,0.010872,0.016531,756.25,0.432,3.006,,1.551,8.222,
73995,P2B_PHG068  275.00,78062,P2B_XD001   275.00,B3,,0.000139,0.000971,0.00663,551,551,551,2.36,0.000501,0.002657,0.00404,756.25,0.105,0.734,,0.379,2.009,
73996,P2_PHG096   275.00,73998,P2_PHG100   275.00,B3,,0.000117,0.000589,0.00394,551,551,551,1.42,0.000334,0.001603,0.002409,756.25,0.088,0.445,,0.253,1.212,
73997,P2B_PHG096  275.00,73999,P2B_PHG100  275.00,B3,,0.000117,0.000589,0.00394,551,551,551,1.42,0.000334,0.001603,0.002409,756.25,0.088,0.445,,0.253,1.212,
73998,P2_PHG100   275.00,74000,P2_PHG129   275.00,B3,,0.001063,0.004231,0.02774,551,551,551,10.12,0.002545,0.01146,0.017126,756.25,0.804,3.200,,1.925,8.667,
73999,P2B_PHG100  275.00,78000,P2B_PHG129  275.00,B3,,0.001063,0.004231,0.02774,551,551,551,10.12,0.002545,0.01146,0.017126,756.25,0.804,3.200,,1.925,8.667,
74000,P2_PHG129   275.00,78001,P2_PHG133B  275.00,B3,,0.0001,0.00063,0.00272,551,551,551,1.21,0.000252,0.001508,0.001779,756.25,0.076,0.476,,0.191,1.140,
74001,Q6_ALCA1B   132.00,74005,Q6_BLYT1B   132.00,C3,,0.00361,0.0083,0,9999,9999,9999,1,0.00722,0.03305,0,174.24,0.629,1.446,,1.258,5.759,
74001,Q6_ALCA1B   132.00,74017,Q6_LINT1B   132.00,C3,,0.00703,0.01608,0,123,123,123,1,0.02223,0.06405,0,174.24,1.225,2.802,,3.873,11.160,
74001,Q6_ALCA1B   132.00,74025,Q6_TERM710  132.00,C3,,0.000119,0.00057,0.00015,9999,9999,9999,1,0.00024,0.00148,0.000068,174.24,0.021,0.099,,0.042,0.258,
74003,Q6_BEDS61   66.000,74019,Q6_MADS61   66.000,K3,,0.02032,0.05309,0,57,57,57,1,0.02032,0.05309,0.09,43.56,0.885,2.313,,0.885,2.313,
74003,Q6_BEDS61   66.000,74051,Q6_TERM     66.000,K3,,0.02141,0.04789,0,55,55,55,1,0.02141,0.04789,0.15,43.56,0.933,2.086,,0.933,2.086,
74003,Q6_BEDS61   66.000,74052,Q6B_TERM    66.000,K3,,0.02127,0.04775,0,55,55,55,1,0.02127,0.04775,0.16,43.56,0.927,2.080,,0.927,2.080,
74003,Q6_BEDS61   66.000,74737,Q6K_TERM    66.000,K3,,0.01992,0.04413,0,55,55,55,1,0.01992,0.04413,0.05,43.56,0.868,1.922,,0.868,1.922,
74004,Q6_BLYT1A   132.00,74046,Q6_ALCA1A   132.00,C3,,0.0035,0.0082,0,9999,9999,9999,1,0.01184,0.01773,0,174.24,0.610,1.429,,2.063,3.089,
74004,Q6_BLYT1A   132.00,74692,Q6B_TERM    132.00,0,,0.0001,0.0001,0.00579,2286284,2286284,2286284,0.18,0.0001,0.0001,0.00579,174.24,0.017,0.017,,0.017,0.017,
74005,Q6_BLYT1B   132.00,74027,Q6_TERM     132.00,0,,0.0001,0.0001,0.00882,2286284,2286284,2286284,0.27,0.0001,0.0001,0.008817,174.24,0.017,0.017,,0.017,0.017,
74006,Q6_BLYT2_M1 275.00,74043,Q6_XF080    275.00,B3,,0.0001,0.00017,0.00073,682,682,682,0.33,0.0001,0.000408,0.000435,756.25,0.076,0.129,,0.076,0.309,
74006,Q6_BLYT2_M1 275.00,74044,Q6B_XF080   275.00,B3,,0.0001,0.00014,0.0006,682,682,682,0.27,0.0001,0.000334,0.000357,756.25,0.076,0.106,,0.076,0.253,
74006,Q6_BLYT2_M1 275.00,74045,Q6_ZZA001   275.00,A3,,0.0001,0.0001,0.00013,1360,1360,1360,0.05,0.0001,0.0001,0.000073,756.25,0.076,0.076,,0.076,0.076,
74006,Q6_BLYT2_M1 275.00,74411,Q4B_ZZA052  275.00,B3,,0.000734,0.007072,0.04518,1360,1360,1360,16.65,0.003229,0.01834,0.028083,756.25,0.555,5.348,,2.442,13.870,
74006,Q6_BLYT2_M1 275.00,74688,Q6_TERM     275.00,0,,0.0001,0.0001,0.00831,4763092,4763092,4763092,0.09,0.0001,0.0001,0.008306,756.25,0.076,0.076,,0.076,0.076,
74009,Q6_BLYT6A   66.000,74042,Q6_WHAR61   66.000,K3,,0.0096,0.02499,0,57,57,57,1,0.0096,0.02499,0.11,43.56,0.418,1.089,,0.418,1.089,
74009,Q6_BLYT6A   66.000,74293,Q6F_TERM    66.000,K3,,0.01352,0.03405,0,57,57,57,1,0.01352,0.03405,0.14,43.56,0.589,1.483,,0.589,1.483,
74010,Q6_BSQU61   66.000,74020,Q6_SBUR6A   66.000,K3,,0.038751,0.078756,0,51,51,51,1,0.038751,0.078756,0.18,43.56,1.688,3.431,,1.688,3.431,
74010,Q6_BSQU61   66.000,74023,Q6_SEGH6A   66.000,K3,,0.01976,0.05002,0,57,57,57,1,0.02455,0.05156,0.19,43.56,0.861,2.179,,1.069,2.246,
74010,Q6_BSQU61   66.000,74024,Q6_SEGH6B   66.000,K3,,0.019303,0.04873,0,57,57,57,1,0.019303,0.04873,0.2,43.56,0.841,2.123,,0.841,2.123,
74012,Q6_CRAM61   66.000,74042,Q6_WHAR61   66.000,K3,,0.00554,0.00606,0,50,50,50,1,0.00554,0.00606,0.12,43.56,0.241,0.264,,0.241,0.264,
74012,Q6_CRAM61   66.000,74499,Q6I_TERM    66.000,K3,,0.0293,0.0687,0,43,43,43,1,0.0293,0.0687,0.1,43.56,1.276,2.993,,1.276,2.993,
74013,Q6_FAWD6A   66.000,74014,Q6_FAWD6B   66.000,K3,,0.057893,0.079706,0,39,39,39,1,0.057893,0.079706,0.17,43.56,2.522,3.472,,2.522,3.472,
74014,Q6_FAWD6B   66.000,74223,Q6E_TERM    66.000,K3,,0.027234,0.059596,0,43,43,43,1,0.027234,0.059596,0.13,43.56,1.186,2.596,,1.186,2.596,
74015,Q6_FAWD71   20.000,74021,Q6_SBUR71   20.000,C8,,0.44598,0.4277,0,194,194,194,1,1.35578,2.15533,0.24,4,1.784,1.711,,5.423,8.621,
74015,Q6_FAWD71   20.000,74021,Q6_SBUR71   20.000,J3,,0.35411,0.45932,0,311,311,311,1,1.19604,2.36705,0.04,4,1.416,1.837,,4.784,9.468,
74016,Q6_LINT1A   132.00,74460,Q6_LYNM1A   132.00,C3,,0.00492,0.01125,0,123,123,123,1,0.01453,0.04182,0,174.24,0.857,1.960,,2.532,7.287,
74018,Q6_LINT61   66.000,601410,Q6_MIMO61   66.000,K3,,0.058415,0.141988,0,65,65,65,1,0.11499,0.348111,0,43.56,2.545,6.185,,5.009,15.164,
74019,Q6_MADS61   66.000,74446,Q6G_TERM    66.000,K3,,0.0115,0.0232,0,55,55,55,1,0.0115,0.0232,0.08,43.56,0.501,1.011,,0.501,1.011,
74023,Q6_SEGH6A   66.000,74495,Q6H_TERM    66.000,K3,,0.03878,0.09942,0,57,57,57,1,0.03878,0.09942,0.21,43.56,1.689,4.331,,1.689,4.331,
74023,Q6_SEGH6A   66.000,74572,Q6_SEGH6C   66.000,K3,,0.0001,0.0001,0,57,57,57,1,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
74024,Q6_SEGH6B   66.000,74054,Q6D_TERM    66.000,K3,,0.0368,0.09449,0,57,57,57,1,0.0368,0.09449,0.22,43.56,1.603,4.116,,1.603,4.116,
74024,Q6_SEGH6B   66.000,74573,Q6_SEGH6D   66.000,K3,,0.0001,0.0001,0,57,57,57,1,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
74025,Q6_TERM710  132.00,74046,Q6_ALCA1A   132.00,C3,,0.000155,0.000617,0.00018,9999,9999,9999,1,0.00032,0.001612,0.000118,174.24,0.027,0.108,,0.056,0.281,
74040,Q6_WANS6A   66.000,74550,Q6J_TERM    66.000,K3,,0.015,0.01,0,34,34,34,1,0.015,0.01,0.06,43.56,0.653,0.436,,0.653,0.436,
74041,Q6_WANS6B   66.000,74053,Q6C_TERM    66.000,K3,,0.015,0.01,0,34,34,34,1,0.015,0.01,0.07,43.56,0.653,0.436,,0.653,0.436,
74043,Q6_XF080    275.00,74109,Q5_XF002    275.00,B3,,0.001436,0.013568,0.05847,682,682,682,26.11,0.005418,0.032464,0.03829,756.25,1.086,10.261,,4.097,24.551,
74044,Q6B_XF080   275.00,74110,Q5B_XF002   275.00,B3,,0.001436,0.013568,0.05847,682,682,682,26.11,0.005418,0.032464,0.03829,756.25,1.086,10.261,,4.097,24.551,
74045,Q6_ZZA001   275.00,74410,Q4_ZZA052   275.00,A3,,0.000734,0.007072,0.04518,1360,1360,1360,16.65,0.003229,0.01834,0.028083,756.25,0.555,5.348,,2.442,13.870,
74046,Q6_ALCA1A   132.00,74460,Q6_LYNM1A   132.00,C3,,0.00212,0.00485,0,114,114,114,1,0.00653,0.01881,0,174.24,0.369,0.845,,1.138,3.277,
74047,Q5C_TERM    132.00,74080,Q5_NEHA11   132.00,C3,,0.00092,0.00171,0,103,103,103,1,0.0021,0.00635,0,174.24,0.160,0.298,,0.366,1.106,
74047,Q5C_TERM    132.00,74092,Q5_STEN1_M1 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74048,Q6_BLYT4_M1 400.00,74444,Q6_BLYT_CSE 400.00,A3,,0.0001,0.0001,0,2199,2199,2199,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
74048,Q6_BLYT4_M1 400.00,74445,Q6_BLYT2_CS 400.00,A3,,0.0001,0.0001,0,2199,2199,2199,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
74049,Q5E_TERM    132.00,74066,Q5_BLUC1B   132.00,C3,,0.000801,0.00184,0,89,89,89,1,0.00243,0.00701,0,174.24,0.140,0.321,,0.423,1.221,
74049,Q5E_TERM    132.00,74092,Q5_STEN1_M1 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74050,Q5F_TERM    132.00,74092,Q5_STEN1_M1 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74050,Q5F_TERM    132.00,74332,Q4_DUNS1A   132.00,C3,,0.0025,0.0134,0.0052,123,123,123,1,0.0051,0.0489,0,174.24,0.436,2.335,,0.889,8.520,
74051,Q6_TERM     66.000,74559,Q6_BLYT6_M1 66.000,K3,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
74052,Q6B_TERM    66.000,74559,Q6_BLYT6_M1 66.000,K3,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
74053,Q6C_TERM    66.000,74559,Q6_BLYT6_M1 66.000,K3,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
74054,Q6D_TERM    66.000,74559,Q6_BLYT6_M1 66.000,K3,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
74055,Q5_4TQ111_C 400.00,74696,Q7_SPEN4_MC 400.00,A3,,0.000497,0.007368,0.22416,2470,2470,2470,37.79,0.003081,0.019535,0.13818,1600,0.795,11.789,,4.930,31.256,
74055,Q5_4TQ111_C 400.00,600306,Q5_STEW4_M2 400.00,A3,,0.0001,0.0001,0.02083,2470,2470,2470,0.13,0.0001,0.0001,0.020828,1600,0.160,0.160,,0.160,0.160,
74058,Q5_ANNF11   132.00,74586,Q5C_TERM990(132.00,C3,,0.01671,0.03843,0,123,123,123,1,0.01671,0.03843,0,174.24,2.912,6.696,,2.912,6.696,
74059,Q5_ANNF12   132.00,74060,Q5_ANNF1B   132.00,C3,,0.01183,0.02625,0.00598,123,123,123,1,0.02379,0.06866,0,174.24,2.061,4.574,,4.145,11.963,
74060,Q5_ANNF1B   132.00,74071,Q5_COAS1B   132.00,C3,,0.00445,0.01018,0,123,123,123,1,0.01345,0.0387,0,174.24,0.775,1.774,,2.344,6.743,
74060,Q5_ANNF1B   132.00,74583,Q5_TERM990  132.00,C3,,0.00446,0.01039,0.00914,123,123,123,1,0.00926,0.02682,0,174.24,0.777,1.810,,1.613,4.673,
74062,Q5_BARR1A   132.00,74614,Q5J_TERM    132.00,C3,,0.0015,0.00499,0.06087,113,113,113,1,0.01138,0.00296,0,174.24,0.261,0.869,,1.983,0.516,
74063,Q5_BARR1B   132.00,74103,Q5D_TERM    132.00,C3,,0.00176,0.00583,0.07117,113,113,113,1,0.0133,0.00346,0,174.24,0.307,1.016,,2.317,0.603,
74065,Q5_BLUC1A   132.00,74607,Q5H_TERM    132.00,C3,,0.000801,0.00184,0,89,89,89,1,0.00243,0.00701,0,174.24,0.140,0.321,,0.423,1.221,
74070,Q5_COAS1A   132.00,74584,Q5_TERM990( 132.00,C3,,0.00869,0.02025,0.00273,123,123,123,1,0.02583,0.07519,0,174.24,1.514,3.528,,4.501,13.101,
74077,Q5_HARA1A   132.00,74083,Q5_RAVW1A   132.00,C3,,0.00546,0.012155,0.01124,123,123,123,1,0.00992,0.028638,0.01,174.24,0.951,2.118,,1.728,4.990,
74078,Q5_HARA1B   132.00,74084,Q5_RAVW1B   132.00,C3,,0.00546,0.012155,0.01124,123,123,123,1,0.00992,0.028638,0.02,174.24,0.951,2.118,,1.728,4.990,
74081,Q5_NEHA12   132.00,74612,Q5I_TERM    132.00,C3,,0.00078,0.00163,0,103,103,103,1,0.002,0.0061,0,174.24,0.136,0.284,,0.348,1.063,
74083,Q5_RAVW1A   132.00,74569,Q5_RAVW1C   132.00,C3,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74083,Q5_RAVW1A   132.00,74587,Q5D_TERM990(132.00,C3,,0.01488,0.033405,0.03373,123,123,123,1,0.02976,0.085913,0,174.24,2.593,5.820,,5.185,14.969,
74084,Q5_RAVW1B   132.00,74570,Q5_RAVW1D   132.00,C3,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74084,Q5_RAVW1B   132.00,74585,Q5B_TERM990(132.00,C3,,0.01488,0.033405,0.03373,123,123,123,1,0.02976,0.085913,0,174.24,2.593,5.820,,5.185,14.969,
74092,Q5_STEN1_M1 132.00,74101,Q5B_TERM    132.00,0,,0.0001,0.0001,0.00436,2286284,2286284,2286284,0.15,0.0001,0.0001,0.00436,174.24,0.017,0.017,,0.017,0.017,
74092,Q5_STEN1_M1 132.00,74103,Q5D_TERM    132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74092,Q5_STEN1_M1 132.00,74567,Q5B_INT_NODE132.00,C3,,0.0001,0.0001,0,198,198,198,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74092,Q5_STEN1_M1 132.00,74599,Q5G_TERM    132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74092,Q5_STEN1_M1 132.00,74607,Q5H_TERM    132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74092,Q5_STEN1_M1 132.00,74612,Q5I_TERM    132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74092,Q5_STEN1_M1 132.00,74614,Q5J_TERM    132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74092,Q5_STEN1_M1 132.00,74679,Q5_TERM     132.00,0,,0.0001,0.0001,0.00111,2286284,2286284,2286284,0.05,0.0001,0.0001,0.001113,174.24,0.017,0.017,,0.017,0.017,
74093,Q5_STES1_M1 132.00,74565,Q5_INT_NODE 132.00,C3,,0.0001,0.0001,0,198,198,198,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74093,Q5_STES1_M1 132.00,74583,Q5_TERM990  132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74093,Q5_STES1_M1 132.00,74584,Q5_TERM990( 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74093,Q5_STES1_M1 132.00,74585,Q5B_TERM990(132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74093,Q5_STES1_M1 132.00,74586,Q5C_TERM990(132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74093,Q5_STES1_M1 132.00,74587,Q5D_TERM990(132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74094,Q5_STEW2_M1 275.00,74099,Q5_TERM247  275.00,0,,0.0001,0.0001,0.00516,1200,1200,1200,0.1,0.0001,0.0001,0.005159,756.25,0.076,0.076,,0.076,0.076,
74094,Q5_STEW2_M1 275.00,74100,Q5_TERM     275.00,0,,0.0001,0.0001,0.01474,4763092,4763092,4763092,0.15,0.0001,0.0001,0.014745,756.25,0.076,0.076,,0.076,0.076,
74094,Q5_STEW2_M1 275.00,74106,Q5_XB254    275.00,B3,,0.000301,0.002164,0.01394,774,774,774,5.11,0.001078,0.005707,0.008751,756.25,0.228,1.637,,0.815,4.316,
74094,Q5_STEW2_M1 275.00,74109,Q5_XF002    275.00,B3,,0.0001,0.000177,0.00076,682,682,682,0.34,0.0001,0.000423,0.000451,756.25,0.076,0.134,,0.076,0.320,
74094,Q5_STEW2_M1 275.00,74110,Q5B_XF002   275.00,B3,,0.0001,0.000172,0.00074,682,682,682,0.33,0.0001,0.000412,0.000439,756.25,0.076,0.130,,0.076,0.312,
74094,Q5_STEW2_M1 275.00,74516,Q5_STEW2A   275.00,0,,0.0001,0.0001,0.00579,274,274,274,0.07,0.0001,0.0001,0.005787,756.25,0.076,0.076,,0.076,0.076,
