From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
74094,Q5_STEW2_M1 275.00,74517,Q5_TERM234  275.00,B3,,0.0001,0.000116,0.02584,854,854,854,0.44,0.0001,0.000319,0.025837,756.25,0.076,0.088,,0.076,0.241,
74094,Q5_STEW2_M1 275.00,74682,Q5B_TERM    275.00,0,,0.0001,0.0001,0.0082,4763092,4763092,4763092,0.08,0.0001,0.0001,0.008202,756.25,0.076,0.076,,0.076,0.076,
74104,Q5_XB181    275.00,74105,Q5_XB182    275.00,B3,,0.0001,0.0001,0.00065,774,774,774,0.24,0.0001,0.000265,0.000378,756.25,0.076,0.076,,0.076,0.200,
74104,Q5_XB181    275.00,74290,Q8_XB002    275.00,B3,,0.003274,0.023496,0.15139,774,774,774,55.45,0.011707,0.06197,0.095028,756.25,2.476,17.769,,8.853,46.865,
74105,Q5_XB182    275.00,74106,Q5_XB254    275.00,B3,,0.001336,0.009588,0.06178,774,774,774,22.62,0.004777,0.025287,0.038776,756.25,1.010,7.251,,3.613,19.123,
74107,Q5B_XB254   275.00,74108,Q5_XB271    275.00,B3,,0.000301,0.002164,0.01394,854,854,854,5.11,0.001078,0.005707,0.008751,756.25,0.228,1.637,,0.815,4.316,
74107,Q5B_XB254   275.00,74546,Q8_XB182    275.00,B3,,0.001336,0.009588,0.06178,854,854,854,22.62,0.004777,0.025287,0.038776,756.25,1.010,7.251,,3.613,19.123,
74108,Q5_XB271    275.00,74517,Q5_TERM234  275.00,B3,,0.0001,0.0001,0,854,854,854,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
74111,Q2_2TX018_C 400.00,74132,Q2_CSE_2TX0 400.00,A3,,0.0001,0.000234,2.052,2418,2418,2418,5.7,0.000399,0.000148,2.052,1600,0.160,0.374,,0.638,0.237,
74111,Q2_2TX018_C 400.00,74167,Q2_LACK4_M1 400.00,A3,,0.0001,0.001043,0.03268,2418,2418,2418,5.43,0.000359,0.002777,0.020294,1600,0.160,1.669,,0.574,4.443,
74112,Q2B_2TX018_C400.00,74133,Q2B_CSE_2TX0400.00,A3,,0.0001,0.000234,2.052,2418,2418,2418,5.7,0.000399,0.000148,2.052,1600,0.160,0.374,,0.638,0.237,
74112,Q2B_2TX018_C400.00,74167,Q2_LACK4_M1 400.00,A3,,0.0001,0.001043,0.03268,2418,2418,2418,5.43,0.000359,0.002777,0.020294,1600,0.160,1.669,,0.574,4.443,
74113,Q2_2TX062   400.00,74127,Q2_4VC049   400.00,A3,,0.0001,0.0001,0.0021,2418,2418,2418,0.35,0.0001,0.000179,0.001305,1600,0.160,0.160,,0.160,0.286,
74113,Q2_2TX062   400.00,74132,Q2_CSE_2TX0 400.00,A3,,0.000131,0.001929,0.06046,2418,2418,2418,10.04,0.000664,0.005137,0.037544,1600,0.210,3.086,,1.062,8.219,
74114,Q2B_2TX062  400.00,74128,Q2B_4VC049  400.00,A3,,0.0001,0.0001,0.0021,2418,2418,2418,0.35,0.0001,0.000179,0.001305,1600,0.160,0.160,,0.160,0.286,
74114,Q2B_2TX062  400.00,74133,Q2B_CSE_2TX0400.00,A3,,0.000131,0.001929,0.06046,2418,2418,2418,10.04,0.000664,0.005137,0.037544,1600,0.210,3.086,,1.062,8.219,
74115,Q2_4TG003   275.00,74126,Q2_4TH04A   275.00,B3,,0.0001,0.0001,0.0005,1381,1381,1381,0.19,0.0001,0.000218,0.000303,756.25,0.076,0.076,,0.076,0.165,
74115,Q2_4TG003   275.00,74163,Q2_HATL2_M1 275.00,B3,,0.0001,0.00029,0.00184,1381,1381,1381,0.68,0.000119,0.000752,0.00116,756.25,0.076,0.219,,0.090,0.569,
74116,Q2_4TG004   275.00,74117,Q2_4TG016   275.00,B3,,0.00014,0.001682,0.01175,1093,1093,1093,4.13,0.000732,0.004531,0.007253,756.25,0.106,1.272,,0.554,3.427,
74116,Q2_4TG004   275.00,74504,Q2B_4TG003  275.00,B3,,0.0001,0.000163,0.00113,1093,1093,1093,0.4,0.0001,0.000438,0.00063,756.25,0.076,0.123,,0.076,0.331,
74117,Q2_4TG016   275.00,74205,Q2_ZZA213   275.00,B3,,0.0001,0.000128,0.00089,1093,1093,1093,0.31,0.0001,0.000344,0.000551,756.25,0.076,0.097,,0.076,0.260,
74118,Q2_4TG03A   275.00,74119,Q2_4TG04A   275.00,B3,,0.0001,0.0001,0.00029,1093,1093,1093,0.1,0.0001,0.000114,0.000164,756.25,0.076,0.076,,0.076,0.086,
74118,Q2_4TG03A   275.00,74121,Q2B_4TH003  275.00,B3,,0.0001,0.0001,0.0005,1093,1093,1093,0.18,0.0001,0.000194,0.000279,756.25,0.076,0.076,,0.076,0.147,
74119,Q2_4TG04A   275.00,74505,Q2B_4TG004  275.00,B3,,0.0001,0.0001,0.0003,1093,1093,1093,0.11,0.0001,0.000116,0.000167,756.25,0.076,0.076,,0.076,0.088,
74120,Q2_4TH003   275.00,74122,Q2_4TH004   275.00,B3,,0.0001,0.000144,0.00084,1381,1381,1381,0.32,0.0001,0.000363,0.000505,756.25,0.076,0.109,,0.076,0.275,
74120,Q2_4TH003   275.00,74163,Q2_HATL2_M1 275.00,B3,,0.0001,0.000286,0.00175,1381,1381,1381,0.66,0.0001,0.00073,0.001109,756.25,0.076,0.216,,0.076,0.552,
74121,Q2B_4TH003  275.00,74163,Q2_HATL2_M1 275.00,B3,,0.0001,0.000286,0.00175,1093,1093,1093,0.66,0.0001,0.00073,0.001109,756.25,0.076,0.216,,0.076,0.552,
74122,Q2_4TH004   275.00,74124,Q2_4TH016   275.00,B3,,0.00019,0.001852,0.01084,1381,1381,1381,4.18,0.000663,0.004672,0.006942,756.25,0.144,1.401,,0.501,3.533,
74123,Q2B_4TH004  275.00,74125,Q2B_4TH016  275.00,B3,,0.00019,0.001852,0.01084,1381,1381,1381,4.18,0.000663,0.004672,0.006942,756.25,0.144,1.401,,0.501,3.533,
74123,Q2B_4TH004  275.00,74126,Q2_4TH04A   275.00,B3,,0.0001,0.0001,0.00042,1381,1381,1381,0.16,0.0001,0.00018,0.00025,756.25,0.076,0.076,,0.076,0.136,
74124,Q2_4TH016   275.00,74206,Q2_ZZA214   275.00,B3,,0.0001,0.000118,0.00082,1381,1381,1381,0.29,0.0001,0.000314,0.000501,756.25,0.076,0.089,,0.076,0.237,
74125,Q2B_4TH016  275.00,74207,Q2B_ZZA214  275.00,B3,,0.0001,0.000118,0.00082,1381,1381,1381,0.29,0.0001,0.000314,0.000501,756.25,0.076,0.089,,0.076,0.237,
74129,Q2_CORF_61  66.000,74131,Q2_CORL_61  66.000,K3,,0.000779,0.0001,0,9999,9999,9999,1,0.000779,0.0001,0.000001,43.56,0.034,0.004,,0.034,0.004,
74129,Q2_CORF_61  66.000,74177,Q2_TERM910  66.000,1,,0.002032,0.002573,0.00004,9999,9999,9999,1,0.002032,0.002573,0.000035,43.56,0.089,0.112,,0.089,0.112,
74129,Q2_CORF_61  66.000,74177,Q2_TERM910  66.000,K3,,0.021337,0.002375,0.00003,9999,9999,9999,1,0.021337,0.002375,0.000028,43.56,0.929,0.103,,0.929,0.103,
74130,Q2_CORK61   66.000,74131,Q2_CORL_61  66.000,K3,,0.009262,0.001031,0.00001,9999,9999,9999,1,0.009262,0.001031,0.000012,43.56,0.403,0.045,,0.403,0.045,
74130,Q2_CORK61   66.000,74177,Q2_TERM910  66.000,K3,,0.028044,0.003121,0.00004,9999,9999,9999,1,0.028044,0.003121,0.000036,43.56,1.222,0.136,,1.222,0.136,
74130,Q2_CORK61   66.000,74508,Q2_GRTO63   66.000,1,,0.004526,0.000504,0.00001,120,120,120,1,0.004526,0.000504,0.000006,43.56,0.197,0.022,,0.197,0.022,
74130,Q2_CORK61   66.000,74508,Q2_GRTO63   66.000,K3,,0.004526,0.000504,0.00001,120,120,120,1,0.004526,0.000504,0.000006,43.56,0.197,0.022,,0.197,0.022,
74137,Q2_CSE_ZZA2 400.00,74167,Q2_LACK4_M1 400.00,A3,,0.0001,0.0001,0.045,1831,1831,1831,0.25,0.0001,0.0001,0.045,1600,0.160,0.160,,0.160,0.160,
74137,Q2_CSE_ZZA2 400.00,74643,Q2_ZZA244   400.00,A3,,0.0001,0.000469,0.01401,1831,1831,1831,2.39,0.000206,0.001253,0.008806,1600,0.160,0.750,,0.330,2.005,
74163,Q2_HATL2_M1 275.00,74504,Q2B_4TG003  275.00,B3,,0.0001,0.00029,0.00184,1093,1093,1093,0.68,0.000119,0.000752,0.00116,756.25,0.076,0.219,,0.090,0.569,
74166,Q2_LACK2_M1 275.00,74467,Q2_ZZA244   275.00,B3,,0.0001,0.000993,0.00662,1408,1408,1408,2.39,0.000437,0.002651,0.004162,756.25,0.076,0.751,,0.330,2.005,
74167,Q2_LACK4_M1 400.00,600078,Q2_TERM471( 400.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
74167,Q2_LACK4_M1 400.00,600109,Q2B_TERM471(400.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
74168,Q2_LACK61   66.000,601489,Q2_TEOW61   66.000,K3,,0.0001,0.000227,0,76,76,76,1,0.0001,0.0001,0,43.56,0.004,0.010,,0.004,0.004,
74168,Q2_LACK61   66.000,601490,Q2_TEOW62   66.000,K3,,0.0001,0.000229,0,76,76,76,1,0.0001,0.0001,0,43.56,0.004,0.010,,0.004,0.004,
74169,Q2_REDC61   66.000,74170,Q2_REDK61   66.000,K3,,0.006762,0.000753,0.00001,9999,9999,9999,1,0.006762,0.000753,0.000009,43.56,0.295,0.033,,0.295,0.033,
74169,Q2_REDC61   66.000,74171,Q2_REDP61   66.000,K3,,0.010065,0.00112,0.00001,9999,9999,9999,1,0.010065,0.00112,0.000013,43.56,0.438,0.049,,0.438,0.049,
74170,Q2_REDK61   66.000,74177,Q2_TERM910  66.000,K3,,0.020231,0.002252,0.00003,9999,9999,9999,1,0.020231,0.002252,0.000026,43.56,0.881,0.098,,0.881,0.098,
74171,Q2_REDP61   66.000,74177,Q2_TERM910  66.000,K3,,0.019273,0.002145,0.00003,9999,9999,9999,1,0.019272,0.002145,0.000025,43.56,0.840,0.093,,0.839,0.093,
74175,Q2_SALH2_MC 275.00,74210,Q2B_ZZA220  275.00,B3,,0.0001,0.0001,0.0006,1381,1381,1381,0.21,0.0001,0.000233,0.000371,756.25,0.076,0.076,,0.076,0.176,
74175,Q2_SALH2_MC 275.00,74638,Q2_YYJ038   275.00,B3,,0.0001,0.0001,0.00044,1381,1381,1381,0.17,0.0001,0.000187,0.000256,756.25,0.076,0.076,,0.076,0.141,
74189,Q2_WILT2A   275.00,600656,Q2_GRST2A_M 275.00,B3,,0.0001,0.00011,0,207,207,207,1,0.0001,0.00011,0,756.25,0.076,0.083,,0.076,0.083,
74190,Q2_WILT2B   275.00,600656,Q2_GRST2A_M 275.00,B3,,0.0001,0.00011,0,207,207,207,1,0.0001,0.00011,0,756.25,0.076,0.083,,0.076,0.083,
74191,Q2_WILT2C   275.00,600557,Q2_GRST2B_M 275.00,B3,,0.0001,0.00011,0,198,198,198,1,0.0001,0.00011,0,756.25,0.076,0.083,,0.076,0.083,
74192,Q2_WILT2D   275.00,600557,Q2_GRST2B_M 275.00,B3,,0.0001,0.00011,0,206,206,206,1,0.0001,0.00011,0,756.25,0.076,0.083,,0.076,0.083,
74193,Q2_YYJ038   400.00,74353,Q4_NORT4_M1 400.00,A3,,0.000216,0.002452,0.06778,1831,1831,1831,12.01,0.001046,0.006357,0.042529,1600,0.346,3.923,,1.674,10.171,
74193,Q2_YYJ038   400.00,600266,Q2__CSE     400.00,A3,,0.0001,0.0001,0.0011,1831,1831,1831,0.19,0.0001,0.000103,0.000632,1600,0.160,0.160,,0.160,0.165,
74197,Q2_YYV001_C 275.00,600328,Q2_LACK2C   275.00,B3,,0.0001,0.0001,0.01605,1129,1129,1129,0.15,0.0001,0.0001,0.01605,756.25,0.076,0.076,,0.076,0.076,
74197,Q2_YYV001_C 275.00,600557,Q2_GRST2B_M 275.00,B3,,0.0001,0.000274,0.00167,1129,1129,1129,0.63,0.000118,0.000709,0.001059,756.25,0.076,0.207,,0.089,0.536,
74198,Q2B_YYV001_C275.00,600375,Q2_LACK2B   275.00,B3,,0.0001,0.0001,0.01605,1129,1129,1129,0.15,0.0001,0.0001,0.01605,756.25,0.076,0.076,,0.076,0.076,
74198,Q2B_YYV001_C275.00,600557,Q2_GRST2B_M 275.00,B3,,0.0001,0.000274,0.00167,1129,1129,1129,0.63,0.000118,0.000709,0.001059,756.25,0.076,0.207,,0.089,0.536,
74199,Q2_YYX001_C 275.00,600375,Q2_LACK2B   275.00,B3,,0.0001,0.0001,0.01605,1129,1129,1129,0.15,0.0001,0.0001,0.01605,756.25,0.076,0.076,,0.076,0.076,
74199,Q2_YYX001_C 275.00,600656,Q2_GRST2A_M 275.00,B3,,0.0001,0.000441,0.00269,1129,1129,1129,1.02,0.00019,0.001143,0.001708,756.25,0.076,0.334,,0.144,0.864,
74200,Q2B_YYX001_C275.00,600327,Q2_LACK2A   275.00,B3,,0.0001,0.0001,0.01605,1175,1175,1175,0.15,0.0001,0.0001,0.01605,756.25,0.076,0.076,,0.076,0.076,
74200,Q2B_YYX001_C275.00,600656,Q2_GRST2A_M 275.00,B3,,0.0001,0.000441,0.00269,1175,1175,1175,1.02,0.00019,0.001143,0.001708,756.25,0.076,0.334,,0.144,0.864,
74201,Q2_ZZA188   275.00,74202,Q2_ZZA189A  275.00,B3,,0.0001,0.000185,0.00129,1093,1093,1093,0.46,0.0001,0.000499,0.000717,756.25,0.076,0.140,,0.076,0.377,
74201,Q2_ZZA188   275.00,74420,Q4B_ZZA157  275.00,B3,,0.000345,0.004152,0.029,1093,1093,1093,10.2,0.001806,0.011187,0.017908,756.25,0.261,3.140,,1.366,8.460,
74202,Q2_ZZA189A  275.00,74204,Q2B_ZZA191  275.00,B3,,0.0001,0.0001,0.00061,1093,1093,1093,0.22,0.0001,0.000237,0.00034,756.25,0.076,0.076,,0.076,0.179,
74203,Q2_ZZA191   275.00,74205,Q2_ZZA213   275.00,B3,,0.000278,0.003353,0.02343,1093,1093,1093,8.24,0.001459,0.009035,0.014463,756.25,0.210,2.536,,1.103,6.833,
74203,Q2_ZZA191   275.00,74338,Q4_HARM2_MC 275.00,B3,,0.0001,0.0001,0.00061,1093,1093,1093,0.22,0.0001,0.000236,0.000339,756.25,0.076,0.076,,0.076,0.178,
74204,Q2B_ZZA191  275.00,74509,Q2B_ZZA213  275.00,B3,,0.000278,0.003353,0.02343,1093,1093,1093,8.24,0.001459,0.009035,0.014463,756.25,0.210,2.536,,1.103,6.833,
74206,Q2_ZZA214   275.00,74209,Q2_ZZA220   275.00,B3,,0.0001,0.000848,0.00585,1381,1381,1381,2.07,0.000389,0.002255,0.003595,756.25,0.076,0.641,,0.294,1.705,
74207,Q2B_ZZA214  275.00,74210,Q2B_ZZA220  275.00,B3,,0.0001,0.000848,0.00585,1381,1381,1381,2.07,0.000389,0.002255,0.003595,756.25,0.076,0.641,,0.294,1.705,
74208,Q2_ZZA220A  275.00,74209,Q2_ZZA220   275.00,B3,,0.0001,0.0001,0.0006,1381,1381,1381,0.21,0.0001,0.000233,0.000371,756.25,0.076,0.076,,0.076,0.176,
74208,Q2_ZZA220A  275.00,74211,Q2_ZZA221   275.00,B3,,0.0001,0.0001,0.00039,1381,1381,1381,0.14,0.0001,0.000151,0.000216,756.25,0.076,0.076,,0.076,0.114,
74211,Q2_ZZA221   275.00,74213,Q2_ZZA228A  275.00,B3,,0.0001,0.00099,0.00692,1381,1381,1381,2.44,0.000434,0.002698,0.004266,756.25,0.076,0.749,,0.328,2.040,
74213,Q2_ZZA228A  275.00,74465,Q2B_ZZA243R 275.00,B3,,0.000196,0.002067,0.01377,1381,1381,1381,4.97,0.000935,0.005526,0.008608,756.25,0.148,1.563,,0.707,4.179,
74222,Q2_TODP2_MC 275.00,74639,Q2_YYQ001   275.00,B3,,0.0001,0.001041,0.00685,1408,1408,1408,2.49,0.000434,0.002762,0.004301,756.25,0.076,0.787,,0.328,2.089,
74222,Q2_TODP2_MC 275.00,74648,Q2B_YYQ001  275.00,B3,,0.0001,0.001041,0.00685,1381,1381,1381,2.49,0.000434,0.002762,0.004301,756.25,0.076,0.787,,0.328,2.089,
74223,Q6E_TERM    66.000,74559,Q6_BLYT6_M1 66.000,K3,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
74226,Q8_BLVW1A   132.00,74237,Q8_EGRE1A   132.00,C2,,0.0665,0.14815,0.03358,123,123,123,1,0.13432,0.3865,0,174.24,11.587,25.814,,23.404,67.344,
74226,Q8_BLVW1A   132.00,74255,Q8_PENH1B   132.00,C2,,0.03105,0.07057,0.01775,228.6,228.6,228.6,1,0.06269,0.17908,0,174.24,5.410,12.296,,10.923,31.203,
74226,Q8_BLVW1A   132.00,74582,Q8_TERM230  132.00,C2,,0.00351,0.01101,0.00482,228.6,228.6,228.6,1,0.00798,0.03413,0,174.24,0.612,1.918,,1.390,5.947,
74227,Q8_BLVW1B   132.00,74232,Q8_CARL1C   132.00,C2,,0.00248,0.00552,0.00125,999,999,999,1,0.00501,0.01441,0,174.24,0.432,0.962,,0.873,2.511,
74227,Q8_BLVW1B   132.00,74254,Q8_PENH1A   132.00,C2,,0.031,0.07049,0.01524,228.6,228.6,228.6,1,0.06221,0.17892,0,174.24,5.401,12.282,,10.839,31.175,
74227,Q8_BLVW1B   132.00,74581,Q8_TERM225  132.00,C2,,0.00351,0.01101,0.00482,228.6,228.6,228.6,1,0.00798,0.03413,0,174.24,0.612,1.918,,1.390,5.947,
74228,Q8_CALN11   132.00,74739,Q8_TERM12(1 132.00,C2,,0.000538,0.001054,0.00854,999,999,999,1,0.004476,0.0015,0,174.24,0.094,0.184,,0.780,0.261,
74230,Q8_CARL1A   132.00,74629,Q8_XZTERM22 132.00,C2,,0.0056,0.01247,0.00283,999,999,999,1,0.0113,0.03252,0,174.24,0.976,2.173,,1.969,5.666,
74231,Q8_CARL1B   132.00,74498,Q8_XZTERM21 132.00,C2,,0.0074,0.01666,0.00367,999,999,999,1,0.01513,0.04259,0,174.24,1.289,2.903,,2.636,7.421,
74234,Q8_CSE_XB00 275.00,74249,Q8B_HARK2_MC275.00,B3,,0.0001,0.0001,0.00873,774,774,774,0.12,0.0001,0.0001,0.008728,756.25,0.076,0.076,,0.076,0.076,
74234,Q8_CSE_XB00 275.00,74292,Q8_XB01B    275.00,B3,,0.0001,0.0001,0.00035,774,774,774,0.13,0.0001,0.000144,0.000206,756.25,0.076,0.076,,0.076,0.109,
74236,Q8_DITN1A   132.00,74267,Q8_SIDD11   132.00,C2,,0.00359,0.00801,0.0019,999,999,999,1,0.00714,0.02309,0,174.24,0.626,1.396,,1.244,4.023,
74236,Q8_DITN1A   132.00,75432,R6_SEFI11   132.00,C2,,0.03078,0.06856,0.01554,228.6,228.6,228.6,1,0.06216,0.17885,0,174.24,5.363,11.946,,10.831,31.163,
74237,Q8_EGRE1A   132.00,75432,R6_SEFI11   132.00,C2,,0.01198,0.02669,0.00605,228.6,228.6,228.6,1,0.02419,0.06962,0,174.24,2.087,4.650,,4.215,12.131,
74238,Q8_EGRE1B   132.00,74272,Q8_STBU1A   132.00,C2,,0.01638,0.03648,0.0087,134,134,134,1,0.03314,0.09517,0,174.24,2.854,6.356,,5.774,16.582,
74238,Q8_EGRE1B   132.00,75432,R6_SEFI11   132.00,C2,,0.01198,0.02669,0.00605,228.6,228.6,228.6,1,0.02419,0.06962,0,174.24,2.087,4.650,,4.215,12.131,
74243,Q8_FOUR2_MC 275.00,74291,Q8B_XB002   275.00,B3,,0.003274,0.023496,0.15139,854,854,854,55.45,0.011707,0.06197,0.095028,756.25,2.476,17.769,,8.853,46.865,
74243,Q8_FOUR2_MC 275.00,74546,Q8_XB182    275.00,B3,,0.0001,0.0001,0,854,854,854,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
74245,Q8_HARK1_M1 132.00,74498,Q8_XZTERM21 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74245,Q8_HARK1_M1 132.00,74582,Q8_TERM230  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74245,Q8_HARK1_M1 132.00,74628,Q8B_XZTERM21132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74245,Q8_HARK1_M1 132.00,600118,SB6B_INT_NOD132.00,C1,,0.01194,0.02729,0.00743,199,199,199,1,0.01194,0.02729,0,174.24,2.080,4.755,,2.080,4.755,
74246,Q8_HARK1_R1 132.00,74702,Q8_TERM     132.00,0,,0.0001,0.0001,0.00723,2286284,2286284,2286284,0.29,0.0001,0.0001,0.007234,174.24,0.017,0.017,,0.017,0.017,
74247,Q8_HARK1_R2 132.00,74579,Q8_TERM215  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74247,Q8_HARK1_R2 132.00,74580,Q8_TERM220  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74247,Q8_HARK1_R2 132.00,74588,Q8_TERM_C20 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74248,Q8_HARK2_MC 275.00,74249,Q8B_HARK2_MC275.00,0,,0.0001,0.0001,0.00258,952.6,952.6,952.6,0.05,0.0001,0.0001,0.00258,756.25,0.076,0.076,,0.076,0.076,
74248,Q8_HARK2_MC 275.00,74289,Q8_XB001A   275.00,B3,,0.0001,0.0001,0.0003,854,854,854,0.11,0.0001,0.000122,0.000174,756.25,0.076,0.076,,0.076,0.092,
74248,Q8_HARK2_MC 275.00,74711,Q8B_TERM    275.00,0,,0.0001,0.0001,0.02976,4763092,4763092,4763092,0.14,0.0001,0.0001,0.029764,756.25,0.076,0.076,,0.076,0.076,
74249,Q8B_HARK2_MC275.00,74278,Q8_TERM     275.00,0,,0.0001,0.0001,0.00572,4763092,4763092,4763092,0.07,0.0001,0.0001,0.005718,756.25,0.076,0.076,,0.076,0.076,
74249,Q8B_HARK2_MC275.00,74714,Q8C_TERM    275.00,0,,0.0001,0.0001,0.02253,4763092,4763092,4763092,0.11,0.0001,0.0001,0.02253,756.25,0.076,0.076,,0.076,0.076,
74250,Q8_HARK4_M1 400.00,74279,Q8B_TERM    400.00,0,,0.0001,0.0001,0.09883,6928135,6928135,6928135,0.25,0.0001,0.0001,0.098828,1600,0.160,0.160,,0.160,0.160,
74250,Q8_HARK4_M1 400.00,74295,Q8_ZX03N    400.00,A2,,0.0001,0.0001,0.00171,2771,2771,2771,0.29,0.0001,0.000154,0.001071,1600,0.160,0.160,,0.160,0.246,
74250,Q8_HARK4_M1 400.00,74715,Q8C_TERM    400.00,0,,0.0001,0.0001,0,69282,69282,69282,0.3,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
74250,Q8_HARK4_M1 400.00,600000,SB6_ZV370   400.00,A2,,0.000157,0.001946,0.05766,2213,2213,2213,9.86,0.000822,0.005143,0.035765,1600,0.251,3.114,,1.315,8.229,
74250,Q8_HARK4_M1 400.00,600843,Q8_ZV402    400.00,A2,,0.0001,0.0001,0,2170,2170,2170,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
74250,Q8_HARK4_M1 400.00,601563,Q8_HARKG_M4 400.00,A2,,0.0001,0.0001,0.0006,2771,2771,2771,0.1,0.0001,0.0001,0.000374,1600,0.160,0.160,,0.160,0.160,
74253,Q8_INT_NODE 132.00,601570,Q8_HARKG1_M 132.00,C1,,0.007047,0.020317,0.00451,132,132,132,1,0.013107,0.048333,0,174.24,1.228,3.540,,2.284,8.422,
74254,Q8_PENH1A   132.00,75210,R6_SHAP1A   132.00,C2,,0.02652,0.06006,0.01303,123,123,123,1,0.0545,0.15201,0,174.24,4.621,10.465,,9.496,26.486,
74256,Q8_PENH31   33.000,75211,R6_SHAP31   33.000,P2,,0.2388,0.4524,0,999,999,999,1,0.2388,0.4524,0,10.89,2.601,4.927,,2.601,4.927,
74268,Q8_SIDD31   33.000,74274,Q8_STBU31   33.000,P2,,0.013,0.032,0,999,999,999,1,0.013,0.032,0,10.89,0.142,0.348,,0.142,0.348,
74269,Q8_SPAD1A   132.00,74588,Q8_TERM_C20 132.00,C2,,0.02621,0.05835,0.01734,228.6,228.6,228.6,1,0.0536,0.15198,0,174.24,4.567,10.167,,9.339,26.481,
74270,Q8_SPAD1B   132.00,74628,Q8B_XZTERM21132.00,C2,,0.02621,0.05835,0.01734,228.6,228.6,228.6,1,0.0536,0.15198,0,174.24,4.567,10.167,,9.339,26.481,
74272,Q8_STBU1A   132.00,74580,Q8_TERM220  132.00,C2,,0.05803,0.12925,0.0308,123,123,123,1,0.11743,0.33715,0,174.24,10.111,22.521,,20.461,58.745,
74273,Q8_STBU1B   132.00,75432,R6_SEFI11   132.00,C2,,0.03078,0.06856,0.01554,228.6,228.6,228.6,1,0.06216,0.17885,0,174.24,5.363,11.946,,10.831,31.163,
74275,Q8_TERM431  400.00,74704,Q8_TERM     400.00,0,,0.0001,0.0001,0.14164,6928135,6928135,6928135,0.35,0.0001,0.0001,0.14164,1600,0.160,0.160,,0.160,0.160,
74289,Q8_XB001A   275.00,74291,Q8B_XB002   275.00,B3,,0.0001,0.0001,0.00042,854,854,854,0.16,0.0001,0.000173,0.000247,756.25,0.076,0.076,,0.076,0.131,
74290,Q8_XB002    275.00,74292,Q8_XB01B    275.00,B3,,0.0001,0.0001,0.00038,774,774,774,0.14,0.0001,0.000154,0.00022,756.25,0.076,0.076,,0.076,0.116,
74293,Q6F_TERM    66.000,74559,Q6_BLYT6_M1 66.000,K3,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
74295,Q8_ZX03N    400.00,74297,Q8_ZX04N    400.00,A2,,0.0001,0.0001,0.00244,2771,2771,2771,0.41,0.0001,0.000213,0.001506,1600,0.160,0.160,,0.160,0.341,
74296,Q8B_ZX03N   400.00,74298,Q8B_ZX04N   400.00,A2,,0.0001,0.0001,0.00244,2771,2771,2771,0.41,0.0001,0.000213,0.001506,1600,0.160,0.160,,0.160,0.341,
74296,Q8B_ZX03N   400.00,600844,Q8_ZX01N    400.00,A2,,0.0001,0.0001,0.00171,2771,2771,2771,0.29,0.0001,0.000154,0.001071,1600,0.160,0.160,,0.160,0.246,
74297,Q8_ZX04N    400.00,74299,Q8_ZX05N    400.00,A2,,0.0001,0.0001,0.00235,2771,2771,2771,0.39,0.0001,0.000205,0.001451,1600,0.160,0.160,,0.160,0.328,
74298,Q8B_ZX04N   400.00,74300,Q8B_ZX05N   400.00,A2,,0.0001,0.0001,0.00235,2771,2771,2771,0.39,0.0001,0.000205,0.001451,1600,0.160,0.160,,0.160,0.328,
74299,Q8_ZX05N    400.00,74301,Q8_ZX143    400.00,A2,,0.000727,0.008949,0.2799,2771,2771,2771,46.64,0.004004,0.024441,0.172631,1600,1.163,14.318,,6.406,39.106,
74300,Q8B_ZX05N   400.00,74302,Q8B_ZX143   400.00,A2,,0.000727,0.008949,0.2799,2771,2771,2771,46.64,0.004004,0.024441,0.172631,1600,1.163,14.318,,6.406,39.106,
74301,Q8_ZX143    400.00,75219,R6_ZX215    400.00,A2,,0.000345,0.004243,0.13272,2771,2771,2771,22.12,0.001898,0.011589,0.081854,1600,0.552,6.789,,3.037,18.542,
74302,Q8B_ZX143   400.00,75220,R6B_ZX215   400.00,A2,,0.000345,0.004243,0.13272,2771,2771,2771,22.12,0.001898,0.011589,0.081854,1600,0.552,6.789,,3.037,18.542,
74303,Q4_2TW001   400.00,74312,Q4_4VC046   400.00,A3,,0.0001,0.0001,0.00223,2009,2009,2009,0.37,0.0001,0.000189,0.001384,1600,0.160,0.160,,0.160,0.302,
74304,Q4B_2TW001  400.00,74313,Q4B_4VC046  400.00,A3,,0.0001,0.0001,0.00223,2009,2009,2009,0.37,0.0001,0.000189,0.001384,1600,0.160,0.160,,0.160,0.302,
74305,Q4_4TF001   275.00,74308,Q4_4TF01A_C 275.00,B3,,0.0001,0.0001,0.00025,908,908,908,0.08,0.0001,0.0001,0.00014,756.25,0.076,0.076,,0.076,0.076,
74305,Q4_4TF001   275.00,74670,Q4_ZXC005   275.00,B3,,0.0001,0.001311,0.0111,908,908,908,3.56,0.000485,0.003714,0.006682,756.25,0.076,0.991,,0.367,2.809,
74306,Q4_4TF005   400.00,74404,Q4_ZXC001   400.00,0,,0.0001,0.000178,0.00559,2545,2545,2545,0.93,0.0001,0.000475,0.003471,1600,0.160,0.285,,0.160,0.760,
74306,Q4_4TF005   400.00,74427,Q7_4TF014   400.00,0,,0.0001,0.000685,0.02146,2545,2545,2545,3.56,0.000236,0.001824,0.013326,1600,0.160,1.096,,0.378,2.918,
74307,Q4B_4TF005  400.00,74405,Q4B_ZXC001  400.00,0,,0.0001,0.000178,0.00559,2545,2545,2545,0.93,0.0001,0.000475,0.003471,1600,0.160,0.285,,0.160,0.760,
74307,Q4B_4TF005  400.00,74428,Q7B_4TF014  400.00,0,,0.0001,0.000685,0.02146,2545,2545,2545,3.56,0.000236,0.001824,0.013326,1600,0.160,1.096,,0.378,2.918,
74308,Q4_4TF01A_C 275.00,74351,Q4_NORT2_M1 275.00,B3,,0.0001,0.0001,0.02172,908,908,908,0.2,0.0001,0.0001,0.021721,756.25,0.076,0.076,,0.076,0.076,
74312,Q4_4VC046   400.00,74353,Q4_NORT4_M1 400.00,A3,,0.000165,0.00264,0.10007,2009,2009,2009,15.18,0.000977,0.007479,0.060231,1600,0.264,4.224,,1.563,11.966,
74313,Q4B_4VC046  400.00,74353,Q4_NORT4_M1 400.00,A3,,0.000165,0.00264,0.10007,2009,2009,2009,15.18,0.000977,0.007479,0.060231,1600,0.264,4.224,,1.563,11.966,
74318,Q4_CSE_4TF0 275.00,74340,Q4_HAWP2_MC 275.00,B3,,0.0001,0.0001,0.02739,908,908,908,0.26,0.0001,0.0001,0.027392,756.25,0.076,0.076,,0.076,0.076,
74318,Q4_CSE_4TF0 275.00,74671,Q4_ZXC014   275.00,B3,,0.000529,0.008475,0.07176,908,908,908,23.03,0.003135,0.024008,0.043192,756.25,0.400,6.409,,2.371,18.156,
74333,Q4_DUNS1D   132.00,74599,Q5G_TERM    132.00,C3,,0.0025,0.0134,0.0052,123,123,123,1,0.0051,0.0489,0,174.24,0.436,2.335,,0.889,8.520,
74338,Q4_HARM2_MC 275.00,74421,Q4_ZZA188   275.00,B3,,0.0001,0.000152,0.00106,1204,1204,1204,0.37,0.0001,0.000409,0.000588,756.25,0.076,0.115,,0.076,0.309,
74338,Q4_HARM2_MC 275.00,601572,Q4_TINZ2_M1 275.00,0,,0.0001,0.00022,0.02113,476.3,476.3,476.3,1,0.00011,0.00011,0.021132,756.25,0.076,0.166,,0.083,0.083,
74338,Q4_HARM2_MC 275.00,601573,Q4_TINZ2_M2 275.00,0,,0.0001,0.00022,0.02113,476.3,476.3,476.3,1,0.00011,0.00011,0.021132,756.25,0.076,0.166,,0.083,0.083,
74340,Q4_HAWP2_MC 275.00,74358,Q4_OFFE2_MC 275.00,B3,,0.000379,0.003948,0.02641,1093,1093,1093,9.51,0.001801,0.010455,0.016356,756.25,0.287,2.986,,1.362,7.907,
74340,Q4_HAWP2_MC 275.00,74412,Q4_ZZA114A  275.00,B3,,0.000379,0.003948,0.02641,1176,1176,1176,9.51,0.001801,0.010455,0.016356,756.25,0.287,2.986,,1.362,7.907,
74340,Q4_HAWP2_MC 275.00,74414,Q4_ZZA140D  275.00,B3,,0.0001,0.0001,0.0002,1093,1093,1093,0.07,0.0001,0.0001,0.000113,756.25,0.076,0.076,,0.076,0.076,
74340,Q4_HAWP2_MC 275.00,74415,Q4_ZZA156   275.00,B3,,0.000211,0.002547,0.01779,1204,1204,1204,6.26,0.001108,0.006862,0.010985,756.25,0.160,1.926,,0.838,5.189,
74345,Q4_MOUR3A   33.000,74359,Q4_OFFE31   33.000,0,,0.03125,0.03594,0,29,29,29,1,0.03125,0.03594,0,10.89,0.340,0.391,,0.340,0.391,
74346,Q4_MOUR3B   33.000,74360,Q4_OFFE32   33.000,0,,0.03131,0.036,0,29,29,29,1,0.03131,0.036,0,10.89,0.341,0.392,,0.341,0.392,
74351,Q4_NORT2_M1 275.00,74638,Q2_YYJ038   275.00,B3,,0.000457,0.005188,0.03204,1381,1381,1381,12.01,0.002214,0.01345,0.020102,756.25,0.346,3.923,,1.674,10.172,
74351,Q4_NORT2_M1 275.00,74667,Q4_TERM     275.00,0,,0.0001,0.0001,0.04941,4763092,4763092,4763092,0.23,0.0001,0.0001,0.049411,756.25,0.076,0.076,,0.076,0.076,
74353,Q4_NORT4_M1 400.00,74404,Q4_ZXC001   400.00,A3,,0.0001,0.0001,0,2545,2545,2545,1,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
74353,Q4_NORT4_M1 400.00,74405,Q4B_ZXC001  400.00,A3,,0.0001,0.0001,0,2545,2545,2545,1,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
74353,Q4_NORT4_M1 400.00,74406,Q4_ZXC005   400.00,A3,,0.0001,0.00062,0.02349,2545,2545,2545,3.56,0.000229,0.001756,0.014137,1600,0.160,0.992,,0.366,2.810,
74358,Q4_OFFE2_MC 275.00,74401,Q4_WBOL2_MC 275.00,B3,,0.000327,0.003406,0.02278,1176,1176,1176,8.21,0.001554,0.009019,0.014109,756.25,0.247,2.576,,1.175,6.821,
74359,Q4_OFFE31   33.000,74362,Q4_PALL3A   33.000,0,,0.03395,0.03636,0,25,25,25,1,0.03395,0.03636,0,10.89,0.370,0.396,,0.370,0.396,
74360,Q4_OFFE32   33.000,74363,Q4_PALL3B   33.000,0,,0.03995,0.03636,0,25,25,25,1,0.03995,0.03636,0,10.89,0.435,0.396,,0.435,0.396,
74367,Q4_SILV51   11.000,74500,Q4_INT_NODE 11.000,J3,,0.0001,0.0001,0,1905.3,1905.3,1905.3,0,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
74367,Q4_SILV51   11.000,74501,Q4B_INT_NODE11.000,J3,,0.0001,0.0001,0,1905.3,1905.3,1905.3,0,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
74384,Q4_TERM     132.00,74568,Q4_NORT1_M1 132.00,0,,0.0001,0.0001,0.01114,2286284,2286284,2286284,0.37,0.0001,0.0001,0.011137,174.24,0.017,0.017,,0.017,0.017,
74386,Q4C_TERM    132.00,74568,Q4_NORT1_M1 132.00,0,,0.0001,0.0001,0.01237,2286284,2286284,2286284,0.38,0.0001,0.0001,0.01237,174.24,0.017,0.017,,0.017,0.017,
74387,Q4D_TERM    132.00,74568,Q4_NORT1_M1 132.00,0,,0.0001,0.0001,0.01307,2286284,2286284,2286284,0.34,0.0001,0.0001,0.013068,174.24,0.017,0.017,,0.017,0.017,
74398,Q4_TYNE2_MC 275.00,74411,Q4B_ZZA052  275.00,B3,,0.0001,0.0001,0.00046,1360,1360,1360,0.17,0.0001,0.000186,0.000285,756.25,0.076,0.076,,0.076,0.141,
74398,Q4_TYNE2_MC 275.00,74424,Q4_ZZA71A   275.00,B3,,0.000303,0.002915,0.01863,1131,1131,1131,6.86,0.001331,0.00756,0.011576,756.25,0.229,2.204,,1.007,5.717,
74399,Q4_TYNE2A   275.00,74410,Q4_ZZA052   275.00,A3,,0.0001,0.0001,0.00046,1360,1360,1360,0.17,0.0001,0.000186,0.000285,756.25,0.076,0.076,,0.076,0.141,
74399,Q4_TYNE2A   275.00,74423,Q4_ZZA53A   275.00,A3,,0.000303,0.002915,0.01863,1247,1247,1247,6.86,0.001331,0.00756,0.011576,756.25,0.229,2.204,,1.007,5.717,
74400,Q4_TYNE51   11.000,74502,Q4C_INT_NODE11.000,J3,,0.0001,0.0001,0,1905.3,1905.3,1905.3,0,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
74400,Q4_TYNE51   11.000,74503,Q4D_INT_NODE11.000,J3,,0.0001,0.0001,0,1905.3,1905.3,1905.3,0,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
74401,Q4_WBOL2_MC 275.00,74412,Q4_ZZA114A  275.00,B3,,0.000327,0.003406,0.02278,1176,1176,1176,8.21,0.001554,0.009019,0.014109,756.25,0.247,2.576,,1.175,6.821,
74401,Q4_WBOL2_MC 275.00,74425,Q4_ZZA72A   275.00,B3,,0.0002,0.001848,0.01184,1131,1131,1131,4.37,0.000826,0.004828,0.00743,756.25,0.151,1.398,,0.625,3.651,
74401,Q4_WBOL2_MC 275.00,74472,Q4_SSHI2_MC 275.00,B3,,0.0002,0.001848,0.01184,1180,1180,1180,4.37,0.000826,0.004828,0.00743,756.25,0.151,1.398,,0.625,3.651,
74406,Q4_ZXC005   400.00,74408,Q4_ZXC014   400.00,A3,,0.0001,0.000685,0.02146,2545,2545,2545,3.56,0.000236,0.001824,0.013326,1600,0.160,1.096,,0.378,2.918,
74408,Q4_ZXC014   400.00,600380,Q4_TERM405  400.00,A3,,0.00025,0.004006,0.15182,2545,2545,2545,23.03,0.001482,0.011348,0.091382,1600,0.400,6.410,,2.371,18.157,
74414,Q4_ZZA140D  275.00,74416,Q4B_ZZA156  275.00,B3,,0.000211,0.002547,0.01779,1093,1093,1093,6.26,0.001108,0.006862,0.010985,756.25,0.160,1.926,,0.838,5.189,
74415,Q4_ZZA156   275.00,74417,Q4_ZZA157A  275.00,B3,,0.0001,0.0001,0.00061,1204,1204,1204,0.21,0.0001,0.000234,0.000337,756.25,0.076,0.076,,0.076,0.177,
74416,Q4B_ZZA156  275.00,74418,Q4_ZZA157B  275.00,B3,,0.0001,0.000106,0.00074,1093,1093,1093,0.26,0.0001,0.000285,0.00041,756.25,0.076,0.080,,0.076,0.216,
74417,Q4_ZZA157A  275.00,74419,Q4_ZZA157   275.00,B3,,0.0001,0.0001,0.00067,1204,1204,1204,0.23,0.0001,0.000257,0.00037,756.25,0.076,0.076,,0.076,0.194,
74418,Q4_ZZA157B  275.00,74420,Q4B_ZZA157  275.00,B3,,0.0001,0.0001,0.00068,1093,1093,1093,0.24,0.0001,0.000264,0.00038,756.25,0.076,0.076,,0.076,0.200,
74419,Q4_ZZA157   275.00,74421,Q4_ZZA188   275.00,B3,,0.000345,0.004152,0.029,1204,1204,1204,10.2,0.001806,0.011187,0.017908,756.25,0.261,3.140,,1.366,8.460,
74423,Q4_ZZA53A   275.00,74472,Q4_SSHI2_MC 275.00,A3,,0.0001,0.0001,0.00045,1247,1247,1247,0.17,0.0001,0.000182,0.00025,756.25,0.076,0.076,,0.076,0.138,
74424,Q4_ZZA71A   275.00,74425,Q4_ZZA72A   275.00,B3,,0.0001,0.0001,0.00046,1131,1131,1131,0.17,0.0001,0.000187,0.000258,756.25,0.076,0.076,,0.076,0.141,
74427,Q7_4TF014   400.00,74440,Q7_ZXC062   400.00,0,,0.000217,0.003199,0.10024,2545,2545,2545,16.64,0.001101,0.008518,0.062248,1600,0.347,5.118,,1.762,13.629,
74428,Q7B_4TF014  400.00,74441,Q7B_ZXC062  400.00,0,,0.000217,0.003199,0.10024,2545,2545,2545,16.64,0.001101,0.008518,0.062248,1600,0.347,5.118,,1.762,13.629,
74440,Q7_ZXC062   400.00,74699,Q7B_SPEN4_MC400.00,A3,,0.0001,0.0001,0,2545,2545,2545,1,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
74441,Q7B_ZXC062  400.00,74696,Q7_SPEN4_MC 400.00,A3,,0.0001,0.0001,0,2545,2545,2545,1,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
74444,Q6_BLYT_CSE 400.00,74519,Q6B_CSE_YG00400.00,A3,,0.0001,0.0001,0.081,2199,2199,2199,0.49,0.0001,0.0001,0.080997,1600,0.160,0.160,,0.160,0.160,
74445,Q6_BLYT2_CS 400.00,74518,Q6_CSE_YG00 400.00,A3,,0.0001,0.0001,0.02,2199,2199,2199,0.12,0.0001,0.0001,0.020001,1600,0.160,0.160,,0.160,0.160,
74446,Q6G_TERM    66.000,74559,Q6_BLYT6_M1 66.000,K3,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
74459,Q6_LYNM11   132.00,74460,Q6_LYNM1A   132.00,C3,,0.000216,0.00048,0.0046,137,137,137,1,0.0006,0.0002,0,174.24,0.038,0.084,,0.105,0.035,
74462,Q2_YYQ001A  275.00,74464,Q2_ZZA243R  275.00,B3,,0.0001,0.000206,0.00144,1408,1408,1408,0.51,0.0001,0.000561,0.000887,756.25,0.076,0.156,,0.076,0.424,
74462,Q2_YYQ001A  275.00,74639,Q2_YYQ001   275.00,B3,,0.0001,0.0001,0.00039,1408,1408,1408,0.14,0.0001,0.000159,0.000247,756.25,0.076,0.076,,0.076,0.120,
74463,Q2B_YYQ001A 275.00,74465,Q2B_ZZA243R 275.00,B3,,0.0001,0.000206,0.00144,1381,1381,1381,0.51,0.0001,0.000561,0.000887,756.25,0.076,0.156,,0.076,0.424,
74463,Q2B_YYQ001A 275.00,74648,Q2B_YYQ001  275.00,B3,,0.0001,0.0001,0.00039,1381,1381,1381,0.14,0.0001,0.000159,0.000247,756.25,0.076,0.076,,0.076,0.120,
74464,Q2_ZZA243R  275.00,74467,Q2_ZZA244   275.00,B3,,0.0001,0.000177,0.00124,1408,1408,1408,0.44,0.0001,0.000483,0.000763,756.25,0.076,0.134,,0.076,0.365,
74489,Q6_ALCA7_M3 24.000,74687,Q6_TERM     24.000,R7,,0.0001,0.0001,0,149.6,149.6,149.6,0,0.0001,0.0001,0,5.76,0.001,0.001,,0.001,0.001,
74495,Q6H_TERM    66.000,74559,Q6_BLYT6_M1 66.000,K3,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
74499,Q6I_TERM    66.000,74559,Q6_BLYT6_M1 66.000,K3,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
74500,Q4_INT_NODE 11.000,74502,Q4C_INT_NODE11.000,J3,,0.016529,0.033058,0.00045,21,21,21,1,0.0001,0.0001,0,1.21,0.020,0.040,,0.000,0.000,
74501,Q4B_INT_NODE11.000,74503,Q4D_INT_NODE11.000,J3,,0.020248,0.040496,0.00055,21,21,21,1,0.0001,0.0001,0,1.21,0.025,0.049,,0.000,0.000,
74505,Q2B_4TG004  275.00,74506,Q2B_4TG016  275.00,B3,,0.00014,0.001682,0.01175,1093,1093,1093,4.13,0.000732,0.004531,0.007253,756.25,0.106,1.272,,0.554,3.427,
74506,Q2B_4TG016  275.00,74509,Q2B_ZZA213  275.00,B3,,0.0001,0.000128,0.00089,1093,1093,1093,0.31,0.0001,0.000344,0.000551,756.25,0.076,0.097,,0.076,0.260,
74514,Q5_4ZY212   400.00,600306,Q5_STEW4_M2 400.00,A3,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
74514,Q5_4ZY212   400.00,601401,Q6_MEDB4A   400.00,A3,,0.0001,0.001202,0.04705,3326,3326,3326,7,0.000541,0.003456,0.027765,1600,0.160,1.923,,0.866,5.530,
74515,Q5B_4ZY212  400.00,600306,Q5_STEW4_M2 400.00,A3,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
74515,Q5B_4ZY212  400.00,601402,Q6_MEDB4B   400.00,A3,,0.0001,0.001202,0.04705,3326,3326,3326,7,0.000541,0.003456,0.027765,1600,0.160,1.923,,0.866,5.530,
74518,Q6_CSE_YG00 400.00,74525,Q6_YG074    400.00,A3,,0.000425,0.005122,0.16017,2199,2199,2199,26.64,0.002251,0.013792,0.09891,1600,0.680,8.195,,3.602,22.067,
74519,Q6B_CSE_YG00400.00,74526,Q6B_YG074   400.00,A3,,0.000425,0.005122,0.16017,2199,2199,2199,26.64,0.002251,0.013792,0.09891,1600,0.680,8.195,,3.602,22.067,
74520,Q6_T1_15062 400.00,601401,Q6_MEDB4A   400.00,A3,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
74525,Q6_YG074    400.00,601401,Q6_MEDB4A   400.00,A3,,0.0001,0.0001,0,2199,2199,2199,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
74526,Q6B_YG074   400.00,601402,Q6_MEDB4B   400.00,A3,,0.0001,0.0001,0,2199,2199,2199,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
74547,Q8_ZV401    400.00,600843,Q8_ZV402    400.00,A2,,0.0001,0.0001,0.00146,2170,2170,2170,0.25,0.0001,0.00013,0.000907,1600,0.160,0.160,,0.160,0.208,
74550,Q6J_TERM    66.000,74559,Q6_BLYT6_M1 66.000,K3,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
74559,Q6_BLYT6_M1 66.000,74737,Q6K_TERM    66.000,K3,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
74559,Q6_BLYT6_M1 66.000,74738,Q6L_TERM    66.000,K3,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
74560,Q6_BLYT6B   66.000,74738,Q6L_TERM    66.000,K3,,0.000307,0.000745,0,96,96,96,0.5,0.00062,0.001862,0,43.56,0.013,0.032,,0.027,0.081,
74561,Q8_CALN12   132.00,74576,Q8_TERM112  132.00,C2,,0.000538,0.001054,0.00854,999,999,999,1,0.004476,0.0015,0,174.24,0.094,0.184,,0.780,0.261,
74562,Q8_FOUR3_M1 33.000,74563,Q8_FOUR31   33.000,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
74563,Q8_FOUR31   33.000,601447,Q8_RAYY31   33.000,J3,,0.000542,0.001166,0.00016,999,999,999,1,0.0001,0.0001,0,10.89,0.006,0.013,,0.001,0.001,
74565,Q5_INT_NODE 132.00,74567,Q5B_INT_NODE132.00,C3,,0.000266,0.001193,0.00108,198,198,198,1,0.00027,0.00119,0,174.24,0.046,0.208,,0.047,0.207,
74568,Q4_NORT1_M1 132.00,74672,Q4B_TERM    132.00,0,,0.0001,0.0001,0.00587,2286284,2286284,2286284,0.2,0.0001,0.0001,0.005866,174.24,0.017,0.017,,0.017,0.017,
74571,Q2_SALH1_M1 132.00,74634,Q2_TERM     132.00,0,,0.0001,0.0001,0.0016,2286284,2286284,2286284,0.04,0.0001,0.0001,0.0016,174.24,0.017,0.017,,0.017,0.017,
74571,Q2_SALH1_M1 132.00,74645,Q2B_TERM    132.00,0,,0.0001,0.0001,0.00164,2286284,2286284,2286284,0.04,0.0001,0.0001,0.001638,174.24,0.017,0.017,,0.017,0.017,
74571,Q2_SALH1_M1 132.00,601246,P6F_XZTERM22132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74576,Q8_TERM112  132.00,601570,Q8_HARKG1_M 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74578,Q8_TERM210  132.00,601570,Q8_HARKG1_M 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74581,Q8_TERM225  132.00,601570,Q8_HARKG1_M 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74590,Q2J_TERM    11.000,74591,Q2K_TERM    11.000,0,,0.0001,0.0001,0,40,40,40,0,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
74590,Q2J_TERM    11.000,74655,Q2F_TERM    11.000,0,,0.0001,0.0001,0,40,40,40,0,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
74590,Q2J_TERM    11.000,74658,Q2H_TERM    11.000,0,,0.0001,0.0001,0,40,40,40,0,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
74629,Q8_XZTERM22 132.00,601570,Q8_HARKG1_M 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74640,Q2_ZZA221   400.00,74641,Q2_ZZA228A  400.00,A3,,0.0001,0.000468,0.01463,1831,1831,1831,2.44,0.000205,0.001275,0.009025,1600,0.160,0.749,,0.328,2.040,
74640,Q2_ZZA221   400.00,600289,Q2_TERMSMAR 400.00,A3,,0.0001,0.0001,0,1831,1831,1831,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
74641,Q2_ZZA228A  400.00,74642,Q2_ZZA243R  400.00,A3,,0.0001,0.000977,0.02914,1831,1831,1831,4.97,0.000442,0.002612,0.018212,1600,0.160,1.563,,0.707,4.179,
74642,Q2_ZZA243R  400.00,74643,Q2_ZZA244   400.00,A3,,0.0001,0.0001,0.00262,1831,1831,1831,0.44,0.0001,0.000228,0.001614,1600,0.160,0.160,,0.160,0.365,
74644,Q2B_TERM    11.000,74657,Q2G_TERM    11.000,0,,0.0001,0.0001,0,62.5,62.5,62.5,0,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
74649,Q2C_TERM    11.000,74651,Q2D_TERM    11.000,0,,0.0001,0.0001,0,40,40,40,0,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
74651,Q2D_TERM    11.000,74653,Q2E_TERM    11.000,0,,0.0001,0.0001,0,40,40,40,0,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
74653,Q2E_TERM    11.000,74659,Q2I_TERM    11.000,0,,0.0001,0.0001,0,40,40,40,0,0.0001,0.0001,0,1.21,0.000,0.000,,0.000,0.000,
74670,Q4_ZXC005   275.00,74671,Q4_ZXC014   275.00,B3,,0.0001,0.001449,0.01014,908,908,908,3.56,0.000499,0.003858,0.006299,756.25,0.076,1.096,,0.377,2.918,
74698,Q7_TERM     400.00,74699,Q7B_SPEN4_MC400.00,0,,0.0001,0.0001,0.0143,278,278,278,0.13,0.0001,0.0001,0.014299,1600,0.160,0.160,,0.160,0.160,
74699,Q7B_SPEN4_MC400.00,600306,Q5_STEW4_M2 400.00,0,,0.000497,0.007368,0.22416,2470,2470,2470,37.79,0.003081,0.019535,0.13818,1600,0.795,11.789,,4.930,31.256,
74739,Q8_TERM12(1 132.00,601570,Q8_HARKG1_M 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
74740,N2_ADSW1A   132.00,74760,N4_EDGE1A   132.00,C2,,0.000298,0.000437,0.01445,999,999,999,1,0.002641,0.000843,0,174.24,0.052,0.076,,0.460,0.147,
74741,N2_ADSW1B   132.00,74808,N2_TERM_C2D 132.00,C2,,0.001874,0.002686,0.08728,999,999,999,1,0.016422,0.005358,0,174.24,0.327,0.468,,2.861,0.934,
74743,N4_AGEC1A   132.00,74761,N4_FRER1A   132.00,C2,,0.001775,0.002156,0.06026,999,999,999,1,0.013835,0.004491,0,174.24,0.309,0.376,,2.411,0.783,
74743,N4_AGEC1A   132.00,74796,N4_TERM_C24 132.00,C2,,0.00517,0.013786,0.01169,999,999,999,1,0.011907,0.03423,0,174.24,0.901,2.402,,2.075,5.964,
74744,N4_AGEC1B   132.00,74762,N4_FRER1B   132.00,C2,,0.00176,0.002137,0.05974,999,999,999,1,0.013718,0.004452,0,174.24,0.307,0.372,,2.390,0.776,
74744,N4_AGEC1B   132.00,74797,N4B_TERM_C24132.00,C2,,0.004041,0.009843,0.02679,999,999,999,1,0.014756,0.024264,0,174.24,0.704,1.715,,2.571,4.228,
74745,N4_AGEC1C   132.00,74763,N4_FRER1C   132.00,C2,,0.002586,0.005326,0.00872,999,999,999,1,0.010103,0.012017,0,174.24,0.451,0.928,,1.760,2.094,
74745,N4_AGEC1C   132.00,74798,N4_TERM_C25 132.00,C2,,0.004019,0.00972,0.01948,999,999,999,1,0.014858,0.024388,0,174.24,0.700,1.694,,2.589,4.249,
74747,N4_ATEE1A   132.00,74749,N4_ATEE1C   132.00,C2,,0.0001,0.000117,0.00107,999,999,999,1,0.000469,0.00015,0,174.24,0.017,0.020,,0.082,0.026,
74748,N4_ATEE1B   132.00,74750,N4_ATEE1D   132.00,C2,,0.0001,0.0001,0.00046,999,999,999,1,0.000201,0.0001,0,174.24,0.017,0.017,,0.035,0.017,
74749,N4_ATEE1C   132.00,74799,N4B_TERM_C25132.00,C2,,0.003464,0.026571,0.00061,228.6,228.6,228.6,1,0.01058,0.063958,0,174.24,0.604,4.630,,1.843,11.144,
74749,N4_ATEE1C   132.00,74818,N4_WESH1A   132.00,C2,,0.002407,0.00647,0.02471,228.6,228.6,228.6,1,0.013626,0.014963,0,174.24,0.419,1.127,,2.374,2.607,
74750,N4_ATEE1D   132.00,74800,N4_TERM_C29 132.00,C2,,0.003573,0.025361,0.00064,228.6,228.6,228.6,1,0.01142,0.06162,0,174.24,0.623,4.419,,1.990,10.737,
74750,N4_ATEE1D   132.00,74819,N4_WESH1B   132.00,C2,,0.002407,0.00647,0.02471,228.6,228.6,228.6,1,0.013626,0.014963,0,174.24,0.419,1.127,,2.374,2.607,
74752,N4_BOLT11   132.00,74801,N4_TERM_C2C 132.00,C2,,0.003668,0.017755,0.00886,246,246,246,1,0.007727,0.042938,0,174.24,0.639,3.094,,1.346,7.482,
74752,N4_BOLT11   132.00,74802,N4B_TERM_C2C132.00,C2,,0.003659,0.017808,0.00705,246,246,246,1,0.00742,0.043126,0,174.24,0.638,3.103,,1.293,7.514,
74754,N4_BURY1A   132.00,74777,N4_RADC1C   132.00,C2,,0.003252,0.014645,0.00509,228.6,228.6,228.6,1,0.010871,0.039646,0,174.24,0.567,2.552,,1.894,6.908,
74755,N4_BURY1B   132.00,74778,N4_RADC1D   132.00,C2,,0.003262,0.014657,0.00514,228.6,228.6,228.6,1,0.010939,0.039667,0,174.24,0.568,2.554,,1.906,6.912,
74757,N4_CHAD1A   132.00,74791,N4_TERM_C22 132.00,C2,,0.0001,0.000113,0.00364,999,999,999,1,0.000657,0.00022,0,174.24,0.017,0.020,,0.114,0.038,
74758,N4_CHAD1B   132.00,74792,N4B_TERM_C22132.00,C2,,0.000109,0.000176,0.00566,999,999,999,1,0.00102,0.000342,0,174.24,0.019,0.031,,0.178,0.060,
74760,N4_EDGE1A   132.00,74809,N2B_TERM_C2D132.00,C2,,0.00175,0.002538,0.08357,999,999,999,1,0.015409,0.004956,0,174.24,0.305,0.442,,2.685,0.864,
74765,N4_GRNE1A   132.00,74793,N4_TERM_C23 132.00,C2,,0.002557,0.003421,0.10444,999,999,999,1,0.021541,0.007222,0,174.24,0.446,0.596,,3.753,1.258,
74766,N4_GRNE1B   132.00,74794,N4B_TERM_C23132.00,C2,,0.002502,0.00338,0.10387,999,999,999,1,0.021206,0.00707,0,174.24,0.436,0.589,,3.695,1.232,
74768,N2_HAZG1A   132.00,74810,N2_TERM_C2E 132.00,C2,,0.00276,0.003367,0.09494,999,999,999,1,0.021638,0.00701,0,174.24,0.481,0.587,,3.770,1.221,
74769,N2_HAZG1B   132.00,74811,N2B_TERM_C2E132.00,C2,,0.002745,0.003349,0.09443,999,999,999,1,0.021521,0.006972,0,174.24,0.478,0.584,,3.750,1.215,
74771,N2_LOSI1A   132.00,74812,N2C_TERM_C2E132.00,C2,,0.003935,0.00585,0.202,999,999,999,1,0.035012,0.010897,0,174.24,0.686,1.019,,6.100,1.899,
74772,N2_LOSI1B   132.00,74813,N2D_TERM_C2E132.00,C2,,0.00393,0.005841,0.2014,999,999,999,1,0.034943,0.0109,0,174.24,0.685,1.018,,6.088,1.899,
74775,N4_RADC1A   132.00,74777,N4_RADC1C   132.00,C2,,0.000549,0.001562,0,228.6,228.6,228.6,1,0.001232,0.003654,0,174.24,0.096,0.272,,0.215,0.637,
74776,N4_RADC1B   132.00,74778,N4_RADC1D   132.00,C2,,0.00063,0.001752,0.00008,228.6,228.6,228.6,1,0.00168,0.004061,0,174.24,0.110,0.305,,0.293,0.708,
74777,N4_RADC1C   132.00,74803,N4_TERM_C2D 132.00,C2,,0.000655,0.003104,0.00165,228.6,228.6,228.6,1,0.002482,0.008217,0,174.24,0.114,0.541,,0.432,1.432,
74778,N4_RADC1D   132.00,74804,N4B_TERM_C2D132.00,C2,,0.000645,0.003072,0.00145,228.6,228.6,228.6,1,0.002342,0.008175,0,174.24,0.112,0.535,,0.408,1.424,
74781,N4_REDB1A   132.00,74795,N4C_TERM_C23132.00,C2,,0.009124,0.021019,0.01155,228.6,228.6,228.6,1,0.031288,0.055062,0,174.24,1.590,3.662,,5.452,9.594,
74782,N4_REDB1B   132.00,74805,N4C_TERM_C2D132.00,C2,,0.005253,0.006398,0.16904,999,999,999,1,0.037245,0.012606,0,174.24,0.915,1.115,,6.490,2.196,
74784,N4_ROYT1A   132.00,74806,N4D_TERM_C2D132.00,C2,,0.008017,0.020488,0.00442,228.6,228.6,228.6,1,0.018974,0.055408,0,174.24,1.397,3.570,,3.306,9.654,
74785,N4_ROYT1B   132.00,74807,N4E_TERM_C2D132.00,C2,,0.008017,0.020488,0.00442,228.6,228.6,228.6,1,0.018974,0.055408,0,174.24,1.397,3.570,,3.306,9.654,
74814,N2_TERM_C2F 132.00,74816,N4_VERP1A   132.00,C2,,0.001,0.01,0,228.6,228.6,228.6,1,0.001,0.01,0,174.24,0.174,1.742,,0.174,1.742,
74815,N2B_TERM_C2F132.00,74817,N4_VERP1B   132.00,C2,,0.001,0.01,0,228.6,228.6,228.6,1,0.001,0.01,0,174.24,0.174,1.742,,0.174,1.742,
75008,R6_4TC028   400.00,75269,R5B_4TC002  400.00,0,,0.0001,0.001565,0.06126,3326,3326,3326,9.11,0.000704,0.0045,0.036149,1600,0.160,2.504,,1.126,7.200,
75008,R6_4TC028   400.00,601444,R6_QUER4B_H 400.00,A2,,0.0001,0.0001,0.0006,3326,3326,3326,0.09,0.0001,0.0001,0.000357,1600,0.160,0.160,,0.160,0.160,
75009,R6B_4TC028  400.00,75270,R5C_4TC002  400.00,A2,,0.0001,0.001565,0.06126,3326,3326,3326,9.11,0.000704,0.0045,0.036149,1600,0.160,2.504,,1.126,7.200,
75009,R6B_4TC028  400.00,601443,R6_QUER4A_H 400.00,A2,,0.0001,0.0001,0.0006,3326,3326,3326,0.09,0.0001,0.0001,0.000357,1600,0.160,0.160,,0.160,0.160,
75010,R5_4TD049A  400.00,75012,R5_4TD049   400.00,A2,,0.0001,0.0001,0.00203,3326,3326,3326,0.3,0.0001,0.000149,0.001198,1600,0.160,0.160,,0.160,0.238,
75010,R5_4TD049A  400.00,75014,R5_4TD050   400.00,A2,,0.0001,0.0001,0.0026,3326,3326,3326,0.39,0.0001,0.000192,0.001405,1600,0.160,0.160,,0.160,0.307,
75011,R5B_4TD049A 400.00,75013,R5B_4TD049  400.00,A2,,0.0001,0.0001,0.00203,3326,3326,3326,0.3,0.0001,0.000149,0.001198,1600,0.160,0.160,,0.160,0.238,
75011,R5B_4TD049A 400.00,75015,R5B_4TD050  400.00,A2,,0.0001,0.0001,0.0026,3326,3326,3326,0.39,0.0001,0.000192,0.001405,1600,0.160,0.160,,0.160,0.307,
75012,R5_4TD049   400.00,75096,R4_4TD017   400.00,A2,,0.000103,0.002001,0.07832,3326,3326,3326,11.65,0.0009,0.005753,0.046216,1600,0.165,3.202,,1.440,9.205,
75013,R5B_4TD049  400.00,75097,R4B_4TD017  400.00,A2,,0.000103,0.002001,0.07832,3326,3326,3326,11.65,0.0009,0.005753,0.046216,1600,0.165,3.202,,1.440,9.205,
75014,R5_4TD050   400.00,75016,R5_4TD070   400.00,A2,,0.0001,0.001294,0.05062,3326,3326,3326,7.53,0.000582,0.003718,0.029871,1600,0.160,2.070,,0.931,5.949,
75015,R5B_4TD050  400.00,75017,R5B_4TD070  400.00,A2,,0.0001,0.001294,0.05062,3326,3326,3326,7.53,0.000582,0.003718,0.029871,1600,0.160,2.070,,0.931,5.949,
75016,R5_4TD070   400.00,75018,R5_4TD071   400.00,A2,,0.0001,0.0001,0.00172,3326,3326,3326,0.26,0.0001,0.000127,0.000931,1600,0.160,0.160,,0.160,0.203,
75017,R5B_4TD070  400.00,75029,R5_HEYS4_M1 400.00,A2,,0.0001,0.0001,0.00177,3326,3326,3326,0.26,0.0001,0.000131,0.00096,1600,0.160,0.160,,0.160,0.210,
75018,R5_4TD071   400.00,75019,R5_4TD072   400.00,A2,,0.0001,0.0001,0.00061,3326,3326,3326,0.09,0.0001,0.0001,0.00033,1600,0.160,0.160,,0.160,0.160,
75019,R5_4TD072   400.00,75029,R5_HEYS4_M1 400.00,A2,,0.0001,0.0001,0.00058,3326,3326,3326,0.09,0.0001,0.0001,0.000315,1600,0.160,0.160,,0.160,0.160,
75020,R5_BOSW11   132.00,601508,N2C_TERM_C2D132.00,C2,,0.0001,0.0001,0.00077,999,999,999,1,0.000335,0.000107,0,174.24,0.017,0.017,,0.058,0.019,
75029,R5_HEYS4_M1 400.00,75268,R5_4TC002   400.00,A2,,0.0001,0.0001,0.00269,3326,3326,3326,0.4,0.0001,0.000197,0.001587,1600,0.160,0.160,,0.160,0.315,
75029,R5_HEYS4_M1 400.00,75269,R5B_4TC002  400.00,A2,,0.0001,0.0001,0.00269,3326,3326,3326,0.4,0.0001,0.000197,0.001587,1600,0.160,0.160,,0.160,0.315,
75029,R5_HEYS4_M1 400.00,75392,R5_YYG006   400.00,0,,0.0001,0.0001,0,1390,1390,1390,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
75029,R5_HEYS4_M1 400.00,75396,R5_YYH007   400.00,0,,0.0001,0.0001,0,1390,1390,1390,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
75029,R5_HEYS4_M1 400.00,75397,R5B_YYH007  400.00,0,,0.0001,0.0001,0,1390,1390,1390,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
75029,R5_HEYS4_M1 400.00,600333,R5_TERM431( 400.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
75029,R5_HEYS4_M1 400.00,600718,R5_TERM_GT1 400.00,0,,0.0001,0.000347,0.00947,1390,1390,1390,1.69,0.00015,0.0009,0.006019,1600,0.160,0.555,,0.240,1.440,
75031,R5_LANC11   132.00,75381,R5_XZTERM21 132.00,C2,,0.00458,0.01456,0.01693,228.6,228.6,228.6,1,0.01058,0.04406,0,174.24,0.798,2.537,,1.843,7.677,
75032,R5_LANC12   132.00,75382,R5B_XZTERM21132.00,C2,,0.00458,0.01456,0.01693,228.6,228.6,228.6,1,0.01058,0.04406,0,174.24,0.798,2.537,,1.843,7.677,
75033,R5_LANC13   132.00,75198,R6_NATL12   132.00,C2,,0.0269,0.061,0.01306,123,123,123,1,0.049,0.141,0,174.24,4.687,10.629,,8.538,24.568,
75055,R5C_TERM    132.00,75321,R5_HEYS1_M1 132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
