From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
75055,R5C_TERM    132.00,75385,R5C_XZTERM21132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75055,R5C_TERM    132.00,601507,N2E_TERM_C25132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75062,R5_TRIM11   132.00,75386,R5D_XZTERM21132.00,C2,,0.00112,0.00245,0.00498,228.6,228.6,228.6,1,0.00293,0.00617,0,174.24,0.195,0.427,,0.511,1.075,
75063,R5_TRIM12   132.00,75385,R5C_XZTERM21132.00,C2,,0.00112,0.00245,0.00498,228.6,228.6,228.6,1,0.00293,0.00617,0,174.24,0.195,0.427,,0.511,1.075,
75072,R6_ZX344    400.00,75233,R6_ZX251    400.00,A2,,0.000504,0.006206,0.1941,3102,3102,3102,32.35,0.002776,0.016949,0.119712,1600,0.806,9.930,,4.442,27.118,
75072,R6_ZX344    400.00,601444,R6_QUER4B_H 400.00,A2,,0.0001,0.0001,0.00215,3102,3102,3102,0.36,0.0001,0.000188,0.001329,1600,0.160,0.160,,0.160,0.301,
75073,R6B_ZX344   400.00,75234,R6B_ZX251   400.00,A2,,0.000504,0.006206,0.1941,3102,3102,3102,32.35,0.002776,0.016949,0.119712,1600,0.806,9.930,,4.442,27.118,
75073,R6B_ZX344   400.00,601443,R6_QUER4A_H 400.00,A2,,0.0001,0.0001,0.00215,3102,3102,3102,0.36,0.0001,0.000188,0.001329,1600,0.160,0.160,,0.160,0.301,
75074,R6_ZX414    400.00,75078,R6_ZX418    400.00,A2,,0.0001,0.000275,0.00861,3102,3102,3102,1.43,0.000123,0.000752,0.005311,1600,0.160,0.440,,0.197,1.203,
75074,R6_ZX414    400.00,75181,R4_ZX382    400.00,A2,,0.000162,0.002001,0.06258,3102,3102,3102,10.43,0.000895,0.005465,0.038599,1600,0.259,3.202,,1.432,8.744,
75075,R6B_ZX414   400.00,75079,R6B_ZX418   400.00,A2,,0.0001,0.000275,0.00861,3102,3102,3102,1.43,0.000123,0.000752,0.005311,1600,0.160,0.440,,0.197,1.203,
75075,R6B_ZX414   400.00,75182,R4B_ZX382   400.00,A2,,0.000162,0.002001,0.06258,3102,3102,3102,10.43,0.000895,0.005465,0.038599,1600,0.259,3.202,,1.432,8.744,
75076,R6_ZX418A   400.00,75078,R6_ZX418    400.00,A2,,0.0001,0.0001,0.00086,3102,3102,3102,0.14,0.0001,0.0001,0.000529,1600,0.160,0.160,,0.160,0.160,
75076,R6_ZX418A   400.00,75080,R6_ZX419    400.00,A2,,0.0001,0.0001,0.0009,3102,3102,3102,0.15,0.0001,0.0001,0.000555,1600,0.160,0.160,,0.160,0.160,
75077,R6B_ZX418A  400.00,75079,R6B_ZX418   400.00,A2,,0.0001,0.0001,0.00086,3102,3102,3102,0.14,0.0001,0.0001,0.000529,1600,0.160,0.160,,0.160,0.160,
75077,R6B_ZX418A  400.00,75081,R6B_ZX419   400.00,A2,,0.0001,0.0001,0.0009,3102,3102,3102,0.15,0.0001,0.0001,0.000555,1600,0.160,0.160,,0.160,0.160,
75080,R6_ZX419    400.00,75082,R6_ZX439    400.00,A2,,0.0001,0.001196,0.0374,3102,3102,3102,6.23,0.000535,0.003266,0.023065,1600,0.160,1.914,,0.856,5.226,
75081,R6B_ZX419   400.00,75083,R6B_ZX439   400.00,A2,,0.0001,0.001196,0.0374,3102,3102,3102,6.23,0.000535,0.003266,0.023065,1600,0.160,1.914,,0.856,5.226,
75082,R6_ZX439    400.00,75084,R6_ZX440R   400.00,A2,,0.0001,0.0001,0.00104,3102,3102,3102,0.17,0.0001,0.0001,0.000644,1600,0.160,0.160,,0.160,0.160,
75083,R6B_ZX439   400.00,75085,R6B_ZX440R  400.00,A2,,0.0001,0.0001,0.00104,3102,3102,3102,0.17,0.0001,0.0001,0.000644,1600,0.160,0.160,,0.160,0.160,
75084,R6_ZX440R   400.00,75086,R6_ZX441R   400.00,A2,,0.0001,0.0001,0.00258,3102,3102,3102,0.43,0.0001,0.000225,0.001591,1600,0.160,0.160,,0.160,0.360,
75085,R6B_ZX440R  400.00,75087,R6B_ZX441R  400.00,A2,,0.0001,0.0001,0.00258,3102,3102,3102,0.43,0.0001,0.000225,0.001591,1600,0.160,0.160,,0.160,0.360,
75086,R6_ZX441R   400.00,75088,R6_ZX442R   400.00,A2,,0.0001,0.0001,0.00084,3102,3102,3102,0.14,0.0001,0.0001,0.000518,1600,0.160,0.160,,0.160,0.160,
75087,R6B_ZX441R  400.00,75089,R6B_ZX442R  400.00,A2,,0.0001,0.0001,0.00084,3102,3102,3102,0.14,0.0001,0.0001,0.000518,1600,0.160,0.160,,0.160,0.160,
75088,R6_ZX442R   400.00,75090,R6_ZX443R   400.00,A2,,0.0001,0.0001,0.00113,3102,3102,3102,0.19,0.0001,0.0001,0.0007,1600,0.160,0.160,,0.160,0.160,
75089,R6B_ZX442R  400.00,75091,R6B_ZX443R  400.00,A2,,0.0001,0.0001,0.00113,3102,3102,3102,0.19,0.0001,0.0001,0.0007,1600,0.160,0.160,,0.160,0.160,
75090,R6_ZX443R   400.00,75092,R6_ZX444R   400.00,A2,,0.0001,0.0001,0.00083,3102,3102,3102,0.14,0.0001,0.0001,0.000511,1600,0.160,0.160,,0.160,0.160,
75091,R6B_ZX443R  400.00,601443,R6_QUER4A_H 400.00,A2,,0.0001,0.0001,0.00083,3102,3102,3102,0.14,0.0001,0.0001,0.000511,1600,0.160,0.160,,0.160,0.160,
75092,R6_ZX444R   400.00,601444,R6_QUER4B_H 400.00,A2,,0.0001,0.0001,0.00089,3102,3102,3102,0.15,0.0001,0.0001,0.000493,1600,0.160,0.160,,0.160,0.160,
75094,R4_4TD015   400.00,75096,R4_4TD017   400.00,A2,,0.0001,0.0001,0.00278,3326,3326,3326,0.41,0.0001,0.000204,0.001642,1600,0.160,0.160,,0.160,0.326,
75094,R4_4TD015   400.00,75398,R4_HAMB4B_H 400.00,A2,,0.0001,0.00091,0.03561,3326,3326,3326,5.3,0.000409,0.002616,0.021014,1600,0.160,1.456,,0.654,4.186,
75095,R4B_4TD015  400.00,75097,R4B_4TD017  400.00,A2,,0.0001,0.0001,0.00278,3326,3326,3326,0.41,0.0001,0.000204,0.001642,1600,0.160,0.160,,0.160,0.326,
75095,R4B_4TD015  400.00,601344,R4_HAMB4A_H 400.00,A2,,0.0001,0.00091,0.03561,3326,3326,3326,5.3,0.000409,0.002616,0.021014,1600,0.160,1.456,,0.654,4.186,
75098,R4_BISP11   132.00,75338,R4_TERM205  132.00,E2,,0.001945,0.012736,0.00008,999,999,999,1,0.00703,0.032642,0,174.24,0.339,2.219,,1.225,5.688,
75098,R4_BISP11   132.00,75344,R4B_TERM210 132.00,E2,,0.008502,0.056952,0.00004,999,999,999,1,0.029059,0.137767,0,174.24,1.481,9.923,,5.063,24.005,
75100,R4_BLAC11   132.00,75103,R4_CATT1A   132.00,C2,,0.02152,0.04795,0.01087,228.6,228.6,228.6,1,0.02152,0.12508,0,174.24,3.750,8.355,,3.750,21.794,
75100,R4_BLAC11   132.00,75104,R4_CATT1B   132.00,C2,,0.02154,0.04799,0.01088,228.6,228.6,228.6,1,0.02154,0.1252,0,174.24,3.753,8.362,,3.753,21.815,
75103,R4_CATT1A   132.00,75343,R4_TERM210  132.00,C2,,0.0157,0.03499,0.00989,228.6,228.6,228.6,1,0.0001,0.09123,0,174.24,2.736,6.097,,0.017,15.896,
75104,R4_CATT1B   132.00,75339,R4B_TERM205 132.00,C2,,0.01576,0.0351,0.00796,228.6,228.6,228.6,1,0.01576,0.09157,0,174.24,2.746,6.116,,2.746,15.955,
75111,R4_LEYL1A   132.00,75114,R4_LEYT1A   132.00,C2,,0.01258,0.02796,0.00635,228.6,228.6,228.6,1,0.0253,0.07299,0,174.24,2.192,4.872,,4.408,12.718,
75112,R4_LEYL1B   132.00,75115,R4_LEYT1B   132.00,C2,,0.01258,0.02796,0.00635,228.6,228.6,228.6,1,0.0253,0.07299,0,174.24,2.192,4.872,,4.408,12.718,
75114,R4_LEYT1A   132.00,75155,R4_WRIG1A   132.00,C2,,0.01258,0.02796,0.00635,228.6,228.6,228.6,1,0.0253,0.07299,0,174.24,2.192,4.872,,4.408,12.718,
75114,R4_LEYT1A   132.00,75383,R4_XZTERM21 132.00,C2,,0.00196,0.00665,0.0391,228.6,228.6,228.6,1,0.00487,0.01812,0,174.24,0.342,1.159,,0.849,3.157,
75115,R4_LEYT1B   132.00,75156,R4_WRIG1B   132.00,C2,,0.01258,0.02796,0.00635,228.6,228.6,228.6,1,0.0253,0.07299,0,174.24,2.192,4.872,,4.408,12.718,
75115,R4_LEYT1B   132.00,75384,R4B_XZTERM21132.00,C2,,0.00196,0.00665,0.0391,228.6,228.6,228.6,1,0.00487,0.01812,0,174.24,0.342,1.159,,0.849,3.157,
75117,R4_PEEL11   132.00,75307,R4_BLPO11   132.00,C2,,0.00404,0.00784,0.10877,999,999,999,1,0.00913,0.01608,0,174.24,0.704,1.366,,1.591,2.802,
75117,R4_PEEL11   132.00,75308,R4_BLPO12   132.00,C2,,0.0041,0.00792,0.11108,999,999,999,1,0.00552,0.01472,0,174.24,0.714,1.380,,0.962,2.565,
75117,R4_PEEL11   132.00,75325,R4_LYTH11   132.00,C2,,0.00275,0.00612,0.00139,999,999,999,1,0.00555,0.01597,0,174.24,0.479,1.066,,0.967,2.783,
75117,R4_PEEL11   132.00,75326,R4_LYTH12   132.00,C2,,0.00275,0.00612,0.00139,999,999,999,1,0.00555,0.01597,0,174.24,0.479,1.066,,0.967,2.783,
75117,R4_PEEL11   132.00,75334,R4_TERM102  132.00,E2,,0.005336,0.035752,0.00007,999,999,999,1,0.018444,0.086324,0,174.24,0.930,6.229,,3.214,15.041,
75117,R4_PEEL11   132.00,75336,R4_TERM200  132.00,E2,,0.005245,0.034636,0.00003,999,999,999,1,0.01773,0.089442,0,174.24,0.914,6.035,,3.089,15.584,
75119,R4_PENW1_M1 132.00,75333,R4_TERM101  132.00,R2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75119,R4_PENW1_M1 132.00,75334,R4_TERM102  132.00,E2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75119,R4_PENW1_M1 132.00,75344,R4B_TERM210 132.00,E2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75119,R4_PENW1_M1 132.00,75383,R4_XZTERM21 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75119,R4_PENW1_M1 132.00,75384,R4B_XZTERM21132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75120,R4_PEWO2A   275.00,75141,R4B_TERM    275.00,0,,0.0001,0.0001,0.07696,4763092,4763092,4763092,0.37,0.0001,0.0001,0.076955,756.25,0.076,0.076,,0.076,0.076,
75120,R4_PEWO2A   275.00,75142,R4C_TERM    275.00,0,,0.0001,0.0001,0.03343,4763092,4763092,4763092,0.16,0.0001,0.0001,0.033431,756.25,0.076,0.076,,0.076,0.076,
75120,R4_PEWO2A   275.00,75170,R4B_ZU002   275.00,B2,,0.0001,0.000125,0.00086,1521,1521,1521,0.31,0.0001,0.000333,0.000475,756.25,0.076,0.095,,0.076,0.252,
75121,R4_PEWO2B   275.00,75169,R4_ZU002    275.00,B2,,0.0001,0.000142,0.00097,1521,1521,1521,0.35,0.0001,0.000376,0.000537,756.25,0.076,0.107,,0.076,0.284,
75121,R4_PEWO2B   275.00,75402,R4_TERM     275.00,0,,0.0001,0.0001,0.03162,4763092,4763092,4763092,0.15,0.0001,0.0001,0.031625,756.25,0.076,0.076,,0.076,0.076,
75122,R4_PEWO4_M1 400.00,75151,R4_VF001_CS 400.00,3,,0.0001,0.0001,0.0377,2473,2473,2473,0.3,0.0001,0.000104,0.037699,1600,0.160,0.160,,0.160,0.166,
75122,R4_PEWO4_M1 400.00,75151,R4_VF001_CS 400.00,A2,,0.0001,0.0001,0.05665,2473,2473,2473,0.29,0.0001,0.0001,0.056648,1600,0.160,0.160,,0.160,0.160,
75122,R4_PEWO4_M1 400.00,75152,R4B_VF001_CS400.00,1,,0.0001,0.0001,0.04725,2473,2473,2473,0.38,0.0001,0.00013,0.04725,1600,0.160,0.160,,0.160,0.208,
75122,R4_PEWO4_M1 400.00,75152,R4B_VF001_CS400.00,A2,,0.0001,0.0001,0.08788,2473,2473,2473,0.38,0.0001,0.0001,0.0752,1600,0.160,0.160,,0.160,0.160,
75122,R4_PEWO4_M1 400.00,75175,R4_ZX346    400.00,A2,,0.0001,0.0001,0.00212,3102,3102,3102,0.35,0.0001,0.000185,0.00131,1600,0.160,0.160,,0.160,0.296,
75122,R4_PEWO4_M1 400.00,75176,R4B_ZX346   400.00,A2,,0.0001,0.0001,0.00212,3102,3102,3102,0.35,0.0001,0.000185,0.00131,1600,0.160,0.160,,0.160,0.296,
75123,R4_PREE11   132.00,75349,R4_TERM914( 132.00,C2,,0.002531,0.008622,0.10516,999,999,999,1,0.002531,0.007334,0,174.24,0.441,1.502,,0.441,1.278,
75124,R4_PREE12   132.00,75350,R4_TERM943( 132.00,C2,,0.002531,0.008622,0.10516,999,999,999,1,0.002531,0.007334,0,174.24,0.441,1.502,,0.441,1.278,
75126,R4_RIBB1A   132.00,75387,R4_XZTERM22 132.00,C2,,0.00209,0.00466,0.00938,999,999,999,1,0.00561,0.01152,0,174.24,0.364,0.812,,0.977,2.007,
75127,R4_RIBB1B   132.00,75388,R4B_XZTERM22132.00,C2,,0.00201,0.00445,0.009,228.6,228.6,228.6,1,0.00536,0.01116,0,174.24,0.350,0.775,,0.934,1.945,
75128,R4_RIBB1C   132.00,75389,R4C_XZTERM22132.00,C2,,0.00201,0.00445,0.009,228.6,228.6,228.6,1,0.00536,0.01116,0,174.24,0.350,0.775,,0.934,1.945,
75135,R4_STAH1_M1 132.00,75336,R4_TERM200  132.00,E2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75135,R4_STAH1_M1 132.00,75338,R4_TERM205  132.00,E2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75135,R4_STAH1_M1 132.00,75351,R4_TERMC24Y 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75135,R4_STAH1_M1 132.00,75352,R4_TERMC24Z 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75151,R4_VF001_CS 400.00,75398,R4_HAMB4B_H 400.00,A2,,0.000307,0.003894,0.11466,2473,2473,2473,19.7,0.001624,0.010326,0.071984,1600,0.491,6.230,,2.598,16.522,
75152,R4B_VF001_CS400.00,601344,R4_HAMB4A_H 400.00,A2,,0.000307,0.003894,0.11466,2473,2473,2473,19.7,0.001624,0.010326,0.071984,1600,0.491,6.230,,2.598,16.522,
75158,R4_ZQ120    400.00,75159,R4_ZQ125    400.00,A2,,0.0001,0.000296,0.00864,2169,2169,2169,1.49,0.000132,0.000783,0.005393,1600,0.160,0.474,,0.211,1.253,
75159,R4_ZQ125    400.00,75160,R4_ZQ127    400.00,A2,,0.0001,0.0001,0.0013,2169,2169,2169,0.22,0.0001,0.000112,0.000806,1600,0.160,0.160,,0.160,0.179,
75160,R4_ZQ127    400.00,75161,R4_ZQ142    400.00,A2,,0.0001,0.001071,0.0312,2169,2169,2169,5.38,0.000477,0.002828,0.019489,1600,0.160,1.714,,0.763,4.525,
75161,R4_ZQ142    400.00,75162,R4_ZQ144    400.00,A2,,0.0001,0.000126,0.00395,2169,2169,2169,0.66,0.0001,0.00034,0.00244,1600,0.160,0.202,,0.160,0.544,
75162,R4_ZQ144    400.00,75163,R4_ZQ151    400.00,A2,,0.0001,0.000443,0.01289,2169,2169,2169,2.22,0.000197,0.001169,0.008054,1600,0.160,0.709,,0.315,1.870,
75163,R4_ZQ151    400.00,75164,R4_ZQ154    400.00,A2,,0.0001,0.000131,0.0041,2169,2169,2169,0.68,0.0001,0.000353,0.002533,1600,0.160,0.210,,0.160,0.565,
75164,R4_ZQ154    400.00,75165,R4_ZQ163    400.00,A2,,0.0001,0.000622,0.01812,2169,2169,2169,3.13,0.000277,0.001642,0.011315,1600,0.160,0.995,,0.443,2.627,
75165,R4_ZQ163    400.00,75166,R4_ZQ169    400.00,A2,,0.0001,0.000363,0.01136,2169,2169,2169,1.89,0.00016,0.000978,0.007015,1600,0.160,0.581,,0.256,1.565,
75166,R4_ZQ169    400.00,600315,R4_TERM452  400.00,A2,,0.000101,0.001099,0.03203,2169,2169,2169,5.53,0.000489,0.002902,0.020003,1600,0.162,1.758,,0.782,4.643,
75167,R4_ZQ186    400.00,75290,R4B_ZQ169   400.00,A2,,0.000101,0.001099,0.03203,2169,2169,2169,5.53,0.000489,0.002902,0.020003,1600,0.162,1.758,,0.782,4.643,
75167,R4_ZQ186    400.00,600316,R4_TERM457  400.00,A2,,0.0001,0.0001,0.00079,2169,2169,2169,0.14,0.0001,0.0001,0.000444,1600,0.160,0.160,,0.160,0.160,
75169,R4_ZU002    275.00,75171,R4_ZU022    275.00,B2,,0.000268,0.002905,0.02004,1521,1521,1521,7.1,0.001332,0.007719,0.012307,756.25,0.203,2.197,,1.007,5.837,
75170,R4B_ZU002   275.00,75172,R4B_ZU022   275.00,B2,,0.000268,0.002905,0.02004,1521,1521,1521,7.1,0.001332,0.007719,0.012307,756.25,0.203,2.197,,1.007,5.837,
75171,R4_ZU022    275.00,75173,R4_ZU024    275.00,B2,,0.0001,0.000159,0.0011,1521,1521,1521,0.39,0.0001,0.000423,0.000674,756.25,0.076,0.120,,0.076,0.320,
75172,R4B_ZU022   275.00,75174,R4B_ZU024   275.00,B2,,0.0001,0.000159,0.0011,1521,1521,1521,0.39,0.0001,0.000423,0.000674,756.25,0.076,0.120,,0.076,0.320,
75175,R4_ZX346    400.00,75179,R4_ZX381    400.00,A2,,0.000178,0.002195,0.06865,3102,3102,3102,11.44,0.000982,0.005995,0.042341,1600,0.285,3.512,,1.571,9.592,
75176,R4B_ZX346   400.00,75180,R4B_ZX381   400.00,A2,,0.000178,0.002195,0.06865,3102,3102,3102,11.44,0.000982,0.005995,0.042341,1600,0.285,3.512,,1.571,9.592,
75177,R4_ZX381A   400.00,75179,R4_ZX381    400.00,A2,,0.0001,0.0001,0.00204,3102,3102,3102,0.34,0.0001,0.000178,0.001258,1600,0.160,0.160,,0.160,0.285,
75177,R4_ZX381A   400.00,75181,R4_ZX382    400.00,A2,,0.0001,0.0001,0.00207,3102,3102,3102,0.34,0.0001,0.000181,0.001277,1600,0.160,0.160,,0.160,0.290,
75178,R4B_ZX381A  400.00,75180,R4B_ZX381   400.00,A2,,0.0001,0.0001,0.00204,3102,3102,3102,0.34,0.0001,0.000178,0.001258,1600,0.160,0.160,,0.160,0.285,
75178,R4B_ZX381A  400.00,75182,R4B_ZX382   400.00,A2,,0.0001,0.0001,0.00207,3102,3102,3102,0.34,0.0001,0.000181,0.001277,1600,0.160,0.160,,0.160,0.290,
75184,R6_BAOW1A   132.00,75196,R6_LIDL1B   132.00,C2,,0.00926,0.02063,0.00468,228.6,228.6,228.6,1,0.01871,0.05383,0,174.24,1.613,3.595,,3.260,9.379,
75185,R6_BAOW1B   132.00,75199,R6_ROOS1_M1 132.00,C2,,0.00926,0.02063,0.00468,228.6,228.6,228.6,1,0.01871,0.05383,0,174.24,1.613,3.595,,3.260,9.379,
75186,R6_BAOW31   33.000,75204,R6_SAGA31   33.000,P2,,0.0108,0.0091,0,999,999,999,1,0.0108,0.0091,0,10.89,0.118,0.099,,0.118,0.099,
75189,R6_HUTT1_M1 132.00,75335,R6_TERM200  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75189,R6_HUTT1_M1 132.00,75337,R6_TERM205  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75189,R6_HUTT1_M1 132.00,75342,R6_TERM210  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75189,R6_HUTT1_M1 132.00,75380,R6_XPTERM10 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75190,R6_HUTT4_MC 400.00,75223,R6_ZX248A   400.00,A2,,0.0001,0.0001,0.00087,3102,3102,3102,0.15,0.0001,0.0001,0.000543,1600,0.160,0.160,,0.160,0.160,
75190,R6_HUTT4_MC 400.00,75224,R6B_ZX248A  400.00,A2,,0.0001,0.0001,0.00087,3102,3102,3102,0.15,0.0001,0.0001,0.000543,1600,0.160,0.160,,0.160,0.160,
75190,R6_HUTT4_MC 400.00,600331,R6_TERM     400.00,N2,,0,-0.005114,0,2771,2771,2771,0,0,-0.005114,0,1600,0.000,-8.182,,0.000,-8.182,
75190,R6_HUTT4_MC 400.00,600331,R6_TERM     400.00,R2,,0.0001,0.000702,0,2472,2472,2472,0,0.0001,0.000702,0,1600,0.160,1.123,,0.160,1.123,
75190,R6_HUTT4_MC 400.00,600332,R6B_TERM    400.00,N2,,0,-0.005114,0,2771,2771,2771,0,0,-0.005114,0,1600,0.000,-8.182,,0.000,-8.182,
75190,R6_HUTT4_MC 400.00,600332,R6B_TERM    400.00,R2,,0.0001,0.000702,0,2472,2472,2472,0,0.0001,0.000702,0,1600,0.160,1.123,,0.160,1.123,
75191,R6_KEND11   132.00,75193,R6_KEND1B   132.00,C2,,0.00087,0.00194,0.00044,999,999,999,1,0.00175,0.00505,0,174.24,0.152,0.338,,0.305,0.880,
75192,R6_KEND1A   132.00,75380,R6_XPTERM10 132.00,C2,,0.0062,0.01382,0.00313,148,148,148,1,0.01253,0.03604,0,174.24,1.080,2.408,,2.183,6.280,
75193,R6_KEND1B   132.00,75210,R6_SHAP1A   132.00,C2,,0.0232,0.0526,0.0114,123,123,123,1,0.0478,0.133,0,174.24,4.042,9.165,,8.329,23.174,
75193,R6_KEND1B   132.00,75337,R6_TERM205  132.00,C2,,0.00533,0.01188,0.00269,999,999,999,1,0.01077,0.03099,0,174.24,0.929,2.070,,1.877,5.400,
75195,R6_LIDL1A   132.00,75199,R6_ROOS1_M1 132.00,C2,,0.00861,0.01908,0.0042,228.6,228.6,228.6,1,0.01748,0.04999,0,174.24,1.500,3.324,,3.046,8.710,
75195,R6_LIDL1A   132.00,75432,R6_SEFI11   132.00,C2,,0.03734,0.10924,0.02671,228.6,228.6,228.6,1,0.0863,0.27752,0,174.24,6.506,19.034,,15.037,48.355,
75196,R6_LIDL1B   132.00,75199,R6_ROOS1_M1 132.00,C2,,0.00861,0.01908,0.0042,228.6,228.6,228.6,1,0.01748,0.04999,0,174.24,1.500,3.324,,3.046,8.710,
75196,R6_LIDL1B   132.00,75432,R6_SEFI11   132.00,C2,,0.03734,0.10924,0.02671,228.6,228.6,228.6,1,0.0863,0.27752,0,174.24,6.506,19.034,,15.037,48.355,
75197,R6_NATL11   132.00,75216,R6_ULVE1A   132.00,C2,,0.01599,0.06802,0.02509,228.6,228.6,228.6,1,0.05191,0.20027,0,174.24,2.786,11.852,,9.045,34.895,
75197,R6_NATL11   132.00,75335,R6_TERM200  132.00,C2,,0.00302,0.01285,0.00474,228.6,228.6,228.6,1,0.0098,0.03782,0,174.24,0.526,2.239,,1.708,6.590,
75198,R6_NATL12   132.00,75217,R6_ULVE1B   132.00,C2,,0.01599,0.06802,0.02509,228.6,228.6,228.6,1,0.05191,0.20027,0,174.24,2.786,11.852,,9.045,34.895,
75198,R6_NATL12   132.00,75342,R6_TERM210  132.00,C2,,0.00302,0.01285,0.00474,228.6,228.6,228.6,1,0.0098,0.03782,0,174.24,0.526,2.239,,1.708,6.590,
75199,R6_ROOS1_M1 132.00,75216,R6_ULVE1A   132.00,C2,,0.00648,0.02758,0.01017,228.6,228.6,228.6,1,0.02105,0.08119,0,174.24,1.129,4.806,,3.668,14.147,
75199,R6_ROOS1_M1 132.00,75217,R6_ULVE1B   132.00,C2,,0.00648,0.02758,0.01017,228.6,228.6,228.6,1,0.02105,0.08119,0,174.24,1.129,4.806,,3.668,14.147,
75214,R6_ULVE11   132.00,75216,R6_ULVE1A   132.00,C2,,0.0006,0.00133,0.00083,228.6,228.6,228.6,1,0.00144,0.00339,0,174.24,0.105,0.232,,0.251,0.591,
75215,R6_ULVE12   132.00,75217,R6_ULVE1B   132.00,C2,,0.0006,0.00133,0.00083,228.6,228.6,228.6,1,0.00144,0.00339,0,174.24,0.105,0.232,,0.251,0.591,
75219,R6_ZX215    400.00,75221,R6_ZX246R   400.00,A2,,0.000163,0.002003,0.06264,2771,2771,2771,10.44,0.000896,0.00547,0.038636,1600,0.261,3.205,,1.434,8.752,
75220,R6B_ZX215   400.00,75222,R6B_ZX246R  400.00,A2,,0.000163,0.002003,0.06264,2771,2771,2771,10.44,0.000896,0.00547,0.038636,1600,0.261,3.205,,1.434,8.752,
75221,R6_ZX246R   400.00,600331,R6_TERM     400.00,A2,,0.0001,0.000234,0.00655,2771,2771,2771,1.15,0.0001,0.000604,0.004096,1600,0.160,0.374,,0.160,0.966,
75222,R6B_ZX246R  400.00,600332,R6B_TERM    400.00,A2,,0.0001,0.000234,0.00655,2771,2771,2771,1.15,0.0001,0.000604,0.004096,1600,0.160,0.374,,0.160,0.966,
75223,R6_ZX248A   400.00,75229,R6_ZX249R   400.00,A2,,0.0001,0.0001,0.00141,3102,3102,3102,0.25,0.0001,0.00013,0.00088,1600,0.160,0.160,,0.160,0.208,
75224,R6B_ZX248A  400.00,75230,R6B_ZX249R  400.00,A2,,0.0001,0.0001,0.00141,3102,3102,3102,0.25,0.0001,0.00013,0.00088,1600,0.160,0.160,,0.160,0.208,
75225,R6_ZX249A   400.00,75227,R6_ZX249B   400.00,A2,,0.0001,0.0001,0.00187,3102,3102,3102,0.33,0.0001,0.000173,0.001171,1600,0.160,0.160,,0.160,0.277,
75225,R6_ZX249A   400.00,75229,R6_ZX249R   400.00,A2,,0.0001,0.0001,0.00101,3102,3102,3102,0.18,0.0001,0.0001,0.000632,1600,0.160,0.160,,0.160,0.160,
75226,R6B_ZX249A  400.00,75228,R6B_ZX249B  400.00,A2,,0.0001,0.0001,0.00187,3102,3102,3102,0.33,0.0001,0.000173,0.001171,1600,0.160,0.160,,0.160,0.277,
75226,R6B_ZX249A  400.00,75230,R6B_ZX249R  400.00,A2,,0.0001,0.0001,0.00101,3102,3102,3102,0.18,0.0001,0.0001,0.000632,1600,0.160,0.160,,0.160,0.160,
75227,R6_ZX249B   400.00,75231,R6_ZX250R   400.00,A2,,0.0001,0.0001,0.00207,3102,3102,3102,0.36,0.0001,0.00019,0.001292,1600,0.160,0.160,,0.160,0.304,
75228,R6B_ZX249B  400.00,75232,R6B_ZX250R  400.00,A2,,0.0001,0.0001,0.00207,3102,3102,3102,0.36,0.0001,0.00019,0.001292,1600,0.160,0.160,,0.160,0.304,
75231,R6_ZX250R   400.00,75233,R6_ZX251    400.00,A2,,0.0001,0.0001,0.00266,3102,3102,3102,0.44,0.0001,0.000232,0.00164,1600,0.160,0.160,,0.160,0.371,
75232,R6B_ZX250R  400.00,75234,R6B_ZX251   400.00,A2,,0.0001,0.0001,0.00266,3102,3102,3102,0.44,0.0001,0.000232,0.00164,1600,0.160,0.160,,0.160,0.371,
75268,R5_4TC002   400.00,75271,R5_MIDL4_M1 400.00,A2,,0.0001,0.0001,0.00336,3326,3326,3326,0.5,0.0001,0.000247,0.001983,1600,0.160,0.160,,0.160,0.395,
75270,R5C_4TC002  400.00,75271,R5_MIDL4_M1 400.00,A2,,0.0001,0.0001,0.00336,3326,3326,3326,0.5,0.0001,0.000247,0.001983,1600,0.160,0.160,,0.160,0.395,
75271,R5_MIDL4_M1 400.00,600321,R5_TERM_MOD 400.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
75282,R4B_ZQ120   400.00,75283,R4B_ZQ125   400.00,A2,,0.0001,0.000296,0.00864,2169,2169,2169,1.49,0.000132,0.000783,0.005393,1600,0.160,0.474,,0.211,1.253,
75283,R4B_ZQ125   400.00,75284,R4B_ZQ127   400.00,A2,,0.0001,0.0001,0.0013,2169,2169,2169,0.22,0.0001,0.000112,0.000806,1600,0.160,0.160,,0.160,0.179,
75284,R4B_ZQ127   400.00,75285,R4B_ZQ142   400.00,A2,,0.0001,0.001071,0.0312,2169,2169,2169,5.38,0.000477,0.002828,0.019489,1600,0.160,1.714,,0.763,4.525,
75285,R4B_ZQ142   400.00,75286,R4B_ZQ144   400.00,A2,,0.0001,0.000126,0.00395,2169,2169,2169,0.66,0.0001,0.00034,0.00244,1600,0.160,0.202,,0.160,0.544,
75286,R4B_ZQ144   400.00,75287,R4B_ZQ151   400.00,A2,,0.0001,0.000443,0.01289,2169,2169,2169,2.22,0.000197,0.001169,0.008054,1600,0.160,0.709,,0.315,1.870,
75287,R4B_ZQ151   400.00,75288,R4B_ZQ154   400.00,A2,,0.0001,0.000131,0.0041,2169,2169,2169,0.68,0.0001,0.000353,0.002533,1600,0.160,0.210,,0.160,0.565,
75288,R4B_ZQ154   400.00,75289,R4B_ZQ163   400.00,A2,,0.0001,0.000622,0.01812,2169,2169,2169,3.13,0.000277,0.001642,0.011315,1600,0.160,0.995,,0.443,2.627,
75289,R4B_ZQ163   400.00,75290,R4B_ZQ169   400.00,A2,,0.0001,0.000363,0.01136,2169,2169,2169,1.89,0.00016,0.000978,0.007015,1600,0.160,0.581,,0.256,1.565,
75321,R5_HEYS1_M1 132.00,75381,R5_XZTERM21 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75321,R5_HEYS1_M1 132.00,75382,R5B_XZTERM21132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75321,R5_HEYS1_M1 132.00,75423,R5_TERM     132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75321,R5_HEYS1_M1 132.00,75430,R5B_TERM    132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75323,R4_HILL11   132.00,75352,R4_TERMC24Z 132.00,C2,,0.00165,0.00368,0.00083,999,999,999,1,0.00334,0.00956,0,174.24,0.287,0.641,,0.582,1.666,
75324,R4_HILL12   132.00,75351,R4_TERMC24Y 132.00,C2,,0.00169,0.00377,0.00085,999,999,999,1,0.00342,0.0098,0,174.24,0.294,0.657,,0.596,1.708,
75331,R4_PENE1_M3 132.00,75339,R4B_TERM205 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75331,R4_PENE1_M3 132.00,75343,R4_TERM210  132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75331,R4_PENE1_M3 132.00,75349,R4_TERM914( 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75331,R4_PENE1_M3 132.00,75350,R4_TERM943( 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75331,R4_PENE1_M3 132.00,75387,R4_XZTERM22 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75331,R4_PENE1_M3 132.00,75388,R4B_XZTERM22132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75331,R4_PENE1_M3 132.00,75389,R4C_XZTERM22132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75386,R5D_XZTERM21132.00,75423,R5_TERM     132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
75390,R5_YYG001   400.00,75392,R5_YYG006   400.00,0,,0.0001,0.000347,0.00947,1390,1390,1390,1.69,0.00015,0.0009,0.006019,1600,0.160,0.555,,0.240,1.440,
75390,R5_YYG001   400.00,600560,R5_TERM_GT2 400.00,0,,0.0001,0.0001,0,1390,1390,1390,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
75394,R5_YYH002   400.00,75396,R5_YYH007   400.00,0,,0.0001,0.000291,0.00792,1390,1390,1390,1.42,0.000125,0.000753,0.005037,1600,0.160,0.466,,0.200,1.205,
75394,R5_YYH002   400.00,600609,R5_TERM_GT7 400.00,0,,0.0001,0.0001,0,1390,1390,1390,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
75395,R5B_YYH002  400.00,75397,R5B_YYH007  400.00,0,,0.0001,0.000291,0.00792,1390,1390,1390,1.42,0.000125,0.000753,0.005037,1600,0.160,0.466,,0.200,1.205,
75395,R5B_YYH002  400.00,600561,R5_TERM_GT8 400.00,0,,0.0001,0.0001,0,1390,1390,1390,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
75398,R4_HAMB4B_H 400.00,600308,R4_STAH4B   400.00,A2,,0.0001,0.000806,0.02197,240,240,240,3.93,0.000347,0.002088,0.013966,1600,0.160,1.290,,0.555,3.341,
75423,R5_TERM     132.00,601508,N2C_TERM_C2D132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76000,A7_LEIR12   132.00,76239,A7_XZTERM21 132.00,C7,,0.000231,0.001334,0.03004,999,999,999,1,0.001219,0.001321,0.03004,174.24,0.040,0.232,,0.212,0.230,
76003,A8_LITT1A   132.00,76004,A8_LITT1B   132.00,C7,,0.000234,0.000657,0.00791,182,182,182,1,0.00141,0.000398,0.00791,174.24,0.041,0.114,,0.246,0.069,
76004,A8_LITT1B   132.00,76005,A8_LITT1C   132.00,C7,,0.006244,0.015884,0.00341,228.6,228.6,228.6,1,0.01175,0.043254,0.00204,174.24,1.088,2.768,,2.047,7.537,
76005,A8_LITT1C   132.00,76006,A8_LITT1D   132.00,C7,,0.004209,0.010708,0.0023,228.6,228.6,228.6,1,0.007921,0.029161,0.00137,174.24,0.733,1.866,,1.380,5.081,
76006,A8_LITT1D   132.00,76007,A8_LITT1E   132.00,C7,,0.0001,0.000231,0.00278,999,999,999,1,0.000496,0.000143,0.00278,174.24,0.017,0.040,,0.086,0.025,
76007,A8_LITT1E   132.00,76008,A8_LITT1F   132.00,C7,,0.000929,0.002364,0.00051,228.6,228.6,228.6,1,0.001749,0.006437,0.0003,174.24,0.162,0.412,,0.305,1.122,
76009,A8_LITT1G   132.00,76095,A8_TERM1403 132.00,C7,,0.000234,0.000657,0.00791,139,139,139,1,0.0001,0.0001,0.00791,174.24,0.041,0.114,,0.017,0.017,
76017,A4_MORT11   132.00,76175,A4_VICS11   132.00,C7,,0.000394,0.000698,0,999,999,999,1,0.003542,0.000698,0,174.24,0.069,0.122,,0.617,0.122,
76018,A4_MORT12   132.00,76176,A4_VICS12   132.00,C7,,0.000394,0.000698,0,999,999,999,1,0.003542,0.000698,0,174.24,0.069,0.122,,0.617,0.122,
76023,A7_MOSX63   66.000,76084,A7_TOWM62   66.000,C7,,0.0104,0.0138,0.0357,61,61,61,1,0.0312,0.0173,0.0375,43.56,0.453,0.601,,1.359,0.754,
76024,A7_MOSX64   66.000,76083,A7_TOWM61   66.000,C7,,0.0104,0.0138,0.0357,61,61,61,1,0.0312,0.0173,0,43.56,0.453,0.601,,1.359,0.754,
76027,A7_NCAN6A   66.000,76089,A7_TERM1    66.000,K8,,0.00044,0.00108,0.00122,85,85,85,1,0.00176,0.001293,0,43.56,0.019,0.047,,0.077,0.056,
76028,A7_NCAN6B   66.000,76090,A7B_TERM1   66.000,K8,,0.000622,0.000826,0.00355,85,85,85,1,0.002486,0.00099,0,43.56,0.027,0.036,,0.108,0.043,
76040,A1_NOMR11   132.00,76122,A1_TERM600  132.00,C7,,0.001674,0.004757,0.06339,182,182,182,1,0.009636,0.002881,0.06339,174.24,0.292,0.829,,1.679,0.502,
76041,A1_PUDM4_MC 400.00,601502,A1_TERM494  400.00,A6,,0.0001,0.000178,0.3906,1282,1282,1282,2.17,0.000304,0.000113,0.3906,1600,0.160,0.285,,0.486,0.181,
76042,A8_PURL1A   132.00,76149,A8_TERM_PUR 132.00,C7,,0.001366,0.004049,0.03792,160,160,160,1,0.009707,0.002585,0.03792,174.24,0.238,0.705,,1.691,0.450,
76044,A8_PURL1B   132.00,76150,A8B_TERM_PUR132.00,C7,,0.001384,0.004103,0.03842,160,160,160,1,0.009837,0.00262,0.03842,174.24,0.241,0.715,,1.714,0.457,
76046,A9_RYEH1C   132.00,76155,A9E_TERM    132.00,T6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76047,A9_RYEH1D   132.00,76156,A9F_TERM    132.00,T6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76049,A9_RYEH1F   132.00,76155,A9E_TERM    132.00,C6,,0.0001,0.0001,0.00093,123,123,123,1,0.000168,0.0001,0.00093,174.24,0.017,0.017,,0.029,0.017,
76051,A9_RYEH1H   132.00,76156,A9F_TERM    132.00,C6,,0.000133,0.000129,0.00139,123,123,123,1,0.000251,0.0001,0.00139,174.24,0.023,0.022,,0.044,0.017,
76052,A9_RYEH32   33.000,76058,A9_RYEH3E   33.000,J6,,0.00079,0.000955,0.00011,33,33,33,1,0.005197,0.00045,0.00011,10.89,0.009,0.010,,0.057,0.005,
76055,A9_RYEH3B   33.000,76058,A9_RYEH3E   33.000,J6,,0.00079,0.000955,0.00011,33.9,33.9,33.9,1,0.005197,0.00045,0.00011,10.89,0.009,0.010,,0.057,0.005,
76071,A7_SJOW4_M1 400.00,76416,A7_TERM_SGT 400.00,A6,,0.0001,0.0001,0.03275,240,240,240,0.3,0.0001,0.0001,0.032746,1600,0.160,0.160,,0.160,0.160,
76083,A7_TOWM61   66.000,76085,A7_TOWM6A   66.000,C7,,0.0001,0.01,0,30,30,30,1,0.0001,0.01,0,43.56,0.004,0.436,,0.004,0.436,
76083,A7_TOWM61   66.000,76451,A7E_TERM    66.000,C7,,0.0216,0.0304,0.04075,999,999,999,1,0.0864,0.038,0.04075,43.56,0.941,1.324,,3.764,1.655,
76084,A7_TOWM62   66.000,76087,A7_TOWM6C   66.000,C7,,0.0001,0.01,0,30,30,30,1,0.0001,0.01,0,43.56,0.004,0.436,,0.004,0.436,
76084,A7_TOWM62   66.000,76450,A7D_TERM    66.000,C7,,0.0216,0.03024,0.0429,999,999,999,1,0.0864,0.0378,0.0429,43.56,0.941,1.317,,3.764,1.647,
76085,A7_TOWM6A   66.000,76086,A7_TOWM6B   66.000,CA,,0.000148,0.000145,0.0001,62,62,62,1,0.00028,0.000106,0.0001,43.56,0.006,0.006,,0.012,0.005,
76086,A7_TOWM6B   66.000,76087,A7_TOWM6C   66.000,CA,,0.0001,0.000134,0.00016,121,121,121,1,0.000246,0.0001,0.00016,43.56,0.004,0.006,,0.011,0.004,
76086,A7_TOWM6B   66.000,76088,A7_TOWM6D   66.000,CA,,0.0001,0.0001,0.00004,62,62,62,1,0.000112,0.0001,0.00004,43.56,0.004,0.004,,0.005,0.004,
76089,A7_TERM1    66.000,76214,A7_WISD6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,1,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
76090,A7B_TERM1   66.000,76214,A7_WISD6_M1 66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,1,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
76097,A4B_TERM200 132.00,600297,A4_WIMB1_M5 132.00,C7,,0.0001,0.0001,0,136,136,136,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76101,A4_TERM205  132.00,600297,A4_WIMB1_M5 132.00,C7,,0.0001,0.0001,0,136,136,136,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76104,A7_TERM210  132.00,76213,A7_WISD1_M1 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76105,A4_TERM210  132.00,600296,A4_WIMB1_M6 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76106,A6_TERM210  132.00,76412,A6_WATS1_R2 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76108,A7_TERM215  132.00,76213,A7_WISD1_M1 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76109,A4_TERM215  132.00,76308,A4D_TERM    132.00,LI,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76109,A4_TERM215  132.00,600296,A4_WIMB1_M6 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76113,A8_TERM416( 132.00,76220,A8_WWEY1F   132.00,C7,,0.0001,0.000114,0.00222,209,209,209,1,0.000209,0.0001,0.00222,174.24,0.017,0.020,,0.036,0.017,
76113,A8_TERM416( 132.00,76369,A8_WWEY1_MB 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76114,A8_TERM421( 132.00,76227,A8_WWEY1N   132.00,C7,,0.000139,0.000136,0.00146,203,203,203,1,0.000263,0.0001,0.00146,174.24,0.024,0.024,,0.046,0.017,
76114,A8_TERM421( 132.00,76370,A8_WWEY1_RB 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76115,A8B_TERM421(132.00,76217,A8_WWEY1C   132.00,C7,,0.000185,0.000564,0.00638,185,185,185,1,0.000662,0.000344,0.00638,174.24,0.032,0.098,,0.115,0.060,
76115,A8B_TERM421(132.00,76370,A8_WWEY1_RB 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76116,A8_TERM436( 132.00,76226,A8_WWEY1M   132.00,C7,,0.000113,0.000111,0.00119,203,203,203,1,0.000214,0.0001,0.00119,174.24,0.020,0.019,,0.037,0.017,
76116,A8_TERM436( 132.00,76370,A8_WWEY1_RB 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76117,A8_TERM446( 132.00,76223,A8_WWEY1J   132.00,C7,,0.0001,0.000102,0.00198,209,209,209,1,0.000187,0.0001,0.00198,174.24,0.017,0.018,,0.033,0.017,
76117,A8_TERM446( 132.00,76369,A8_WWEY1_MB 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76118,A8B_TERM446(132.00,76224,A8_WWEY1K   132.00,C7,,0.000353,0.000514,0.00787,150,150,150,1,0.001753,0.000475,0.00787,174.24,0.062,0.090,,0.305,0.083,
76118,A8B_TERM446(132.00,76370,A8_WWEY1_RB 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76119,A8C_TERM446(132.00,76369,A8_WWEY1_MB 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76120,A8_TERM451( 132.00,76370,A8_WWEY1_RB 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76122,A1_TERM600  132.00,600373,A1_BARK1_M6 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76126,A6_TERM990( 66.000,601550,A6C_TERM    66.000,K6,,0.0132,0.0004,0.0612,69,69,69,1,0.0646,0.03186,0,43.56,0.575,0.017,,2.814,1.388,
76144,A1_TERM_C62 132.00,600373,A1_BARK1_M6 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76145,A1B_TERM_C62132.00,600373,A1_BARK1_M6 132.00,C6,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76190,A6_WEND31   33.000,76197,A6_WEND3F   33.000,C7,,0.070332,0.159418,0.00132,23,23,23,1,0.153782,0.72676,0.00122,10.89,0.766,1.736,,1.675,7.914,
76191,A6_WEND32   33.000,76196,A6_WEND3E   33.000,C7,,0.070418,0.160405,0.00119,23,23,23,1,0.15628,0.729533,0.00109,10.89,0.767,1.747,,1.702,7.945,
76192,A6_WEND3A   33.000,76194,A6_WEND3C   33.000,C7,,0.031134,0.074097,0.0001,29,29,29,1,0.064767,0.3493,0.00005,10.89,0.339,0.807,,0.705,3.804,
76193,A6_WEND3B   33.000,76195,A6_WEND3D   33.000,C7,,0.034533,0.082188,0.00011,29,29,29,1,0.071839,0.387443,0.00005,10.89,0.376,0.895,,0.782,4.219,
76194,A6_WEND3C   33.000,76196,A6_WEND3E   33.000,C7,,0.016945,0.040329,0.00005,29,29,29,1,0.035251,0.190115,0.00003,10.89,0.185,0.439,,0.384,2.070,
76195,A6_WEND3D   33.000,76197,A6_WEND3F   33.000,C7,,0.013819,0.032889,0.00004,29,29,29,1,0.028747,0.15504,0.00002,10.89,0.150,0.358,,0.313,1.688,
76199,A4_WIMC11   132.00,76241,A4B_XZTERM23132.00,C7,,0.0001,0.0001,0,114,114,114,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76200,A4_WIMC12   132.00,76245,A4F_XZTERM23132.00,C7,,0.0001,0.0001,0,114,114,114,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76201,A4_WIMC13   132.00,76240,A4_XZTERM23 132.00,C7,,0.0001,0.0001,0,114,114,114,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76202,A4_WIMC14   132.00,76242,A4C_XZTERM23132.00,C7,,0.0001,0.0001,0,114,114,114,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76207,A4_WIMD11   132.00,76243,A4D_XZTERM23132.00,C7,,0.0001,0.000152,0.00253,999,999,999,1,0.0001,0.000152,0.00253,174.24,0.017,0.026,,0.017,0.026,
76208,A4_WIMD12   132.00,76244,A4E_XZTERM23132.00,C7,,0.0001,0.0001,0,50,50,50,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76209,A4_WIMD3A   33.000,76211,A4_WIMD3C   33.000,1,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
76209,A4_WIMD3A   33.000,76211,A4_WIMD3C   33.000,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
76210,A4_WIMD3B   33.000,76212,A4_WIMD3D   33.000,1,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
76210,A4_WIMD3B   33.000,76212,A4_WIMD3D   33.000,C7,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
76213,A7_WISD1_M1 132.00,76239,A7_XZTERM21 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76214,A7_WISD6_M1 66.000,76342,A7_TERM     66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
76214,A7_WISD6_M1 66.000,76348,A7B_TERM    66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
76214,A7_WISD6_M1 66.000,76449,A7C_TERM    66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
76214,A7_WISD6_M1 66.000,76450,A7D_TERM    66.000,C7,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
76214,A7_WISD6_M1 66.000,76451,A7E_TERM    66.000,C7,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
76214,A7_WISD6_M1 66.000,76452,A7F_TERM    66.000,C7,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
76214,A7_WISD6_M1 66.000,76453,A7G_TERM    66.000,C7,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
76214,A7_WISD6_M1 66.000,76454,A7H_TERM    66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
76214,A7_WISD6_M1 66.000,76455,A7K_TERM    66.000,K8,,0.0001,0.0001,0,11431.5,11431.5,11431.5,0,0.0001,0.0001,0,43.56,0.004,0.004,,0.004,0.004,
76216,A8_WWEY1B   132.00,76384,A8M_TERM    132.00,C7,,0.0001,0.000122,0.00138,185,185,185,1,0.000142,0.0001,0.00138,174.24,0.017,0.021,,0.025,0.017,
76217,A8_WWEY1C   132.00,76218,A8_WWEY1D   132.00,C7,,0.000557,0.001417,0.0003,228.6,228.6,228.6,1,0.001048,0.00386,0.00018,174.24,0.097,0.247,,0.183,0.673,
76218,A8_WWEY1D   132.00,76221,A8_WWEY1G   132.00,C7,,0.0001,0.0001,0,157,157,157,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76219,A8_WWEY1E   132.00,76220,A8_WWEY1F   132.00,C7,,0.000411,0.001448,0.02816,209,209,209,1,0.002658,0.0008,0.02816,174.24,0.072,0.252,,0.463,0.139,
76222,A8_WWEY1H   132.00,76223,A8_WWEY1J   132.00,C7,,0.000411,0.00145,0.0282,209,209,209,1,0.002662,0.000801,0.0282,174.24,0.072,0.253,,0.464,0.140,
76225,A8_WWEY1L   132.00,76457,A8O_TERM    132.00,C7,,0.000141,0.000137,0.00148,123,123,123,1,0.000266,0.000101,0.00148,174.24,0.025,0.024,,0.046,0.018,
76229,A8_WWEY1Q   132.00,76385,A8N_TERM    132.00,C7,,0.000197,0.000163,0.00363,120,120,120,1,0.000893,0.0001,0.00363,174.24,0.034,0.028,,0.156,0.017,
76233,A8_WWEY5B   11.000,600558,A8_WWEY53   11.000,C7,,0.001608,0.001211,0,8,8,8,1,0.005561,0.000509,0,1.21,0.002,0.001,,0.007,0.001,
76240,A4_XZTERM23 132.00,600296,A4_WIMB1_M6 132.00,T7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76241,A4B_XZTERM23132.00,600296,A4_WIMB1_M6 132.00,T7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76242,A4C_XZTERM23132.00,600296,A4_WIMB1_M6 132.00,T7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76243,A4D_XZTERM23132.00,600296,A4_WIMB1_M6 132.00,T7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76244,A4E_XZTERM23132.00,600296,A4_WIMB1_M6 132.00,T7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76245,A4F_XZTERM23132.00,600296,A4_WIMB1_M6 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76297,A3E_TERM    275.00,600345,A3_BRIM2B   275.00,0,,0.0001,0.0001,0.01394,4763092,4763092,4763092,0.13,0.0001,0.0001,0.013945,756.25,0.076,0.076,,0.076,0.076,
76303,A4_WIMB4_MB 400.00,600116,A4_BENR4_M1 400.00,A7,,0.0001,0.001128,0.68153,1250,1250,1250,8.43,0.000279,0.000332,0.681528,1600,0.160,1.805,,0.446,0.531,
76303,A4_WIMB4_MB 400.00,600120,A4B_NEWX_CSE400.00,A7,,0.0001,0.001697,1.02589,1100,1100,1100,12.69,0.00042,0.000499,1.025891,1600,0.160,2.715,,0.672,0.798,
76317,A6_TERM     132.00,600638,A6_TERM130  132.00,0,,0.0001,0.0001,0.00145,2286284,2286284,2286284,0.06,0.0001,0.0001,0.001447,174.24,0.017,0.017,,0.017,0.017,
76327,A6B_TERM    66.000,76445,A6_TERM990  66.000,K6,,0.0139,0.0005,0.0607,9998.7,9998.7,9998.7,1,0.0641,0.03164,0,43.56,0.605,0.022,,2.792,1.378,
76365,A8_TERM     132.00,76369,A8_WWEY1_MB 132.00,0,,0.0001,0.0001,0.00261,2286284,2286284,2286284,0.09,0.0001,0.0001,0.00261,174.24,0.017,0.017,,0.017,0.017,
76369,A8_WWEY1_MB 132.00,76372,A8B_TERM    132.00,0,,0.0001,0.0001,0.00605,2286284,2286284,2286284,0.21,0.0001,0.0001,0.006052,174.24,0.017,0.017,,0.017,0.017,
76369,A8_WWEY1_MB 132.00,76384,A8M_TERM    132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76369,A8_WWEY1_MB 132.00,76385,A8N_TERM    132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76369,A8_WWEY1_MB 132.00,76457,A8O_TERM    132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76412,A6_WATS1_R2 132.00,600638,A6_TERM130  132.00,0,,0.000247,0.00066,0.05983,228.6,228.6,228.6,1,0.000247,0.00066,0.00019,174.24,0.043,0.115,,0.043,0.115,
76429,A4E_TERM    132.00,600296,A4_WIMB1_M6 132.00,D7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76430,A4F_TERM    132.00,600296,A4_WIMB1_M6 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76437,A1F_TERM    132.00,600373,A1_BARK1_M6 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76438,A1G_TERM    132.00,600373,A1_BARK1_M6 132.00,C7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
76444,A4H_TERM    132.00,600296,A4_WIMB1_M6 132.00,D7,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
78000,P2B_PHG129  275.00,78002,P2B_PHG133B 275.00,B3,,0.0001,0.00063,0.00272,551,551,551,1.21,0.000252,0.001508,0.001779,756.25,0.076,0.476,,0.191,1.140,
78001,P2_PHG133B  275.00,78121,P2_KNAR2_MC 275.00,B3,,0.0001,0.0001,0,551,551,551,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
78002,P2B_PHG133B 275.00,78121,P2_KNAR2_MC 275.00,B3,,0.0001,0.0001,0,551,551,551,0,0.0001,0.0001,0,756.25,0.076,0.076,,0.076,0.076,
78007,P8_SCUL1A   132.00,78009,P8_SCUL1C   132.00,C3,,0.00012,0.00028,0.0153,65,65,65,1,0.00024,0.00086,0,174.24,0.021,0.049,,0.042,0.150,
78007,P8_SCUL1A   132.00,78048,P8_TERM_905 132.00,C3,,0.00696,0.01565,0.0074,149,149,149,1,0.01444,0.04056,0.01037,174.24,1.213,2.727,,2.516,7.067,
78008,P8_SCUL1B   132.00,78010,P8_SCUL1D   132.00,C3,,0.00012,0.00028,0.0153,65,65,65,1,0.00024,0.00086,0,174.24,0.021,0.049,,0.042,0.150,
78008,P8_SCUL1B   132.00,78043,P8_TERM_605 132.00,C3,,0.00696,0.01559,0.00753,149,149,149,1,0.01398,0.04071,0.01236,174.24,1.213,2.716,,2.436,7.093,
78015,P8_SEAT61   66.000,78055,P8_WITW61   66.000,C3,,0.02956,0.07046,0.00044,62,62,62,1,0.05718,0.27084,0.0011,43.56,1.288,3.069,,2.491,11.798,
78018,P8_TANB61   66.000,78055,P8_WITW61   66.000,C3,,0.01294,0.03082,0,62,62,62,1,0.02502,0.11865,0,43.56,0.564,1.343,,1.090,5.168,
78020,P4_TWIR61   66.000,78021,P4_TWIR6A   66.000,C8,,0.01601,0.03932,0.00746,114.3,114.3,114.3,1,0.03282,0.14067,0.01864,43.56,0.697,1.713,,1.430,6.128,
78028,P3_TERM220  132.00,78056,P3_WMEL1_M1 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
78029,P3_TERM260  132.00,78056,P3_WMEL1_M1 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
78036,P4_TERM990( 132.00,78148,P4D_TERM    132.00,C3,,0.006838,0.015579,0.04844,123,123,123,1,0.01374,0.04065,0.11648,174.24,1.191,2.714,,2.394,7.083,
78045,P3_TERM_705 132.00,78056,P3_WMEL1_M1 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
78047,P3_TERM_805 132.00,78056,P3_WMEL1_M1 132.00,C3,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
78056,P3_WMEL1_M1 132.00,78130,P3_TERM     132.00,0,,0.0001,0.0001,0.00572,2286284,2286284,2286284,0.25,0.0001,0.0001,0.005725,174.24,0.017,0.017,,0.017,0.017,
78056,P3_WMEL1_M1 132.00,78135,P3B_TERM    132.00,0,,0.0001,0.0001,0.00475,2286284,2286284,2286284,0.21,0.0001,0.0001,0.004748,174.24,0.017,0.017,,0.017,0.017,
78057,P3_WMEL1_M3 132.00,78140,P3E_TERM    132.00,0,,0.0001,0.0001,0.0045,2286284,2286284,2286284,0.16,0.0001,0.0001,0.004503,174.24,0.017,0.017,,0.017,0.017,
78057,P3_WMEL1_M3 132.00,600626,P3_TERM_HUN 132.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
78058,P2_XC481    275.00,78061,P2_XD001    275.00,B3,,0.0001,0.0001,0.00059,551,551,551,0.21,0.0001,0.000235,0.000357,756.25,0.076,0.076,,0.076,0.178,
78059,P2B_XC481   275.00,78062,P2B_XD001   275.00,B3,,0.0001,0.0001,0.00059,551,551,551,0.21,0.0001,0.000235,0.000357,756.25,0.076,0.076,,0.076,0.178,
78060,P2C_XC481   275.00,78149,P5_MONF2_R1 275.00,B3,,0.000744,0.007201,0.02967,682,682,682,13.53,0.002713,0.016686,0.020113,756.25,0.563,5.446,,2.052,12.619,
78073,P3C_XZTERM21132.00,601291,P3_CHTE1A   132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
78077,P3G_XZTERM21132.00,601290,P3_CHTE1_M2 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
78081,P3K_XZTERM21132.00,601484,K6_SOUW1A   132.00,C4,,0.001381,0.003521,0.03038,118,118,118,1,0.0001,0.0001,0,174.24,0.241,0.613,,0.017,0.017,
78095,P3_XZTERM24 132.00,601290,P3_CHTE1_M2 132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
78102,P3_CSE_4ZO1 400.00,600294,P3_4ZO157   400.00,A2,,0.0001,0.000124,0.30163,1436,1436,1436,1.97,0.000221,0.0001,0.301627,1600,0.160,0.198,,0.354,0.160,
78104,P1_4ZZ122   275.00,78105,P1_4ZZ157   275.00,B3,,0.000259,0.004149,0.03513,1204,1204,1204,11.27,0.001535,0.011754,0.021145,756.25,0.196,3.138,,1.161,8.889,
79011,J5_305-303  132.00,600341,J5_CLTO_OFT 132.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
79050,J6G_TERM    132.00,601364,J6_IRTH14   132.00,C4,,0.003839,0.025645,0.00756,257,257,257,1,0.012504,0.067492,0,174.24,0.669,4.468,,2.179,11.760,
80002,N2_CARR1_M2 132.00,601505,N2_TERMC2L1 132.00,C2,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
80016,N4_ZP186    275.00,80017,N4_ZPA065   275.00,B2,,0.0001,0.000174,0.00113,1324,1324,1324,0.41,0.0001,0.000459,0.000707,756.25,0.076,0.132,,0.076,0.347,
90883,T001C       132.00,300089,COAL1B      132.00,0,,0.000376,0.002058,0.03938,194,194,194,2.39,0.001289,0.000809,0.039379,174.24,0.066,0.359,,0.225,0.141,
100010,DLCH1A      132.00,100011,DLCH1B      132.00,1,,0.0001,0.0001,0,9999,9999,9999,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
