From Bus  Number,From Bus  Name,To Bus  Number,To Bus  Name,Id,Name,Line R (pu),Line X (pu),Charging B (pu),RATE1 (I as MVA),RATE2 (I as MVA),RATE3 (I as MVA),Length,R-Zero (pu),X-Zero (pu),B-Zero (pu),Zbase,R (ohm),X (ohm),Charging B (ohm),R-Zero (ohm),X-Zero (ohm),B-Zero (ohm)
101811,KERG1T      132.00,101817,KERG1DC     132.00,1,,0.0001,0.0001,0,220,220,220,0.12,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
300002,BZ001A      132.00,300003,BZ001B      132.00,0,,0.001413,0.003124,0.11725,228.6,228.6,228.6,5.1,0.004038,0.001488,0.117251,174.24,0.246,0.544,,0.704,0.259,
300004,BZ002A      132.00,300005,BZ002B      132.00,0,,0.000233,0.000515,0.01931,228.6,228.6,228.6,0.84,0.000665,0.000245,0.019312,174.24,0.041,0.090,,0.116,0.043,
300005,BZ002B      132.00,300006,BZ002C      132.00,0,,0.000247,0.000373,0.01642,213.8,213.8,213.8,1.25,0.000914,0.000136,0.016422,174.24,0.043,0.065,,0.159,0.024,
300006,BZ002C      132.00,300007,BZ002D      132.00,0,,0.000969,0.002144,0.08047,228.6,228.6,228.6,3.5,0.002771,0.001021,0.080466,174.24,0.169,0.374,,0.483,0.178,
300007,BZ002D      132.00,300008,BZ002E      132.00,0,,0.00024,0.000296,0.0079,228.6,228.6,228.6,0.44,0.0001,0.0001,0.0079,174.24,0.042,0.052,,0.017,0.017,
300009,DUMF3A      33.000,300010,DUMF3B      33.000,1,,0.006855,0.367936,0,45,45,45,0,0.006855,0.367936,0,10.89,0.075,4.007,,0.075,4.007,
300009,DUMF3A      33.000,300010,DUMF3B      33.000,3,,0.068565,0.654284,0,100,100,100,0,999,999,0,10.89,0.747,7.125,,10879.110,10879.110,
300011,MOSM1A      132.00,300012,MOSM1B      132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
300015,CHAS3B      33.000,300074,CHAS3C      33.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
300016,CHAS3A      33.000,300074,CHAS3C      33.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
300018,CRDY3A      33.000,300078,CRDY3X      33.000,0,,0.000415,0.001312,0.00018,45,45,45,0.15,0.002444,0.024378,0.000176,10.89,0.005,0.014,,0.027,0.265,
300019,CRDY3B      33.000,300079,CRDY3Y      33.000,0,,0.000415,0.001312,0.00018,45,45,45,0.15,0.002444,0.024378,0.000176,10.89,0.005,0.014,,0.027,0.265,
300020,DONO1-      132.00,300089,COAL1B      132.00,0,,0.000851,0.003899,0.06002,158,158,158,4.3,0.002912,0.00153,0.060021,174.24,0.148,0.679,,0.507,0.267,
300021,DONO1A      132.00,300243,DONO1X      132.00,0,,0.000277,0.001268,0.01951,158,158,158,1.4,0.000947,0.000497,0.019514,174.24,0.048,0.221,,0.165,0.087,
300022,DONO1B      132.00,300243,DONO1X      132.00,0,,0.000332,0.000764,0.0145,153,153,153,1.18,0.001075,0.000477,0.014496,174.24,0.058,0.133,,0.187,0.083,
300025,EWEH3C      33.000,300078,CRDY3X      33.000,0,,0.03793,0.138531,0.00019,45,45,45,4.74,0.099774,0.601861,0.000076,10.89,0.413,1.509,,1.087,6.554,
300026,EWEH3D      33.000,300079,CRDY3Y      33.000,0,,0.038243,0.139671,0.00019,45,45,45,4.78,0.100595,0.606817,0.000077,10.89,0.416,1.521,,1.095,6.608,
300030,BROC1-      132.00,300420,BROT1-      132.00,0,,0.0001,0.000183,0.00317,224,224,224,0.22,0.000191,0.0001,0.003167,174.24,0.017,0.032,,0.033,0.017,
300045,KENN1Y      132.00,300312,KENN1X      132.00,0,,0.012003,0.035235,0.00842,166.9,166.9,166.9,16,0.024845,0.118957,0.004226,174.24,2.091,6.139,,4.329,20.727,
300061,TRLO3A      33.000,300062,TRLO3-      33.000,0,,0.018485,0.055556,0.00568,40,40,40,5.5,0.202525,0.026768,0.005683,10.89,0.201,0.605,,2.205,0.292,
300065,RAVE3T      33.000,300067,RAVE3B      33.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
300065,RAVE3T      33.000,300068,RAVE3A      33.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
300066,RAVE3S      33.000,300067,RAVE3B      33.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
300066,RAVE3S      33.000,300068,RAVE3A      33.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
300070,EKIS3B      33.000,300071,EKIS3A      33.000,1,,0.006967,1.08498,0,30,30,30,0,0.006967,1.084977,0,10.89,0.076,11.815,,0.076,11.815,
300070,EKIS3B      33.000,300071,EKIS3A      33.000,3,,0.035088,0.759801,0,100,100,100,0,999.9999,999.9999,0,10.89,0.382,8.274,,10889.999,10889.999,
300072,CLYM3B      33.000,300073,CLYM3A      33.000,1,,0.006778,1.08498,0,30,30,30,0,0.006778,1.084979,0,10.89,0.074,11.815,,0.074,11.815,
300072,CLYM3B      33.000,300073,CLYM3A      33.000,3,,0.051544,0.063563,0,100,100,100,0,999.9999,999.9999,0,10.89,0.561,0.692,,10889.999,10889.999,
300076,AREX1A      132.00,300077,CHMO1T      132.00,0,,0.003571,0.010182,0.00248,283.5,283.5,283.5,4.7,0.009407,0.025831,0.001381,174.24,0.622,1.774,,1.639,4.501,
300076,AREX1A      132.00,300086,AREX1-      132.00,0,,0.00048,0.001103,0.02094,85,85,85,1.7,0.001553,0.000688,0.020938,174.24,0.084,0.192,,0.271,0.120,
300077,CHMO1T      132.00,300240,STOC1-      132.00,0,,0.004426,0.012993,0.0031,166.9,166.9,166.9,5.9,0.009162,0.043865,0.001558,174.24,0.771,2.264,,1.596,7.643,
300080,ELVA3A      33.000,300084,PRST3A      33.000,0,,0.008089,0.029543,0.00004,49,49,49,1.01,0.021278,0.128353,0.000016,10.89,0.088,0.322,,0.232,1.398,
300089,COAL1B      132.00,300094,CUMW1-      132.00,0,,0.003134,0.007205,0.14582,120,120,120,11.1,0.010142,0.004495,0.145825,174.24,0.546,1.255,,1.767,0.783,
300089,COAL1B      132.00,300207,CCSS1A      132.00,0,,0.001022,0.005596,0.1071,210,210,210,6.5,0.003507,0.002201,0.107097,174.24,0.178,0.975,,0.611,0.384,
300096,DONO3A      33.000,300102,HAGH3-      33.000,0,,0.010376,0.03279,0.0176,80,80,80,7.5,0.061098,0.609446,0.017603,10.89,0.113,0.357,,0.665,6.637,
300096,DONO3A      33.000,300212,DWEX3-      33.000,0,,0.005534,0.017488,0.00939,80,80,80,4,0.032586,0.325038,0.009388,10.89,0.060,0.190,,0.355,3.540,
300104,HOLM1-      132.00,300106,HOLM1T      132.00,0,,0.0001,0.000233,0.00524,293,293,293,0.28,0.000256,0.000876,0.005242,174.24,0.017,0.041,,0.045,0.153,
300104,HOLM1-      132.00,300480,SHRG1T      132.00,0,,0.006078,0.017331,0.00423,365,365,365,8,0.016012,0.043968,0.002351,174.24,1.059,3.020,,2.790,7.661,
300114,MLRG3-      33.000,300115,MLRG3A      33.000,0,,0.156174,0.570386,0.00078,49,49,49,19.5,0.408391,2.480837,0.000296,10.89,1.701,6.212,,4.447,27.016,
300122,PIBU3-      33.000,300123,PIBU3A      33.000,0,,0.092103,0.336381,0.00046,49,49,49,11.5,0.242272,1.461444,0.000184,10.89,1.003,3.663,,2.638,15.915,
300132,CLAU1-      132.00,300150,MAHI1C      132.00,0,,0.000583,0.003646,0.05076,199,199,199,4,0.003964,0.036978,0.050764,174.24,0.102,0.635,,0.691,6.443,
300134,EKIL3A      33.000,300135,EKIL3B      33.000,K0,,0.005744,1.08498,0,30,30,30,0,0.005744,1.084985,0,10.89,0.063,11.815,,0.063,11.815,
300138,FASI1A      132.00,300481,V270A       132.00,V,,0.016218,0.04115,0.00886,132.6,132.6,132.6,17.83,0.035665,0.102758,0.005517,174.24,2.826,7.170,,6.214,17.905,
300139,FASI1B      132.00,300482,V270B       132.00,V,,0.017382,0.044104,0.0095,132,132,132,19.11,0.038226,0.110135,0.005913,174.24,3.029,7.685,,6.660,19.190,
300153,SCOP1R      132.00,300229,MOFF1A      132.00,0,,0.0001,0.000245,0.00559,293,293,293,0.3,0.000278,0.002652,0.005587,174.24,0.017,0.043,,0.048,0.462,
300153,SCOP1R      132.00,300237,SCOP1A      132.00,0,,0.0019,0.005416,0.00132,365,365,365,2.5,0.005004,0.01374,0.000735,174.24,0.331,0.944,,0.872,2.394,
300169,SHRU3B      33.000,300170,SHRU3A      33.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
300180,BENB1T      132.00,300209,HOLM1A      132.00,0,,0.003178,0.022845,0.00766,482,482,482,12.35,0.01151,0.063285,0.004435,174.24,0.554,3.981,,2.006,11.027,
300181,CCSS1-      132.00,300207,CCSS1A      132.00,0,,0.0001,0.000405,0.00774,242,242,242,0.47,0.000254,0.000159,0.007744,174.24,0.017,0.071,,0.044,0.028,
300181,CCSS1-      132.00,300208,CCSS1B      132.00,0,,0.00011,0.000603,0.01153,242,242,242,0.7,0.000378,0.000237,0.011534,174.24,0.019,0.105,,0.066,0.041,
300193,HARR3-      33.000,300196,KYPE3A      33.000,0,,0.000692,0.002186,0.00117,80,80,80,0.5,0.004073,0.04063,0.001174,10.89,0.008,0.024,,0.044,0.442,
300210,JUNB1-      132.00,600001,SB6_INT_NODE132.00,HA,,0.0001,0.0001,0,199,199,199,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
300219,HBES4-      400.00,300249,AYRS4-      400.00,0,,0.0001,0.0001,0.01112,2770,2770,2770,0.1,0.0001,0.0001,0.011119,1600,0.160,0.160,,0.160,0.160,
300231,NEAR3A      33.000,300232,NEAR3B      33.000,0,,0.005744,1.08498,0,30,30,30,0,0.005744,1.084985,0,10.89,0.063,11.815,,0.063,11.815,
300248,AGSF4-      400.00,300249,AYRS4-      400.00,0,,0.0001,0.0001,0.01112,1247.1,1247.1,1247.1,0.1,0.0001,0.0001,0.011119,1600,0.160,0.160,,0.160,0.160,
300249,AYRS4-      400.00,300435,HESF4-      400.00,0,,0.0001,0.0001,0.01112,2770,2770,2770,0.1,0.0001,0.0001,0.011119,1600,0.160,0.160,,0.160,0.160,
300338,MOCH3-      33.000,300339,MOCH3X      33.000,0,,0.160179,0.585011,0.0008,49,49,49,20,0.421342,2.541641,0.000321,10.89,1.744,6.371,,4.588,27.678,
300423,XB098       400.00,300426,ZN066       400.00,0,,0.000165,0.001714,0.04481,1995.3,1995.3,1995.3,8.16,0.000725,0.004346,0.028648,1600,0.264,2.742,,1.160,6.954,
300424,ZN063R      400.00,300426,ZN066       400.00,0,,0.0001,0.00027,0.00775,1995.3,1995.3,1995.3,1.34,0.000121,0.000716,0.005446,1600,0.160,0.432,,0.194,1.146,
300425,ZN063RB     400.00,300427,ZN066B      400.00,0,,0.0001,0.00027,0.00775,1995.3,1995.3,1995.3,1.34,0.000121,0.000716,0.005446,1600,0.160,0.432,,0.194,1.146,
300427,ZN066B      400.00,300428,ZN91B       400.00,0,,0.000165,0.001714,0.04481,1995.3,1995.3,1995.3,8.16,0.000725,0.004346,0.028648,1600,0.264,2.742,,1.160,6.954,
300465,HELE1Q      132.00,300466,HELE1R      132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
300473,STLE1Q      132.00,300474,STLE1R      132.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
600001,SB6_INT_NODE132.00,601570,Q8_HARKG1_M 132.00,C2,,0.01194,0.02729,0.00743,199,199,199,1,0.01194,0.02729,0,174.24,2.080,4.755,,2.080,4.755,
600010,K2_TERM     33.000,600011,K2B_TERM    33.000,0,,0.01079,0.025023,0.00242,36,36,36,2.5,0.135905,0.012626,0,10.89,0.118,0.273,,1.480,0.137,
600046,K1_TERM_X59 400.00,600149,K1_TERM416( 400.00,0,,0.0002,0.0014,0.0832,692.8,692.8,692.8,0.12,0.0006,0.0008,0.10368,1600,0.320,2.240,,0.960,1.280,
600116,A4_BENR4_M1 400.00,600119,A4_NEWX_CSE 400.00,A7,,0.0001,0.000571,0.34541,1100,1100,1100,4.27,0.000141,0.000168,0.345413,1600,0.160,0.914,,0.226,0.269,
600149,K1_TERM416( 400.00,600153,K1C_TERM_X59400.00,0,,0.0002,0.0014,0.0832,692.8,692.8,692.8,0.12,0.0006,0.0008,0.10368,1600,0.320,2.240,,0.960,1.280,
600152,K1B_TERM_X59400.00,600659,K1B_TERM416(400.00,0,,0.0002,0.0014,0.0832,692.8,692.8,692.8,0.12,0.0006,0.0008,0.10368,1600,0.320,2.240,,0.960,1.280,
600241,E1_4YA216   400.00,600242,E1_4YA193   400.00,A8,,0.0001,0.001269,1.10584,2779,2779,2779,8.8,0.000304,0.000317,1.105843,1600,0.160,2.030,,0.486,0.507,
600243,B4_BRLE7A   27.500,600244,B4_BRLE71   27.500,0,,0.041115,0.053207,0.00295,47.6,47.6,47.6,1,0.183807,0.493377,0.002952,7.5625,0.311,0.402,,1.390,3.731,
600245,F6_4YA216   400.00,600246,F6_4YA163   400.00,A8,,0.0001,0.001269,1.10584,2779,2779,2779,8.8,0.000304,0.000317,1.105843,1600,0.160,2.030,,0.486,0.507,
600247,J6_ZAXX4    400.00,600577,J6_MARH4B   400.00,0,,0.0001,0.0001,0,2009,2009,2009,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
600250,E1_4YB068   400.00,600251,E1_4YB059   400.00,A8,,0.0001,0.000403,0.37243,2779,2779,2779,3.41,0.000133,0.000117,0.372427,1600,0.160,0.645,,0.213,0.187,
600252,J6_ZAXX1    400.00,600616,J6_MARH4A   400.00,0,,0.0001,0.0001,0,2514,2514,2514,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
600253,J6_ZAXX3    400.00,600577,J6_MARH4B   400.00,0,,0.0001,0.0001,0,2009,2009,2009,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
600255,J6_ZAXX2    400.00,600616,J6_MARH4A   400.00,0,,0.0001,0.0001,0,2514,2514,2514,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
600256,J6_TOWER_1  400.00,600260,J6B_TERM    400.00,A3,,0.0001,0.0001,0,2860,2860,2860,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
600256,J6_TOWER_1  400.00,600616,J6_MARH4A   400.00,A3,,0.0001,0.0001,0,2860,2860,2860,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
600257,J6_TOWER_3  400.00,600259,J6_TERM     400.00,A4,,0.0001,0.0001,0,2860,2860,2860,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
600257,J6_TOWER_3  400.00,600577,J6_MARH4B   400.00,A4,,0.0001,0.0001,0,2860,2860,2860,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
600266,Q2__CSE     400.00,600289,Q2_TERMSMAR 400.00,A3,,0.0001,0.0001,0,1831,1831,1831,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
600267,E1B_4YB068  400.00,600268,E1B_4YB059  400.00,A8,,0.0001,0.000403,0.37243,2779,2779,2779,3.41,0.000133,0.000117,0.372427,1600,0.160,0.645,,0.213,0.187,
600272,C4_SELL4F   400.00,601054,C4_SELL4A_M 400.00,A7,,0.0001,0.0001,0.1494,2369,2369,2369,0.41,0.0001,0.0001,0.1494,1600,0.160,0.160,,0.160,0.160,
600273,C4_SELL4E   400.00,601054,C4_SELL4A_M 400.00,A7,,0.0001,0.0001,0.1494,2369,2369,2369,0.41,0.0001,0.0001,0.1494,1600,0.160,0.160,,0.160,0.160,
600296,A4_WIMB1_M6 132.00,600297,A4_WIMB1_M5 132.00,1,,0.002468,0.198333,0,90,90,90,0,0.002468,0.198333,0,174.24,0.430,34.558,,0.430,34.558,
600296,A4_WIMB1_M6 132.00,600297,A4_WIMB1_M5 132.00,R7,,0.002468,0.198333,0,90,90,90,0,0.002468,0.198333,0,174.24,0.430,34.558,,0.430,34.558,
600296,A4_WIMB1_M6 132.00,601056,A4_STWR11   132.00,C7,,0.001196,0.006661,0.14917,999,999,999,1,0.012212,0.003672,0.14312,174.24,0.208,1.161,,2.128,0.640,
600296,A4_WIMB1_M6 132.00,601057,A4_STWR12   132.00,C7,,0.001196,0.006661,0.14917,999,999,999,1,0.012212,0.003672,0.14312,174.24,0.208,1.161,,2.128,0.640,
600307,R4_STAH4A   400.00,601344,R4_HAMB4A_H 400.00,A2,,0.0001,0.000806,0.02197,240,240,240,3.93,0.000347,0.002088,0.013966,1600,0.160,1.290,,0.555,3.341,
600341,J5_CLTO_OFT 132.00,601342,J5_GUNS11   132.00,C6,,0.000836,0.002432,0.04576,158,158,158,1,0.003077,0.001101,0.04576,174.24,0.146,0.424,,0.536,0.192,
600344,C7_TERM436  400.00,600383,C7_CANT4_M5 400.00,0,,0.0001,0.0001,0.01092,3102,3102,3102,0.1,0.0001,0.0001,0.010915,1600,0.160,0.160,,0.160,0.160,
600358,E7_SHUR4_R2 400.00,600359,E7_ZZ007    400.00,A8,,0.0001,0.000355,0.01053,2213,2213,2213,1.8,0.00015,0.000939,0.006531,1600,0.160,0.568,,0.240,1.502,
600358,E7_SHUR4_R2 400.00,600360,E7B_ZZ007   400.00,A8,,0.0001,0.000355,0.01053,2213,2213,2213,1.8,0.00015,0.000939,0.006531,1600,0.160,0.568,,0.240,1.502,
600358,E7_SHUR4_R2 400.00,600541,E7_JP003    400.00,A8,,0.0001,0.000169,0.005,3103,3103,3103,0.85,0.0001,0.000446,0.003099,1600,0.160,0.270,,0.160,0.714,
600358,E7_SHUR4_R2 400.00,600691,E7_VQ004    400.00,A1,,0.0001,0.00033,0.01032,3100,3100,3100,1.72,0.000145,0.0009,0.006367,1600,0.160,0.528,,0.232,1.440,
600358,E7_SHUR4_R2 400.00,600704,E7B_JP003   400.00,A8,,0.0001,0.000169,0.005,3103,3103,3103,0.85,0.0001,0.000446,0.003099,1600,0.160,0.270,,0.160,0.714,
600358,E7_SHUR4_R2 400.00,600810,E7B_VQ004   400.00,A1,,0.0001,0.00033,0.01032,3100,3100,3100,1.72,0.000145,0.0009,0.006367,1600,0.160,0.528,,0.232,1.440,
600367,E7B_CSE_SAFO400.00,600592,E7B_CSE_LOXT400.00,HI,,0.0001,0.000656,2.02897,2009,2009,2009,8.99,0.000166,0.000188,2.028971,1600,0.160,1.050,,0.266,0.301,
600367,E7B_CSE_SAFO400.00,600738,E7_SAFO4_SR 400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
600367,E7B_CSE_SAFO400.00,600782,E7_LD40     400.00,SE,,0.0001,0.0001,0.00125,2009,2009,2009,0.19,0.0001,0.0001,0.000633,1600,0.160,0.160,,0.160,0.160,
600371,E7_BRWA4A   400.00,600694,E7_VQ044R   400.00,A1,,0.0001,0.000796,0.02318,2030,2030,2030,4,0.000347,0.002097,0.014482,1600,0.160,1.274,,0.555,3.355,
600373,A1_BARK1_M6 132.00,601541,A1_BARK1A   132.00,C6,,0.0001,0.000115,0.00247,206,206,206,1,0.000236,0.0001,0.00246,174.24,0.017,0.020,,0.041,0.017,
600382,C3_SITT11   132.00,601481,C3_SITT1C   132.00,1,,0.000141,0.00047,0.00501,176,176,176,1,0.001248,0.000487,0.00501,174.24,0.025,0.082,,0.217,0.085,
600382,C3_SITT11   132.00,601481,C3_SITT1C   132.00,C7,,0.000139,0.000466,0.00497,176,176,176,1,0.001237,0.000483,0.00497,174.24,0.024,0.081,,0.216,0.084,
600382,C3_SITT11   132.00,601482,C3_SITT1D   132.00,C7,,0.000154,0.001215,0.0263,242,242,242,1,0.001325,0.000394,0.0263,174.24,0.027,0.212,,0.231,0.069,
600388,E7_BRWA4B   400.00,600812,E7_VQ044R_C 400.00,A1,,0.0001,0.000796,0.02318,2030,2030,2030,4,0.000347,0.002097,0.014482,1600,0.160,1.274,,0.555,3.355,
600400,H6_HIRW4_M1 33.000,600436,H6_TERM     33.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
600400,H6_HIRW4_M1 33.000,600438,H6B_TERM    33.000,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
600447,D4_ZA378B   400.00,601254,D4_ZA378_2( 400.00,0,,0.0001,0.0001,0,2009,2009,2009,1,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
600532,E7_CSE_LOXT 400.00,600574,E7_LD002    400.00,A8,,0.000138,0.002145,0.08439,2009,2009,2009,12.6,0.000891,0.005815,0.044449,1600,0.221,3.432,,1.426,9.304,
600534,C3_KEMM11   132.00,600604,C3_GROV11   132.00,C7,,0.000157,0.000441,0.0053,182,182,182,1,0.000945,0.000267,0.0053,174.24,0.027,0.077,,0.165,0.047,
600538,E7_ZGA13    400.00,600697,E7_BRWAT4A  400.00,A8,,0.0001,0.000743,0.02923,2009,2009,2009,4.36,0.000308,0.002014,0.015395,1600,0.160,1.189,,0.493,3.222,
600538,E7_ZGA13    400.00,600816,G6_ZG259    400.00,A8,,0.001308,0.014306,0.41669,2009,2009,2009,71.9,0.006367,0.037761,0.260262,1600,2.093,22.890,,10.187,60.418,
600545,A6_WHYD1A   132.00,600570,A6_TERM_C6G 132.00,C6,,0.007261,0.02644,0.01104,176,176,176,1,0.022393,0.074656,0,174.24,1.265,4.607,,3.902,13.008,
600545,A6_WHYD1A   132.00,600603,A6_DENH1A   132.00,C8,,0.002228,0.008233,0.00752,200,200,200,1,0.007463,0.023197,0,174.24,0.388,1.435,,1.300,4.042,
600545,A6_WHYD1A   132.00,600637,A6_WHYD11   132.00,C8,,0.0001,0.0001,0.00614,214,214,214,1,0.000806,0.00015,0,174.24,0.017,0.017,,0.140,0.026,
600546,A6_WHYD1B   132.00,600548,A6_WHYD12   132.00,C8,,0.0001,0.0001,0.00614,214,214,214,1,0.000806,0.00015,0,174.24,0.017,0.017,,0.140,0.026,
600546,A6_WHYD1B   132.00,600606,A6_DENH1B   132.00,C8,,0.002387,0.008823,0.00765,200,200,200,1,0.007947,0.024855,0,174.24,0.416,1.537,,1.385,4.331,
600546,A6_WHYD1B   132.00,600632,A6_TERM_C6O 132.00,C6,,0.007261,0.02644,0.01104,176,176,176,1,0.022393,0.074656,0,174.24,1.265,4.607,,3.902,13.008,
600555,B1_HART11   132.00,600644,B1_GLAS11   132.00,C7,,0.0001,0.0001,0.00082,155.4,155.4,155.4,1,0.000147,0.0001,0.00082,174.24,0.017,0.017,,0.026,0.017,
600562,C8_T1_11526 400.00,600595,C8_CLEH4_M1 400.00,A7,,0.0001,0.0001,0,3102,3102,3102,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
600567,F6_FRAD33   33.000,601319,F6_FRAD34   33.000,R8,,0.0001,0.0001,0,2286,2286,2286,1,0.0001,0.0001,0,10.89,0.001,0.001,,0.001,0.001,
600568,E7_LD001    400.00,600574,E7_LD002    400.00,A8,,0.0001,0.0001,0.00134,2009,2009,2009,0.2,0.0001,0.0001,0.000706,1600,0.160,0.160,,0.160,0.160,
600569,E7B_LD001   400.00,600578,E7B_LD002   400.00,A8,,0.0001,0.0001,0.00134,2009,2009,2009,0.2,0.0001,0.0001,0.000706,1600,0.160,0.160,,0.160,0.160,
600578,E7B_LD002   400.00,600592,E7B_CSE_LOXT400.00,A8,,0.000138,0.002145,0.08439,2009,2009,2009,12.6,0.000891,0.005815,0.044449,1600,0.221,3.432,,1.426,9.304,
600579,A6_PROP63   66.000,600688,A6E_TERM_K6066.000,K6,,0.007938,0.019477,0.02203,75,75,75,1,0.031754,0.023333,0,43.56,0.346,0.848,,1.383,1.016,
600591,C8B_T1_11526400.00,600595,C8_CLEH4_M1 400.00,A7,,0.0001,0.0001,0,3102,3102,3102,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
600594,C3_GROV32   33.000,601338,C3_GROL32   33.000,J7,,0.000148,0.000572,0,55,55,55,1,0.000444,0.001723,0,10.89,0.002,0.006,,0.005,0.019,
600594,C3_GROV32   33.000,601341,C3_GRVE32   33.000,J7,,0.000165,0.000637,0,55,55,55,1,0.0001,0.0001,0,10.89,0.002,0.007,,0.001,0.001,
600595,C8_CLEH4_M1 400.00,600600,C8_LONO4A   400.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
600595,C8_CLEH4_M1 400.00,600601,C8_LONO4B   400.00,@0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
600611,E7B_ZGA13   400.00,600811,G6_VQ043R   400.00,A8,,0.0001,0.000743,0.02923,2009,2009,2009,4.36,0.000308,0.002014,0.015395,1600,0.160,1.189,,0.493,3.222,
600625,A6_TERM_K60 66.000,600643,A6_BRDR61   66.000,K6,,0.003969,0.009738,0.01102,75,75,75,1,0.015877,0.011667,0,43.56,0.173,0.424,,0.692,0.508,
600633,A6B_TERM_K6066.000,600665,A6_BRDR62   66.000,K6,,0.003969,0.009738,0.01102,75,75,75,1,0.015877,0.011667,0,43.56,0.173,0.424,,0.692,0.508,
600635,A6_PROP61   66.000,600657,A6C_TERM_K6066.000,K6,,0.007938,0.019477,0.02203,75,75,75,1,0.031754,0.023333,0,43.56,0.346,0.848,,1.383,1.016,
600639,H1_MARB11   132.00,600641,H1_MARB1A   132.00,C8,,0.0001,0.000169,0.00127,129,129,129,1,0.000148,0.000143,0,174.24,0.017,0.029,,0.026,0.025,
600642,H1_MYYY1A   132.00,600654,H1_MYYY11   132.00,C8,,0.0001,0.000173,0,132,132,132,1,0.00027,0.000111,0.000002,174.24,0.017,0.030,,0.047,0.019,
600661,B1_THRB1G   132.00,600685,B1_THRB1F   132.00,C7,,0.000263,0.001522,0.03428,240,240,240,1,0.001391,0.001507,0.03428,174.24,0.046,0.265,,0.242,0.263,
600667,A6D_TERM_K6066.000,600678,A6_PROP62   66.000,K6,,0.007938,0.019477,0.02203,75,75,75,1,0.031754,0.023333,0,43.56,0.346,0.848,,1.383,1.016,
600686,B1_THRB1H   132.00,600687,B1_THRB1I   132.00,C7,,0.000263,0.001522,0.03428,240,240,240,1,0.001391,0.001507,0.03428,174.24,0.046,0.265,,0.242,0.263,
600691,E7_VQ004    400.00,600697,E7_BRWAT4A  400.00,A1,,0.000192,0.00236,0.07381,3100,3100,3100,12.3,0.001034,0.006435,0.045532,1600,0.307,3.776,,1.654,10.296,
600694,E7_VQ044R   400.00,600697,E7_BRWAT4A  400.00,A1,,0.0001,0.0001,0.00214,2030,2030,2030,0.37,0.0001,0.000195,0.001211,1600,0.160,0.160,,0.160,0.312,
600698,B1_4VM069A  400.00,600699,B1_4VM069B  400.00,A7,,0.0001,0.0001,0.00068,3102,3102,3102,0.1,0.0001,0.0001,0.00038,1600,0.160,0.160,,0.160,0.160,
600721,P8_TERM_PIL 132.00,601509,P5_TERM_C38 132.00,C3,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
600736,J5_4ZX120(1 400.00,600750,J5B_4ZX120  400.00,A6,,0.0001,0.0001,0,2780,2780,2780,0.1,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
600737,J2D_FRIN4-TE400.00,600776,J5B_CCT-4_CS400.00,0,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
600748,J5_CCT-3_CS 400.00,600749,J5B_CCT-3_CS400.00,0,,0.0001,0.0001,0.03275,2779,2779,2779,0.3,0.0001,0.0001,0.032746,1600,0.160,0.160,,0.160,0.160,
600749,J5B_CCT-3_CS400.00,601320,J2_FRIN4A   400.00,0,,0.0001,0.0001,0,2779,2779,2779,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
600750,J5B_4ZX120  400.00,601320,J2_FRIN4A   400.00,A6,,0.0001,0.0001,0,2780,2780,2780,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
600770,E7_BRWAT4B  400.00,600810,E7B_VQ004   400.00,A1,,0.000192,0.00236,0.07381,3100,3100,3100,12.3,0.001034,0.006435,0.045532,1600,0.307,3.776,,1.654,10.296,
600770,E7_BRWAT4B  400.00,600811,G6_VQ043R   400.00,A8,,0.0001,0.0001,0,2009,2009,2009,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
600770,E7_BRWAT4B  400.00,600812,E7_VQ044R_C 400.00,A1,,0.0001,0.0001,0.05043,2030,2030,2030,0.46,0.0001,0.0001,0.050428,1600,0.160,0.160,,0.160,0.160,
600771,J5_CCT-1_CS 400.00,600772,J5B_CCT-1_CS400.00,0,,0.0001,0.0001,0.02183,2779,2779,2779,0.2,0.0001,0.0001,0.02183,1600,0.160,0.160,,0.160,0.160,
600773,J5_CCT-2_CS 400.00,600774,J5B_CCT-2_CS400.00,0,,0.0001,0.0001,0.01637,2779,2779,2779,0.15,0.0001,0.0001,0.016373,1600,0.160,0.160,,0.160,0.160,
600775,J5_CCT-4_CS 400.00,600776,J5B_CCT-4_CS400.00,0,,0.0001,0.0001,0,2779,2779,2779,0.2,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
600779,G7_LD106    400.00,600782,E7_LD40     400.00,A8,,0.000249,0.003859,0.15184,2009,2009,2009,22.67,0.001603,0.010464,0.079981,1600,0.398,6.174,,2.565,16.742,
600780,G7B_LD106   400.00,600783,E7B_LD40    400.00,A8,,0.000249,0.003859,0.15184,3190,3190,3190,22.67,0.001603,0.010464,0.079981,1600,0.398,6.174,,2.565,16.742,
600780,G7B_LD106   400.00,601373,G7_LD132    400.00,A8,,0.0001,0.00158,0.05156,3190,3190,3190,8.38,0.000659,0.004287,0.031763,1600,0.160,2.528,,1.054,6.859,
600781,E7_LD39B    400.00,600783,E7B_LD40    400.00,A8,,0.0001,0.0001,0.0011,3190,3190,3190,0.16,0.0001,0.0001,0.000555,1600,0.160,0.160,,0.160,0.160,
600815,G6B_YYM002  400.00,600819,G6_ZG262    400.00,A8,,0.0001,0.0001,0.00078,1389,1389,1389,0.14,0.0001,0.0001,0.000441,1600,0.160,0.160,,0.160,0.160,
600816,G6_ZG259    400.00,600818,G6B_ZG260   400.00,A8,,0.0001,0.0001,0.0009,2009,2009,2009,0.16,0.0001,0.0001,0.000506,1600,0.160,0.160,,0.160,0.160,
600817,G6_ZG260    400.00,600819,G6_ZG262    400.00,A8,,0.0001,0.0001,0.00266,1389,1389,1389,0.46,0.0001,0.000237,0.001651,1600,0.160,0.160,,0.160,0.379,
600818,G6B_ZG260   400.00,600820,G6B_ZG262   400.00,A8,,0.0001,0.0001,0.00266,2009,2009,2009,0.46,0.0001,0.000237,0.001651,1600,0.160,0.160,,0.160,0.379,
600844,Q8_ZX01N    400.00,601563,Q8_HARKG_M4 400.00,A2,,0.0001,0.0001,0.0006,2771,2771,2771,0.1,0.0001,0.0001,0.000374,1600,0.160,0.160,,0.160,0.160,
601052,F6B_LAND4_MC400.00,601085,F6_LAND9_M2 400.00,0,,0.0001,0.0001,0.1372,2771.3,2771.3,2771.3,1,0.0001,0.0001,0.137203,1600,0.160,0.160,,0.160,0.160,
601084,J3_YAXL9_M1 400.00,601252,J3_YAXL4_M1 400.00,CO,,0.0001,0.0001,0.139,2771.3,2771.3,2771.3,1,0.00028,0.00028,0.139,1600,0.160,0.160,,0.448,0.448,
601217,J1_WALP1_R4 132.00,601240,P3N_XZTERM21132.00,C4,,0.0001,0.0001,0,22863.1,22863.1,22863.1,0,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601217,J1_WALP1_R4 132.00,601566,J1_132KV_TE 132.00,0,,0.000835,0.00421,0.07034,163.2,163.2,163.2,5,0.006112,0.001768,0.07034,174.24,0.145,0.734,,1.065,0.308,
601218,J1_WALP16   132.00,601219,J1_WALP1A   132.00,C6,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601220,C6_WARL1A   132.00,601446,C6_RAHA12   132.00,C6,,0.00199,0.005601,0.0674,154,154,154,1,0.012013,0.00339,0.0674,174.24,0.347,0.976,,2.093,0.591,
601221,C6_WARL1B   132.00,601445,C6_RAHA11   132.00,C6,,0.002005,0.005643,0.0679,154,154,154,1,0.012103,0.003415,0.0679,174.24,0.349,0.983,,2.109,0.595,
601225,D4_WESO1A   132.00,601332,D4_GRNG11   132.00,C6,,0.000312,0.000257,0.00574,105,105,105,1,0.001412,0.000129,0.00574,174.24,0.054,0.045,,0.246,0.022,
601226,G1_BEKB11   132.00,601227,G1_BEKB1A   132.00,C8,,0.00205,0.00379,0.03341,268.9,268.9,268.9,1,0.01269,0.00246,0,174.24,0.357,0.660,,2.211,0.429,
601227,G1_BEKB1A   132.00,601234,G5_BERH11   132.00,C8,,0.00021,0.00141,0.00035,30,30,30,1,0.00066,0.00404,0,174.24,0.037,0.246,,0.115,0.704,
601228,L2_WHIF11   132.00,601229,L2_WHIF1A   132.00,C5,,0.00015,0.00028,0.00249,161,161,161,1,0.00095,0.00018,0,174.24,0.026,0.049,,0.166,0.031,
601233,G5_WORE11   132.00,601234,G5_BERH11   132.00,C8,,0.00165,0.01094,0.00465,246,246,246,1,0.00545,0.02994,0,174.24,0.287,1.906,,0.950,5.217,
601235,K5_XZTERM21 132.00,601304,K5_CRIF1A   132.00,C4,,0.013612,0.029957,0.01944,123,123,123,1,0.029016,0.077981,0,174.24,2.372,5.220,,5.056,13.587,
601237,L8_XZTERM21 132.00,601308,L8_DESF11   132.00,C4,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601238,P3L_XZTERM21132.00,601343,K5_HALL11   132.00,C4,,0.008335,0.018495,0.00419,148,148,148,1,0.016777,0.048251,0,174.24,1.452,3.223,,2.923,8.407,
601239,P3M_XZTERM21132.00,601493,K6_TILF1A   132.00,C4,,0.003792,0.008036,0.04262,118,118,118,1,0.0001,0.0001,0,174.24,0.661,1.400,,0.017,0.017,
601240,P3N_XZTERM21132.00,601261,J1_BOBI1A   132.00,C4,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601241,P3O_XZTERM21132.00,601271,L5_BREF1A   132.00,C4,,0.001409,0.006019,0.00137,178,178,178,1,0.004375,0.017183,0,174.24,0.246,1.049,,0.762,2.994,
601242,B3G_XZTERM22132.00,601408,G6_MIBS11   132.00,C8,,0.0001,0.0001,0,189.8,189.8,189.8,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601245,K5H_XZTERM22132.00,601258,D4_BLET1A   132.00,C5,,0.00032,0.00056,0.01847,149,149,149,1,0.003486,0.001933,0,174.24,0.056,0.098,,0.607,0.337,
601246,P6F_XZTERM22132.00,601463,Q2_SALG11   132.00,C3,,0.00043,0.00101,0.00919,999,999,999,1,0.00222,0.000605,0,174.24,0.075,0.176,,0.387,0.105,
601247,J4_BIGG4_MC 400.00,601293,D5_4VK423   400.00,A6,,0.0001,0.0001,0,3326,3326,3326,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
601250,C7C_XZTERM24132.00,601281,C7_CANT1I   132.00,C7,,0.0001,0.00025,0.00565,157,157,157,1,0.000292,0.000152,0.00565,174.24,0.017,0.044,,0.051,0.026,
601251,C7D_XZTERM24132.00,601282,C7_CANT1J   132.00,C7,,0.0001,0.00025,0.00565,157,157,157,1,0.000292,0.000152,0.00565,174.24,0.017,0.044,,0.051,0.026,
601253,D4_ZA378_1( 400.00,601424,D4_NEWTOW-2 400.00,0,,0.0001,0.0001,0,2009,2009,2009,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
601254,D4_ZA378_2( 400.00,601397,D4_MARV4_M1 400.00,0,,0.0001,0.0001,0.00045,2009,2009,2009,0.08,0.0001,0.0001,0.000279,1600,0.160,0.160,,0.160,0.160,
601255,D4_ZA378C   400.00,601423,D4_NEWTOW-1 400.00,0,,0.0001,0.0001,0.00039,2009,2009,2009,0.07,0.0001,0.0001,0.000222,1600,0.160,0.160,,0.160,0.160,
601255,D4_ZA378C   400.00,601424,D4_NEWTOW-2 400.00,0,,0.0001,0.0001,0.00045,2009,2009,2009,0.08,0.0001,0.0001,0.000279,1600,0.160,0.160,,0.160,0.160,
601258,D4_BLET1A   132.00,601259,D4_BLET1B   132.00,C5,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601260,J1_BOBI11   132.00,601261,J1_BOBI1A   132.00,C4,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601262,C3_4TK006   400.00,601263,C3_4TK007   400.00,A7,,0.0001,0.0001,0.00236,2003,2003,2003,0.36,0.0001,0.000177,0.001316,1600,0.160,0.160,,0.160,0.283,
601270,L5_BREF12   132.00,601271,L5_BREF1A   132.00,C4,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601272,J5_BRFO13   132.00,601273,J5_BRFO14   132.00,C6,,0.00074,0.00072,0.00777,123,123,123,1,0.0014,0.00053,0.00777,174.24,0.129,0.125,,0.244,0.092,
601275,K6_BRSS11   132.00,601276,K6_BRSS1A   132.00,C4,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601279,M8_CAER1B   132.00,601503,M8D_TERM990(132.00,C2,,0.01623,0.043716,0.03516,999,999,999,1,0.054137,0.115923,0,174.24,2.828,7.617,,9.433,20.198,
601286,C2_CBHM31   33.000,601287,C2_CBHM3A   33.000,J7,,0.000518,0.000314,0.00003,27,27,27,1,0.001333,0.000347,0.00003,10.89,0.006,0.003,,0.015,0.004,
601286,C2_CBHM31   33.000,601480,C2_SHRN31   33.000,J7,,0.028913,0.022983,0.00217,19,19,19,1,0.107275,0.018526,0.00217,10.89,0.315,0.250,,1.168,0.202,
601291,P3_CHTE1A   132.00,601292,P3_CHTE1B   132.00,C4,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601295,K5_COGR11   132.00,601296,K5_COGR1T   132.00,C4,,0.0001,0.0001,0.00001,179,179,179,1,0.0001,0.000116,0,174.24,0.017,0.017,,0.017,0.020,
601297,C2_COLZ31   33.000,601298,C2_COLZ3A   33.000,J7,,0.003489,0.006556,0.00001,22,22,22,1,0.006208,0.028815,0,10.89,0.038,0.071,,0.068,0.314,
601297,C2_COLZ31   33.000,601480,C2_SHRN31   33.000,J7,,0.189264,0.341556,0.00031,19,19,19,1,0.268335,1.258421,0.00027,10.89,2.061,3.720,,2.922,13.704,
601298,C2_COLZ3A   33.000,601351,C2_HLZO3B   33.000,J7,,0.12182,0.224553,0.00126,22,22,22,1,0.221837,0.964555,0.00112,10.89,1.327,2.445,,2.416,10.504,
601299,J6_CORB1A   132.00,601300,J6_CORB1B   132.00,C4,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601301,L7_COSS11   132.00,601302,L7_COSS1A   132.00,C4,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601303,K5_CRIF11   132.00,601304,K5_CRIF1A   132.00,C4,,0.0001,0.0001,0.0001,100,100,100,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601309,L2_DOVE11   132.00,601310,L2_DOVE1A   132.00,C5,,0.0001,0.0001,0.00071,161,161,161,1,0.00027,0.0001,0,174.24,0.017,0.017,,0.047,0.017,
601311,J4_EASO13   132.00,601375,J4_LITB1B   132.00,C6,,0.000262,0.0008,0.03619,185,185,185,1,0.000938,0.000487,0.03619,174.24,0.046,0.139,,0.163,0.085,
601313,C2_FNSZ31   33.000,601349,C2_HLZO31   33.000,J7,,0.042285,0.082558,0,22,22,22,1,0.052857,0.288951,0,10.89,0.460,0.899,,0.576,3.147,
601313,C2_FNSZ31   33.000,601476,C2_SHAR3D   33.000,J7,,0.021336,0.041656,0,22,22,22,1,0.02667,0.145796,0,10.89,0.232,0.454,,0.290,1.588,
601314,C1_FOLK1A   132.00,601315,C1_FOLK1B   132.00,C7,,0.000281,0.001071,0.00612,160,160,160,1,0.001349,0.000541,0.00612,174.24,0.049,0.187,,0.235,0.094,
601316,C1_FOLK1C   132.00,601317,C1_FOLK1D   132.00,C7,,0.000281,0.001071,0.00612,160,160,160,1,0.001349,0.000541,0.00612,174.24,0.049,0.187,,0.235,0.094,
601324,H2_GLAL11   132.00,601325,H2_GLAL12   132.00,R8,,0.039097,1.46491,0,999,999,999,1,999.0014,999.0014,0,174.24,6.812,255.246,,174066.004,174066.004,
601324,H2_GLAL11   132.00,601326,H2_GLAL1A   132.00,C8,,0.0001,0.000159,0.00242,196,196,196,1,0.000183,0.000102,0.002422,174.24,0.017,0.028,,0.032,0.018,
601325,H2_GLAL12   132.00,601327,H2_GLAL1B   132.00,C8,,0.0001,0.000147,0.00222,196,196,196,1,0.000168,0.0001,0.002224,174.24,0.017,0.026,,0.029,0.017,
601328,M6_GLNR11   132.00,601504,N2H_TERM990(132.00,C5,,0.00356,0.00803,0.07663,999,999,999,1,0.04325,0.014,0,174.24,0.620,1.399,,7.536,2.439,
601329,C2_GRAP31   33.000,601350,C2_HLZO3A   33.000,J7,,0.060704,0.085673,0.00225,19,19,19,1,0.123751,0.24828,0.00225,10.89,0.661,0.933,,1.348,2.704,
601330,C2_GRAP32   33.000,601351,C2_HLZO3B   33.000,J7,,0.078467,0.119525,0.00235,19,19,19,1,0.147805,0.364938,0.00235,10.89,0.855,1.302,,1.610,3.974,
601333,K5_GRNO1A   132.00,601336,K5_GRNO1D   132.00,C4,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601334,K5_GRNO1B   132.00,601335,K5_GRNO1C   132.00,C4,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601349,C2_HLZO31   33.000,601350,C2_HLZO3A   33.000,J7,,0.000168,0.000328,0,22,22,22,1,0.00021,0.001148,0,10.89,0.002,0.004,,0.002,0.013,
601349,C2_HLZO31   33.000,601395,C2_MAHR31   33.000,J7,,0.000822,0.000677,0.00006,31,31,31,1,0.003716,0.000338,0.00006,10.89,0.009,0.007,,0.040,0.004,
601350,C2_HLZO3A   33.000,601351,C2_HLZO3B   33.000,J7,,0.034087,0.066551,0,22,22,22,1,0.042609,0.232929,0,10.89,0.371,0.725,,0.464,2.537,
601354,P8_HRSB11   132.00,601355,P8_HRSB1A   132.00,C3,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601366,C3_KEMS1A   132.00,601367,C3_KEMS1B   132.00,C7,,0.000114,0.000479,0.00011,228.6,228.6,228.6,1,0.000373,0.001314,0.00007,174.24,0.020,0.083,,0.065,0.229,
601366,C3_KEMS1A   132.00,601533,C3_TERM_C7Q 132.00,C7,,0.0001,0.0001,0.00059,177,177,177,1,0.000152,0.0001,0.00059,174.24,0.017,0.017,,0.026,0.017,
601368,C3_KEMS1C   132.00,601534,C3B_TERM_C7Q132.00,C7,,0.000114,0.000479,0.00011,228.6,228.6,228.6,1,0.000373,0.001314,0.00007,174.24,0.020,0.083,,0.065,0.229,
601373,G7_LD132    400.00,601565,G7_SEABANK_ 400.00,A8,,0.0001,0.0001,0.00037,3190,3190,3190,0.06,0.0001,0.0001,0.00021,1600,0.160,0.160,,0.160,0.160,
601379,A8_LITT3A   33.000,601380,A8_LITT3B   33.000,C7,,0.0999,0.25414,0.00021,57.2,57.2,57.2,1,0.18799,0.69207,0.00013,10.89,1.088,2.768,,2.047,7.537,
601380,A8_LITT3B   33.000,601381,A8_LITT3C   33.000,C7,,0.06735,0.17133,0.00014,57.2,57.2,57.2,1,0.12674,0.46658,0.00009,10.89,0.733,1.866,,1.380,5.081,
601381,A8_LITT3C   33.000,601382,A8_LITT3D   33.000,C7,,0.00087,0.00366,0.00017,3996,3996,3996,1,0.00785,0.00226,0.00017,10.89,0.009,0.040,,0.085,0.025,
601382,A8_LITT3D   33.000,601383,A8_LITT3E   33.000,C7,,0.01487,0.03782,0.00003,57.2,57.2,57.2,1,0.02798,0.10299,0.00002,10.89,0.162,0.412,,0.305,1.122,
601384,H2_LLWE11   132.00,601385,H2_LLWE1A   132.00,C8,,0.0001,0.0001,0.00001,159,159,159,1,0.0001,0.000106,0,174.24,0.017,0.017,,0.017,0.018,
601386,G1_LONE11   132.00,601387,G1_LONE1A   132.00,C8,,0.00068,0.00125,0.01102,161,161,161,1,0.00418,0.00081,0,174.24,0.118,0.218,,0.728,0.141,
601389,J3_33KV_MAI 33.000,601394,J3B_33KV_MAI33.000,0,,0.000125,0.000312,0.00035,59.4,59.4,59.4,0.1,0.0001,0.0001,0,10.89,0.001,0.003,,0.001,0.001,
601389,J3_33KV_MAI 33.000,601398,J3C_33KV_MAI33.000,0,,0.000125,0.000312,0.00035,59.4,59.4,59.4,0.1,0.0001,0.0001,0,10.89,0.001,0.003,,0.001,0.001,
601390,N2_LOST12   132.00,601505,N2_TERMC2L1 132.00,C2,,0.016842,0.046052,0.09118,999,999,999,1,0.038296,0.150119,0,174.24,2.935,8.024,,6.673,26.157,
601391,J1_LOWF11   132.00,601392,J1_LOWF1A   132.00,C4,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601396,G1_MAIF11   132.00,601433,L2_PLOH1A   132.00,C8,,0.00419,0.01788,0.00521,218,218,218,1,0.01311,0.05088,0,174.24,0.730,3.115,,2.284,8.865,
601397,D4_MARV4_M1 400.00,601423,D4_NEWTOW-1 400.00,0,,0.0001,0.0001,0,2009,2009,2009,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
601397,D4_MARV4_M1 400.00,601538,D4_TERM_MIL 400.00,*0,,0.0001,0.0001,0,0,0,0,0,0.0001,0.0001,0,1600,0.160,0.160,,0.160,0.160,
601399,L5_MEAF11   132.00,601400,L5_MEAF1A   132.00,C5,,0.00037,0.00049,0.00722,141,141,141,1,0.00122,0.00051,0,174.24,0.064,0.085,,0.213,0.089,
601400,L5_MEAF1A   132.00,601451,L5_RUGE1A   132.00,C5,,0.00034,0.00237,0.00051,246,246,246,1,0.00106,0.00589,0,174.24,0.059,0.413,,0.185,1.026,
601403,C5_MEFB1C   132.00,601519,L5_TERM_C58 132.00,C5,,0.00031,0.00055,0.01423,133,133,133,1,0.00267,0.00119,0,174.24,0.054,0.096,,0.465,0.207,
601404,C5_MEFB1D   132.00,601405,C5_MEFB1E   132.00,C5,,0.0001,0.0001,0,30,30,30,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601405,C5_MEFB1E   132.00,601406,C5_MEFB1F   132.00,C5,,0.0001,0.0001,0,30,30,30,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601413,G1_MURE11   132.00,601414,G1_MURE1A   132.00,C5,,0.013,0.024,0.00647,161,161,161,1,0.013,0.024,0.006467,174.24,2.265,4.182,,2.265,4.182,
601429,R5_ORMO11   132.00,601507,N2E_TERM_C25132.00,C2,,0.0001,0.0001,0.00069,999,999,999,1,0.000173,0.0001,0,174.24,0.017,0.017,,0.030,0.017,
601432,L2_PLOH11   132.00,601433,L2_PLOH1A   132.00,C8,,0.00013,0.00024,0.00213,136,136,136,1,0.00081,0.00016,0,174.24,0.023,0.042,,0.141,0.028,
601434,N3_PRTP11   132.00,601437,N3_PRTP1B   132.00,C2,,0.0001,0.0001,0.00481,187,187,187,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601435,N3_PRTP12   132.00,601436,N3_PRTP1A   132.00,C2,,0.0001,0.0001,0.00481,187,187,187,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601448,M6_RHGO11   132.00,601449,M6_RHGO1B   132.00,C2,,0.0001,0.0003,0,999,999,999,1,0.0001,0.0003,0,174.24,0.017,0.052,,0.017,0.052,
601451,L5_RUGE1A   132.00,601452,L5_RUGE1B   132.00,C5,,0.0001,0.0001,0,30,30,30,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601451,L5_RUGE1A   132.00,601454,L5_RUGE1D   132.00,C5,,0.00559,0.03958,0.00851,183,183,183,1,0.0176,0.09822,0,174.24,0.974,6.896,,3.067,17.114,
601453,L5_RUGE1C   132.00,601455,L5_RUGE1E   132.00,C5,,0.0001,0.0001,0,30,30,30,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601453,L5_RUGE1C   132.00,601520,L5B_TERM_C58132.00,C5,,0.00028,0.00051,0.01289,133,133,133,1,0.00241,0.00109,0,174.24,0.049,0.089,,0.420,0.190,
601454,L5_RUGE1D   132.00,601487,L5_STAF1A   132.00,C5,,0.0001,0.0001,0,30,30,30,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601456,L5_RUGE1F   132.00,601457,L5_RUGE1G   132.00,C5,,0.0001,0.0001,0,127.9,127.9,127.9,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601456,L5_RUGE1F   132.00,601513,L5_TERM_C57 132.00,C5,,0.00016,0.00024,0.00856,128,128,128,1,0.00157,0.00084,0,174.24,0.028,0.042,,0.274,0.146,
601458,L5_RUGE1H   132.00,601459,L5_RUGE1I   132.00,C5,,0.0001,0.0001,0,30,30,30,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601464,P8_SANT11   132.00,601465,P8_SANT1D   132.00,C3,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601466,M6_SASA12   132.00,601467,M6_SASA1A(1 132.00,C2,,0.020833,0.208333,0,120,120,120,1,0.020833,0.208333,0,174.24,3.630,36.300,,3.630,36.300,
601468,P8_SCUD11   132.00,601469,P8_SCUD1A   132.00,C3,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601472,C2_SHAR31   33.000,601475,C2_SHAR3C   33.000,J7,,0.003829,0.005248,0.00001,18,18,18,1,0.005868,0.021625,0,10.89,0.042,0.057,,0.064,0.235,
601473,C2_SHAR3A   33.000,601474,C2_SHAR3B   33.000,J7,,0.003475,0.003914,0.00019,17,17,17,1,0.008437,0.011881,0.00019,10.89,0.038,0.043,,0.092,0.129,
601473,C2_SHAR3A   33.000,601475,C2_SHAR3C   33.000,J7,,0.000514,0.000678,0,17,17,17,1,0.000786,0.002904,0,10.89,0.006,0.007,,0.009,0.032,
601475,C2_SHAR3C   33.000,601476,C2_SHAR3D   33.000,J7,,0.000349,0.000656,0,22,22,22,1,0.000621,0.002882,0,10.89,0.004,0.007,,0.007,0.031,
601476,C2_SHAR3D   33.000,601477,C2_SHAR3E   33.000,J7,,0.000514,0.000678,0,17,17,17,1,0.000786,0.002904,0,10.89,0.006,0.007,,0.009,0.032,
601483,K6_SOUW11   132.00,601484,K6_SOUW1A   132.00,C4,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601485,L3_AIRL11   132.00,601486,L3_AIRL1A   132.00,C5,,0.00016,0.00029,0.00256,161,161,161,1,0.00097,0.00019,0,174.24,0.028,0.051,,0.169,0.033,
601486,L3_AIRL1A   132.00,601523,G1_TERM_C59 132.00,C5,,0.00138,0.00346,0.00349,123,123,123,1,0.00306,0.00862,0,174.24,0.240,0.603,,0.533,1.502,
601492,K6_TILF11   132.00,601493,K6_TILF1A   132.00,C4,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
601497,P3_ANNE1A   132.00,601499,P3_ANNE1B   132.00,C4,,0.0001,0.0001,0,999,999,999,1,0.0001,0.0001,0,174.24,0.017,0.017,,0.017,0.017,
